
OS:Version,
  {6f67db92-b938-48c9-b8c0-43cc28f7c772}, !- Handle
  3.9.0;                                  !- Version Identifier

OS:SimulationControl,
  {d6700e66-3cc2-4fbc-bce7-9e10becf0162}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {a2390325-1ed8-44a1-821d-5664145edb66}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {1f9a563a-b72a-48b9-84a3-ea5583446f65}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {6a2aef5b-4aee-4c5e-9fec-8ae4dae123a8}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {dd888f51-0774-498c-b894-498a62b6461b}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {279641da-c931-4e6a-9a26-5e42783beb69}, !- Handle
  7,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ConvergenceLimits,
  {04e2df07-7ba1-4cac-b84c-a2b8e1863fc5}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:RunPeriod,
  {7c4fdaf0-17fe-4bd8-a597-ce4d0dd81f18}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:PerformancePrecisionTradeoffs,
  {b58e4b30-e234-4b50-9b52-8fc6ed482e5a}, !- Handle
  ,                                       !- Use Coil Direct Solutions
  CarrollMRT;                             !- Zone Radiant Exchange Algorithm

OS:WeatherFile,
  {d1ddbb7f-4d80-4201-ae73-70fedf98f4bb}, !- Handle
  Portland Intl Arpt,                     !- City
  OR,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  726980,                                 !- WMO Number
  45.59,                                  !- Latitude {deg}
  -122.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  33,                                     !- Elevation {m}
  /weather/G4100510.epw,                  !- Url
  23418E60,                               !- Checksum
  2018,                                   !- Start Date Actual Year
  Monday;                                 !- Start Day of Week

OS:YearDescription,
  {66f34f01-95e5-4254-beeb-0e0d1f4205cd}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site,
  {4d56e326-b7b7-470f-9d9c-ed0b4b3a4938}, !- Handle
  Portland Intl Arpt_OR,                  !- Name
  45.59,                                  !- Latitude {deg}
  -122.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  33,                                     !- Elevation {m}
  Suburbs,                                !- Terrain
  Yes;                                    !- Keep Site Location Information

OS:RunPeriodControl:DaylightSavingTime,
  {73068b35-4305-4b39-b3b3-e639ba776566}, !- Handle
  Mar 11,                                 !- Start Date
  Nov 4;                                  !- End Date

OS:Site:GroundTemperature:Shallow,
  {c0b32f58-615e-471c-a0c9-1c60a41c4158}, !- Handle
  10.2558044641633,                       !- January Surface Ground Temperature {C}
  8.96328398056839,                       !- February Surface Ground Temperature {C}
  8.85977430498792,                       !- March Surface Ground Temperature {C}
  9.47314131759795,                       !- April Surface Ground Temperature {C}
  11.9354680782591,                       !- May Surface Ground Temperature {C}
  14.3863242762951,                       !- June Surface Ground Temperature {C}
  16.5110856158237,                       !- July Surface Ground Temperature {C}
  17.857069666975,                        !- August Surface Ground Temperature {C}
  17.9714184050852,                       !- September Surface Ground Temperature {C}
  16.8766866085166,                       !- October Surface Ground Temperature {C}
  14.8061079306247,                       !- November Surface Ground Temperature {C}
  12.4304340182317;                       !- December Surface Ground Temperature {C}

OS:ThermalZone,
  {b7cb4489-66aa-4156-9ab1-d3e3dddcf472}, !- Handle
  conditioned space,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  278.184700919808,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {665cd5ae-e174-4211-94ba-0aa57da7b84a}, !- Zone Air Inlet Port List
  {3f9aa482-81e9-49e8-9bda-13e69fe91f2a}, !- Zone Air Exhaust Port List
  {928d8ca9-0a61-45c2-9680-3e06e1726f25}, !- Zone Air Node Name
  {ce275783-ed77-4a09-b773-b7cbeb976c2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3b35e1a5-3df5-4952-b5a8-738201ab1dbc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {114411c0-c408-4af9-b7c0-0d31f2c6bb14}, !- Handle
  Node 1,                                 !- Name
  {928d8ca9-0a61-45c2-9680-3e06e1726f25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {928d8ca9-0a61-45c2-9680-3e06e1726f25}, !- Handle
  {b7cb4489-66aa-4156-9ab1-d3e3dddcf472}, !- Source Object
  11,                                     !- Outlet Port
  {114411c0-c408-4af9-b7c0-0d31f2c6bb14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {665cd5ae-e174-4211-94ba-0aa57da7b84a}, !- Handle
  {b7cb4489-66aa-4156-9ab1-d3e3dddcf472}; !- HVAC Component

OS:PortList,
  {3f9aa482-81e9-49e8-9bda-13e69fe91f2a}, !- Handle
  {b7cb4489-66aa-4156-9ab1-d3e3dddcf472}; !- HVAC Component

OS:PortList,
  {ce275783-ed77-4a09-b773-b7cbeb976c2e}, !- Handle
  {b7cb4489-66aa-4156-9ab1-d3e3dddcf472}; !- HVAC Component

OS:Sizing:Zone,
  {f1ab92ed-1f34-48d4-9e6e-d2a12d353d77}, !- Handle
  {b7cb4489-66aa-4156-9ab1-d3e3dddcf472}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b3a2b4c5-2614-4729-8ba5-c71eaca58285}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {b7cb4489-66aa-4156-9ab1-d3e3dddcf472}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b7c0c0a-47a9-4fda-82e3-4480d7f785eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e4293ba1-5b0e-486b-88fd-0bf1cc7256cb}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c4dd3658-4e5e-4145-a664-554354d9d80b}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {aa8e2307-bc53-4051-a8f3-80084a2d73c9}, !- Handle
  {b7cb4489-66aa-4156-9ab1-d3e3dddcf472}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conditioned space;                      !- Feature Value 1

OS:Space,
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Handle
  conditioned space 1,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {b7cb4489-66aa-4156-9ab1-d3e3dddcf472}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  278.184700919808;                       !- Volume {m3}

OS:Schedule:Ruleset,
  {d7ad57fa-1706-4f90-912f-e60aae18dbac}, !- Handle
  heating setpoint,                       !- Name
  {cf25d6e7-39ab-4b13-8106-1eb42e33a969}, !- Schedule Type Limits Name
  {925745ff-0b93-49c1-a525-d17bc696faad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {925745ff-0b93-49c1-a525-d17bc696faad}, !- Handle
  heating setpoint default day,           !- Name
  {cf25d6e7-39ab-4b13-8106-1eb42e33a969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ccf029df-12dd-42ce-b792-ebd434e99315}, !- Handle
  heating setpoint allday rule,           !- Name
  {d7ad57fa-1706-4f90-912f-e60aae18dbac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d41d3f6b-5e3d-431e-8d53-9fff8d85fb08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d41d3f6b-5e3d-431e-8d53-9fff8d85fb08}, !- Handle
  heating setpoint day,                   !- Name
  {cf25d6e7-39ab-4b13-8106-1eb42e33a969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  16.6666666666667,                       !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.6666666666667;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {af8f3082-0e87-4000-8c91-a6898a6b3937}, !- Handle
  cooling setpoint,                       !- Name
  {cf25d6e7-39ab-4b13-8106-1eb42e33a969}, !- Schedule Type Limits Name
  {b7a42746-400a-4433-aed1-79ffb2d3adf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7a42746-400a-4433-aed1-79ffb2d3adf5}, !- Handle
  cooling setpoint default day,           !- Name
  {cf25d6e7-39ab-4b13-8106-1eb42e33a969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e88bd5da-8abb-46cb-a89d-b3c3ee18c6fe}, !- Handle
  cooling setpoint allday rule,           !- Name
  {af8f3082-0e87-4000-8c91-a6898a6b3937}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {beb6d93c-9fc9-4d06-91d9-c719a9325e34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {beb6d93c-9fc9-4d06-91d9-c719a9325e34}, !- Handle
  cooling setpoint day,                   !- Name
  {cf25d6e7-39ab-4b13-8106-1eb42e33a969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556;                       !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3b35e1a5-3df5-4952-b5a8-738201ab1dbc}, !- Handle
  conditioned space temperature setpoint, !- Name
  {d7ad57fa-1706-4f90-912f-e60aae18dbac}, !- Heating Setpoint Temperature Schedule Name
  {af8f3082-0e87-4000-8c91-a6898a6b3937}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:ScheduleTypeLimits,
  {cf25d6e7-39ab-4b13-8106-1eb42e33a969}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Surface,
  {04415688-6b7e-4ef7-95a9-43d76540c31a}, !- Handle
  Roof1,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {a2612602-d42f-47c7-a03a-24e7d6c4e15e}, !- Construction Name
  {0c904c28-cf79-4923-9575-8c8cb2d27012}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.7665831628737, -21.0135619628737, 2.7432, !- X,Y,Z Vertex 1 {m}
  -33.2163973807886, -21.0135619628737, 6.51829289104255, !- X,Y,Z Vertex 2 {m}
  -33.2163973807886, -12.5721976371263, 6.51829289104255, !- X,Y,Z Vertex 3 {m}
  -40.7665831628737, -12.5721976371263, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c48806cc-aa33-406a-913d-e55ac524a3f7}, !- Handle
  {04415688-6b7e-4ef7-95a9-43d76540c31a}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  27.694764848252458,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  27.694764848252458,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  270,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:ThermalZone,
  {7f83c0e4-330e-448f-afc9-36054574f41b}, !- Handle
  attic - vented,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  124.582613531863,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15e15c8e-a642-4db3-a9c5-2b4b51c4f91e}, !- Zone Air Inlet Port List
  {d0927f67-09e8-4d6b-9c7e-ba3cf8d93353}, !- Zone Air Exhaust Port List
  {6f609475-295b-4982-9833-cded181deaa6}, !- Zone Air Node Name
  {7a3134d1-4773-4275-957f-76dbba20ce8c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63e096f3-e474-4dc9-805e-dd379e2551fb}, !- Handle
  Node 2,                                 !- Name
  {6f609475-295b-4982-9833-cded181deaa6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f609475-295b-4982-9833-cded181deaa6}, !- Handle
  {7f83c0e4-330e-448f-afc9-36054574f41b}, !- Source Object
  11,                                     !- Outlet Port
  {63e096f3-e474-4dc9-805e-dd379e2551fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15e15c8e-a642-4db3-a9c5-2b4b51c4f91e}, !- Handle
  {7f83c0e4-330e-448f-afc9-36054574f41b}; !- HVAC Component

OS:PortList,
  {d0927f67-09e8-4d6b-9c7e-ba3cf8d93353}, !- Handle
  {7f83c0e4-330e-448f-afc9-36054574f41b}; !- HVAC Component

OS:PortList,
  {7a3134d1-4773-4275-957f-76dbba20ce8c}, !- Handle
  {7f83c0e4-330e-448f-afc9-36054574f41b}; !- HVAC Component

OS:Sizing:Zone,
  {2290abdf-bac8-4deb-994e-7a1727abe635}, !- Handle
  {7f83c0e4-330e-448f-afc9-36054574f41b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c0f6ef6b-ab9f-493a-8e30-e930095acf32}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {7f83c0e4-330e-448f-afc9-36054574f41b}; !- Thermal Zone

OS:AdditionalProperties,
  {41857b92-4c80-4866-a929-5fb6c91350ba}, !- Handle
  {7f83c0e4-330e-448f-afc9-36054574f41b}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  attic - vented;                         !- Feature Value 1

OS:Space,
  {0c904c28-cf79-4923-9575-8c8cb2d27012}, !- Handle
  attic - vented 1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {7f83c0e4-330e-448f-afc9-36054574f41b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  124.582613531863;                       !- Volume {m3}

OS:Material,
  {81470b78-6738-4815-9cf0-0247c176a940}, !- Handle
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.00635,                                !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {1d7f3763-a01d-4b71-8c6b-b5318c3701ea}, !- Handle
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.00281631941299512,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {dde9df9b-5e72-4676-bb33-4cd4161bc72c}, !- Handle
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {a2612602-d42f-47c7-a03a-24e7d6c4e15e}, !- Handle
  Roof1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {81470b78-6738-4815-9cf0-0247c176a940}, !- Layer 1
  {1d7f3763-a01d-4b71-8c6b-b5318c3701ea}, !- Layer 2
  {dde9df9b-5e72-4676-bb33-4cd4161bc72c}; !- Layer 3

OS:Surface,
  {40f6f621-b0b8-4155-8bac-b4b45b077775}, !- Handle
  Roof2,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {e81e9eca-47da-4f82-bee1-33db58cedaab}, !- Construction Name
  {0c904c28-cf79-4923-9575-8c8cb2d27012}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2881824378793, 40.7665831628737, 2.7432, !- X,Y,Z Vertex 1 {m}
  30.2881824378793, 38.0322026737683, 4.11039024455267, !- X,Y,Z Vertex 2 {m}
  33.3453127628737, 38.0322026737683, 4.11039024455267, !- X,Y,Z Vertex 3 {m}
  33.3453127628737, 40.7665831628737, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {34bf8189-ca4a-4c22-8214-268492d2642c}, !- Handle
  {40f6f621-b0b8-4155-8bac-b4b45b077775}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.029955134495866,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  10.029955134495866,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {e81e9eca-47da-4f82-bee1-33db58cedaab}, !- Handle
  Roof2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {81470b78-6738-4815-9cf0-0247c176a940}, !- Layer 1
  {1d7f3763-a01d-4b71-8c6b-b5318c3701ea}, !- Layer 2
  {dde9df9b-5e72-4676-bb33-4cd4161bc72c}; !- Layer 3

OS:Surface,
  {7beff64e-e9fe-455d-9c0e-f9c6402c5d6e}, !- Handle
  Roof3,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {ff265e63-33dd-4f93-add7-b530f8fcb776}, !- Construction Name
  {0c904c28-cf79-4923-9575-8c8cb2d27012}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.2881824378793, -40.7665831628737, 2.7432, !- X,Y,Z Vertex 1 {m}
  -30.2881824378793, -38.0322026737683, 4.11039024455267, !- X,Y,Z Vertex 2 {m}
  -33.3453127628737, -38.0322026737683, 4.11039024455267, !- X,Y,Z Vertex 3 {m}
  -33.3453127628737, -40.7665831628737, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f69af13c-abcc-40f0-82af-a6f6d098e631}, !- Handle
  {7beff64e-e9fe-455d-9c0e-f9c6402c5d6e}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.029955134495866,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  10.029955134495866,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  180,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {ff265e63-33dd-4f93-add7-b530f8fcb776}, !- Handle
  Roof3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {81470b78-6738-4815-9cf0-0247c176a940}, !- Layer 1
  {1d7f3763-a01d-4b71-8c6b-b5318c3701ea}, !- Layer 2
  {dde9df9b-5e72-4676-bb33-4cd4161bc72c}; !- Layer 3

OS:Surface,
  {2d16b622-6523-4510-9f29-f233c5ab49ff}, !- Handle
  Roof4,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {cc7c6542-f88e-4cee-9750-cca5ce772f7f}, !- Construction Name
  {0c904c28-cf79-4923-9575-8c8cb2d27012}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7665831628737, -19.9471052410311, 2.7432, !- X,Y,Z Vertex 1 {m}
  33.4174259775632, -19.9471052410311, 6.41777859265522, !- X,Y,Z Vertex 2 {m}
  33.4174259775632, -28.1637127628737, 6.41777859265522, !- X,Y,Z Vertex 3 {m}
  40.7665831628737, -28.1637127628737, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {640abb4a-c9b8-4683-b863-24380ea55342}, !- Handle
  {2d16b622-6523-4510-9f29-f233c5ab49ff}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.957373759326035,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26.957373759326039,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  90,                                     !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {cc7c6542-f88e-4cee-9750-cca5ce772f7f}, !- Handle
  Roof4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {81470b78-6738-4815-9cf0-0247c176a940}, !- Layer 1
  {1d7f3763-a01d-4b71-8c6b-b5318c3701ea}, !- Layer 2
  {dde9df9b-5e72-4676-bb33-4cd4161bc72c}; !- Layer 3

OS:Surface,
  {cef817ee-90b2-43da-8a02-43f06604a605}, !- Handle
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  {2e58b728-6e0b-476f-ae4c-857588854a5a}, !- Construction Name
  {de3f9794-8389-40a3-8be8-86ad896f0e36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.6861716378793, 40.7665831628737, 0.3048, !- X,Y,Z Vertex 1 {m}
  19.6861716378793, 40.7665831628737, 2.7432, !- X,Y,Z Vertex 2 {m}
  27.0013716378793, 40.7665831628737, 2.7432, !- X,Y,Z Vertex 3 {m}
  27.0013716378793, 40.7665831628737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8e69c8d6-0b95-4320-a6d9-1113c63c063e}, !- Handle
  {cef817ee-90b2-43da-8a02-43f06604a605}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:ThermalZone,
  {c65fb6a3-c036-406d-b435-27aa89824866}, !- Handle
  garage,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  65.242014547968,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f22032c-8cb5-4cc1-936a-63e5690e309b}, !- Zone Air Inlet Port List
  {e42e44c9-4deb-4fd9-9c10-f2c0ef512e7b}, !- Zone Air Exhaust Port List
  {e9c124a5-1afe-4bff-a0b9-6df972287765}, !- Zone Air Node Name
  {ecccd312-9185-4774-b9e8-3fb4935c83b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efe783a4-3802-4583-9354-3c335716ef25}, !- Handle
  Node 3,                                 !- Name
  {e9c124a5-1afe-4bff-a0b9-6df972287765}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9c124a5-1afe-4bff-a0b9-6df972287765}, !- Handle
  {c65fb6a3-c036-406d-b435-27aa89824866}, !- Source Object
  11,                                     !- Outlet Port
  {efe783a4-3802-4583-9354-3c335716ef25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f22032c-8cb5-4cc1-936a-63e5690e309b}, !- Handle
  {c65fb6a3-c036-406d-b435-27aa89824866}; !- HVAC Component

OS:PortList,
  {e42e44c9-4deb-4fd9-9c10-f2c0ef512e7b}, !- Handle
  {c65fb6a3-c036-406d-b435-27aa89824866}; !- HVAC Component

OS:PortList,
  {ecccd312-9185-4774-b9e8-3fb4935c83b7}, !- Handle
  {c65fb6a3-c036-406d-b435-27aa89824866}; !- HVAC Component

OS:Sizing:Zone,
  {21ba8859-0f7f-4e1b-9874-b8b2070e0a0c}, !- Handle
  {c65fb6a3-c036-406d-b435-27aa89824866}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {31255fbf-b283-4fff-b9a8-47f25cbabeb4}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {c65fb6a3-c036-406d-b435-27aa89824866}; !- Thermal Zone

OS:AdditionalProperties,
  {6e01c4c8-4b44-432e-a97c-572f83eefd39}, !- Handle
  {c65fb6a3-c036-406d-b435-27aa89824866}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  garage;                                 !- Feature Value 1

OS:Space,
  {de3f9794-8389-40a3-8be8-86ad896f0e36}, !- Handle
  garage 1,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {c65fb6a3-c036-406d-b435-27aa89824866}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  65.242014547968;                        !- Volume {m3}

OS:Material,
  {08468729-9393-4f78-b89b-dab6d6177cae}, !- Handle
  stucco,                                 !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.649125,                               !- Conductivity {W/m-K}
  1281.6,                                 !- Density {kg/m3}
  879.27,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {0b6617fd-b5c5-4191-936f-98ca8557ca3b}, !- Handle
  osb sheathing 0.5 in. 1,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2ddc334c-714d-4307-a923-888128956a27}, !- Handle
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.348569238304257,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {2e58b728-6e0b-476f-ae4c-857588854a5a}, !- Handle
  Wall1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {08468729-9393-4f78-b89b-dab6d6177cae}, !- Layer 1
  {0b6617fd-b5c5-4191-936f-98ca8557ca3b}, !- Layer 2
  {2ddc334c-714d-4307-a923-888128956a27}; !- Layer 3

OS:Surface,
  {31bff7c6-5e32-4686-b515-8d8f326668c6}, !- Handle
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  {d62fa40d-1787-482b-bf75-a0a6ee66eed0}, !- Construction Name
  {de3f9794-8389-40a3-8be8-86ad896f0e36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7665831628737, -7.82113775540248, 0.3048, !- X,Y,Z Vertex 1 {m}
  40.7665831628737, -7.82113775540248, 2.7432, !- X,Y,Z Vertex 2 {m}
  40.7665831628737, -11.4787377554025, 2.7432, !- X,Y,Z Vertex 3 {m}
  40.7665831628737, -11.4787377554025, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {feb16867-c3c9-4364-b86e-43b3dadcfdee}, !- Handle
  {31bff7c6-5e32-4686-b515-8d8f326668c6}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {d62fa40d-1787-482b-bf75-a0a6ee66eed0}, !- Handle
  Wall2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {08468729-9393-4f78-b89b-dab6d6177cae}, !- Layer 1
  {0b6617fd-b5c5-4191-936f-98ca8557ca3b}, !- Layer 2
  {2ddc334c-714d-4307-a923-888128956a27}; !- Layer 3

OS:Surface,
  {cf190ec5-2135-451f-b8e6-8ca682752a43}, !- Handle
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  {ee9b9e20-1598-411f-ae4c-43357c8cef58}, !- Construction Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.7665831628737, -39.8375527628737, 0.3048, !- X,Y,Z Vertex 1 {m}
  -40.7665831628737, -39.8375527628737, 2.7432, !- X,Y,Z Vertex 2 {m}
  -40.7665831628737, -26.5063627628737, 2.7432, !- X,Y,Z Vertex 3 {m}
  -40.7665831628737, -26.5063627628737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b938ce5b-ec97-445e-89de-f39db6c9ac58}, !- Handle
  {cf190ec5-2135-451f-b8e6-8ca682752a43}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  43.737500000000004,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {9aba74b7-5452-4ee4-826b-d60a56c20e20}, !- Handle
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.556314753360448,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8f5ae4ce-50d0-43f0-b277-7ae95a246f45}, !- Handle
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {ee9b9e20-1598-411f-ae4c-43357c8cef58}, !- Handle
  Wall3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {08468729-9393-4f78-b89b-dab6d6177cae}, !- Layer 1
  {0b6617fd-b5c5-4191-936f-98ca8557ca3b}, !- Layer 2
  {9aba74b7-5452-4ee4-826b-d60a56c20e20}, !- Layer 3
  {8f5ae4ce-50d0-43f0-b277-7ae95a246f45}; !- Layer 4

OS:Surface,
  {7c1eccae-9339-43eb-97d3-e20b50270cd5}, !- Handle
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  {d177e601-23a6-4763-a59f-6d0a174ebb8a}, !- Construction Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5699512378793, 40.7665831628737, 0.3048, !- X,Y,Z Vertex 1 {m}
  14.5699512378793, 40.7665831628737, 2.7432, !- X,Y,Z Vertex 2 {m}
  18.7571412378793, 40.7665831628737, 2.7432, !- X,Y,Z Vertex 3 {m}
  18.7571412378793, 40.7665831628737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {81183c90-2eb6-4fe6-9929-b53d10868dc9}, !- Handle
  {7c1eccae-9339-43eb-97d3-e20b50270cd5}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.737500000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {d177e601-23a6-4763-a59f-6d0a174ebb8a}, !- Handle
  Wall4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {08468729-9393-4f78-b89b-dab6d6177cae}, !- Layer 1
  {0b6617fd-b5c5-4191-936f-98ca8557ca3b}, !- Layer 2
  {9aba74b7-5452-4ee4-826b-d60a56c20e20}, !- Layer 3
  {8f5ae4ce-50d0-43f0-b277-7ae95a246f45}; !- Layer 4

OS:Surface,
  {7a8d7ed0-0ec9-4ec5-b54c-4e6a010ccd0e}, !- Handle
  Wall5,                                  !- Name
  Wall,                                   !- Surface Type
  {861ebba3-56a0-4278-8f49-2012bb8ae7e7}, !- Construction Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e33fc090-6f4f-44df-a596-e582b87d5588}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11981703314034e-16, 1.8288, 0.3048,  !- X,Y,Z Vertex 1 {m}
  -1.11981703314034e-16, 1.8288, 2.7432,  !- X,Y,Z Vertex 2 {m}
  1.11981703314034e-16, -1.8288, 2.7432,  !- X,Y,Z Vertex 3 {m}
  1.11981703314034e-16, -1.8288, 0.3048;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7cd56c63-b3f9-4c70-80a2-f37f5dfdfcc0}, !- Handle
  {7a8d7ed0-0ec9-4ec5-b54c-4e6a010ccd0e}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {e33fc090-6f4f-44df-a596-e582b87d5588}, !- Handle
  Wall5 Reversed,                         !- Name
  Wall,                                   !- Surface Type
  {3dffe7f7-ec3e-49d3-be4a-e5b99d41b6ed}, !- Construction Name
  {de3f9794-8389-40a3-8be8-86ad896f0e36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a8d7ed0-0ec9-4ec5-b54c-4e6a010ccd0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11981703314034e-16, -1.8288, 0.3048,  !- X,Y,Z Vertex 1 {m}
  1.11981703314034e-16, -1.8288, 2.7432,  !- X,Y,Z Vertex 2 {m}
  -1.11981703314034e-16, 1.8288, 2.7432,  !- X,Y,Z Vertex 3 {m}
  -1.11981703314034e-16, 1.8288, 0.3048;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c6b33022-69b3-49dd-814e-3967b6515076}, !- Handle
  {e33fc090-6f4f-44df-a596-e582b87d5588}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall;                                   !- Feature Value 1

OS:Material,
  {08a972f8-4939-49fa-833c-0c42ed5285b9}, !- Handle
  osb sheathing 0.5 in. 2,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {ce67ffdf-ce5b-4361-8b4c-b477653d432d}, !- Handle
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.680805019514064,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {861ebba3-56a0-4278-8f49-2012bb8ae7e7}, !- Handle
  Wall5 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {08a972f8-4939-49fa-833c-0c42ed5285b9}, !- Layer 1
  {ce67ffdf-ce5b-4361-8b4c-b477653d432d}, !- Layer 2
  {8f5ae4ce-50d0-43f0-b277-7ae95a246f45}; !- Layer 3

OS:Construction,
  {3dffe7f7-ec3e-49d3-be4a-e5b99d41b6ed}, !- Handle
  Wall5 construction Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {8f5ae4ce-50d0-43f0-b277-7ae95a246f45}, !- Layer 1
  {ce67ffdf-ce5b-4361-8b4c-b477653d432d}, !- Layer 2
  {08a972f8-4939-49fa-833c-0c42ed5285b9}; !- Layer 3

OS:Surface,
  {0e4145f1-58d8-4d30-98ff-18f05e6e42f8}, !- Handle
  Wall6,                                  !- Name
  Wall,                                   !- Surface Type
  {77bfa0ae-532e-451e-8fe2-74d1a1ffc728}, !- Construction Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2297d9a-4d1a-4f71-9c80-21458a202c73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 0.3048,                     !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 0.3048;                      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {97660ebf-1451-4e3a-bc4d-e564d3129cd3}, !- Handle
  {0e4145f1-58d8-4d30-98ff-18f05e6e42f8}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {a2297d9a-4d1a-4f71-9c80-21458a202c73}, !- Handle
  Wall6 Reversed,                         !- Name
  Wall,                                   !- Surface Type
  {0b172888-e094-4d69-82ca-5c5e409bd553}, !- Construction Name
  {de3f9794-8389-40a3-8be8-86ad896f0e36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e4145f1-58d8-4d30-98ff-18f05e6e42f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 0.3048,                      !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 0.3048;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {29e07baf-d403-444e-9995-5c59dd48c586}, !- Handle
  {a2297d9a-4d1a-4f71-9c80-21458a202c73}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall;                                   !- Feature Value 1

OS:Material,
  {6d435d2f-4008-4387-b8bb-033a52144997}, !- Handle
  osb sheathing 0.5 in. 3,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {77bfa0ae-532e-451e-8fe2-74d1a1ffc728}, !- Handle
  Wall6 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {6d435d2f-4008-4387-b8bb-033a52144997}, !- Layer 1
  {ce67ffdf-ce5b-4361-8b4c-b477653d432d}, !- Layer 2
  {8f5ae4ce-50d0-43f0-b277-7ae95a246f45}; !- Layer 3

OS:Construction,
  {0b172888-e094-4d69-82ca-5c5e409bd553}, !- Handle
  Wall6 construction Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {8f5ae4ce-50d0-43f0-b277-7ae95a246f45}, !- Layer 1
  {ce67ffdf-ce5b-4361-8b4c-b477653d432d}, !- Layer 2
  {6d435d2f-4008-4387-b8bb-033a52144997}; !- Layer 3

OS:Surface,
  {6fae850c-c084-4c3e-aa5c-d131b9e37b00}, !- Handle
  Wall7,                                  !- Name
  Wall,                                   !- Surface Type
  {6267f5c3-3b9d-4efc-a188-8980168573f5}, !- Construction Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7665831628737, 2.45763264459753, 0.3048, !- X,Y,Z Vertex 1 {m}
  40.7665831628737, 2.45763264459753, 2.7432, !- X,Y,Z Vertex 2 {m}
  40.7665831628737, -6.89210735540247, 2.7432, !- X,Y,Z Vertex 3 {m}
  40.7665831628737, -6.89210735540247, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5b43c8e5-9475-4a22-8bf3-c9c551257f4c}, !- Handle
  {6fae850c-c084-4c3e-aa5c-d131b9e37b00}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  30.675000000000004,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {6267f5c3-3b9d-4efc-a188-8980168573f5}, !- Handle
  Wall7 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {08468729-9393-4f78-b89b-dab6d6177cae}, !- Layer 1
  {08a972f8-4939-49fa-833c-0c42ed5285b9}, !- Layer 2
  {9aba74b7-5452-4ee4-826b-d60a56c20e20}, !- Layer 3
  {8f5ae4ce-50d0-43f0-b277-7ae95a246f45}; !- Layer 4

OS:Surface,
  {335cadf8-811d-43ab-b89d-00f589e25b57}, !- Handle
  Wall8,                                  !- Name
  Wall,                                   !- Surface Type
  {28a4e0b3-58e6-47a9-a52e-3e7c9cb1721c}, !- Construction Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.50124377905579, -40.7665831628737, 0.3048, !- X,Y,Z Vertex 1 {m}
  -9.50124377905579, -40.7665831628737, 2.7432, !- X,Y,Z Vertex 2 {m}
  -16.9078837790558, -40.7665831628737, 2.7432, !- X,Y,Z Vertex 3 {m}
  -16.9078837790558, -40.7665831628737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f0a34c73-a82e-413f-bf47-b7573e1c5aa0}, !- Handle
  {335cadf8-811d-43ab-b89d-00f589e25b57}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.300000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {28a4e0b3-58e6-47a9-a52e-3e7c9cb1721c}, !- Handle
  Wall8 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {08468729-9393-4f78-b89b-dab6d6177cae}, !- Layer 1
  {08a972f8-4939-49fa-833c-0c42ed5285b9}, !- Layer 2
  {9aba74b7-5452-4ee4-826b-d60a56c20e20}, !- Layer 3
  {8f5ae4ce-50d0-43f0-b277-7ae95a246f45}; !- Layer 4

OS:Surface,
  {8ef058cd-e978-419f-abfb-d00b00e0ec52}, !- Handle
  Wall9,                                  !- Name
  Wall,                                   !- Surface Type
  {2d70b1ab-00e4-4f33-bb46-160b91e030f3}, !- Construction Name
  {0c904c28-cf79-4923-9575-8c8cb2d27012}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0099908378793, 40.7665831628737, 0.3048, !- X,Y,Z Vertex 1 {m}
  10.0099908378793, 40.7665831628737, 2.7432, !- X,Y,Z Vertex 2 {m}
  13.6409208378793, 40.7665831628737, 2.7432, !- X,Y,Z Vertex 3 {m}
  13.6409208378793, 40.7665831628737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {268ab13e-db2e-4604-9e36-281c61468a8e}, !- Handle
  {8ef058cd-e978-419f-abfb-d00b00e0ec52}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.9125,                                !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {2d70b1ab-00e4-4f33-bb46-160b91e030f3}, !- Handle
  Wall9 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {08468729-9393-4f78-b89b-dab6d6177cae}, !- Layer 1
  {08a972f8-4939-49fa-833c-0c42ed5285b9}, !- Layer 2
  {2ddc334c-714d-4307-a923-888128956a27}; !- Layer 3

OS:Surface,
  {67c6d50d-5433-45a5-80cc-dcf0ce093f48}, !- Handle
  Wall10,                                 !- Name
  Wall,                                   !- Surface Type
  {731ef0e6-f3ba-49d4-a540-6b5af26485fe}, !- Construction Name
  {0c904c28-cf79-4923-9575-8c8cb2d27012}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.4235445790558, -40.7665831628737, 0.3048, !- X,Y,Z Vertex 1 {m}
  -22.4235445790558, -40.7665831628737, 2.7432, !- X,Y,Z Vertex 2 {m}
  -26.0544745790558, -40.7665831628737, 2.7432, !- X,Y,Z Vertex 3 {m}
  -26.0544745790558, -40.7665831628737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {72d4f754-2a1d-44f8-b36b-b8c3933edc91}, !- Handle
  {67c6d50d-5433-45a5-80cc-dcf0ce093f48}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.9125,                                !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {731ef0e6-f3ba-49d4-a540-6b5af26485fe}, !- Handle
  Wall10 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {08468729-9393-4f78-b89b-dab6d6177cae}, !- Layer 1
  {08a972f8-4939-49fa-833c-0c42ed5285b9}, !- Layer 2
  {2ddc334c-714d-4307-a923-888128956a27}; !- Layer 3

OS:Surface,
  {81030a16-e2b1-4c51-97b1-7ab609c59280}, !- Handle
  Wall11,                                 !- Name
  Wall,                                   !- Surface Type
  {68392fd8-a1d5-4cde-8a5f-e1e6a50c2fb0}, !- Construction Name
  {0c904c28-cf79-4923-9575-8c8cb2d27012}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7665831628737, -12.4077681554025, 0.3048, !- X,Y,Z Vertex 1 {m}
  40.7665831628737, -12.4077681554025, 2.7432, !- X,Y,Z Vertex 2 {m}
  40.7665831628737, -13.0935681554025, 2.7432, !- X,Y,Z Vertex 3 {m}
  40.7665831628737, -13.0935681554025, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dd9878e7-0f0f-4f65-a6f8-acd0898ea36d}, !- Handle
  {81030a16-e2b1-4c51-97b1-7ab609c59280}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.25,                                   !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {68392fd8-a1d5-4cde-8a5f-e1e6a50c2fb0}, !- Handle
  Wall11 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {08468729-9393-4f78-b89b-dab6d6177cae}, !- Layer 1
  {08a972f8-4939-49fa-833c-0c42ed5285b9}, !- Layer 2
  {2ddc334c-714d-4307-a923-888128956a27}; !- Layer 3

OS:Surface,
  {cba5ea06-4c7d-4109-85a3-3a51161b75e7}, !- Handle
  Wall12,                                 !- Name
  Wall,                                   !- Surface Type
  {3fd1592f-b6df-4067-8bf9-c701f0895ac8}, !- Construction Name
  {de3f9794-8389-40a3-8be8-86ad896f0e36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.8369141790558, -40.7665831628737, 0.3048, !- X,Y,Z Vertex 1 {m}
  -17.8369141790558, -40.7665831628737, 2.7432, !- X,Y,Z Vertex 2 {m}
  -21.4945141790558, -40.7665831628737, 2.7432, !- X,Y,Z Vertex 3 {m}
  -21.4945141790558, -40.7665831628737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8e77b021-36fe-4751-a397-3622d3fb39d0}, !- Handle
  {cba5ea06-4c7d-4109-85a3-3a51161b75e7}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {3fd1592f-b6df-4067-8bf9-c701f0895ac8}, !- Handle
  Wall12 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {08468729-9393-4f78-b89b-dab6d6177cae}, !- Layer 1
  {08a972f8-4939-49fa-833c-0c42ed5285b9}, !- Layer 2
  {2ddc334c-714d-4307-a923-888128956a27}; !- Layer 3

OS:Surface,
  {71251c17-38f8-463f-88af-b4912cce9cfb}, !- Handle
  RimJoist1,                              !- Name
  Wall,                                   !- Surface Type
  {d9a86b27-02c7-4e7e-8b43-c1f6043ea181}, !- Construction Name
  {7a6c160e-2fd3-450e-948e-f11160ccad1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.7665831628737, -11.6431672371263, 0.3048, !- X,Y,Z Vertex 1 {m}
  -40.7665831628737, -11.6431672371263, 0.6096, !- X,Y,Z Vertex 2 {m}
  -40.7665831628737, 0.0306727628736621, 0.6096, !- X,Y,Z Vertex 3 {m}
  -40.7665831628737, 0.0306727628736621, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5d1cf281-c102-4c54-a907-aaffe3a9be46}, !- Handle
  {71251c17-38f8-463f-88af-b4912cce9cfb}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  38.299999999999997,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:ThermalZone,
  {1866561e-8d25-4a93-ac07-0efc4c41d2cb}, !- Handle
  crawlspace - vented,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  139.092350459904,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5f8598e-c28e-4e37-92d8-16f6bf8cd19e}, !- Zone Air Inlet Port List
  {0cf0561b-7773-42ea-bf51-742a6e0d18e5}, !- Zone Air Exhaust Port List
  {a715db3a-cb14-4e79-82e9-848306f6548b}, !- Zone Air Node Name
  {d1e2ea2c-7939-4a76-b73f-58a1dc5029c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acf8d216-623d-4450-8e7b-cc19ebc5f61b}, !- Handle
  Node 4,                                 !- Name
  {a715db3a-cb14-4e79-82e9-848306f6548b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a715db3a-cb14-4e79-82e9-848306f6548b}, !- Handle
  {1866561e-8d25-4a93-ac07-0efc4c41d2cb}, !- Source Object
  11,                                     !- Outlet Port
  {acf8d216-623d-4450-8e7b-cc19ebc5f61b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5f8598e-c28e-4e37-92d8-16f6bf8cd19e}, !- Handle
  {1866561e-8d25-4a93-ac07-0efc4c41d2cb}; !- HVAC Component

OS:PortList,
  {0cf0561b-7773-42ea-bf51-742a6e0d18e5}, !- Handle
  {1866561e-8d25-4a93-ac07-0efc4c41d2cb}; !- HVAC Component

OS:PortList,
  {d1e2ea2c-7939-4a76-b73f-58a1dc5029c3}, !- Handle
  {1866561e-8d25-4a93-ac07-0efc4c41d2cb}; !- HVAC Component

OS:Sizing:Zone,
  {6d7c8964-3eb7-4c6f-99ba-c622473fe63a}, !- Handle
  {1866561e-8d25-4a93-ac07-0efc4c41d2cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6afbb00d-5376-4d35-a9ae-a0d675221fa6}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {1866561e-8d25-4a93-ac07-0efc4c41d2cb}; !- Thermal Zone

OS:AdditionalProperties,
  {7e78ce28-bcf7-48ce-bd18-724194596971}, !- Handle
  {1866561e-8d25-4a93-ac07-0efc4c41d2cb}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  crawlspace - vented;                    !- Feature Value 1

OS:Space,
  {7a6c160e-2fd3-450e-948e-f11160ccad1c}, !- Handle
  crawlspace - vented 1,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {1866561e-8d25-4a93-ac07-0efc4c41d2cb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  139.092350459904;                       !- Volume {m3}

OS:Material,
  {62e48d66-3bd2-4bd9-ab9a-43e727aeba00}, !- Handle
  rim joist stud and cavity,              !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.180224890678143,                      !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {d9a86b27-02c7-4e7e-8b43-c1f6043ea181}, !- Handle
  RimJoist1 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {08468729-9393-4f78-b89b-dab6d6177cae}, !- Layer 1
  {62e48d66-3bd2-4bd9-ab9a-43e727aeba00}; !- Layer 2

OS:Surface,
  {2f1ac87f-2cea-42ad-88ed-6e99f99a20fb}, !- Handle
  RimJoist2,                              !- Name
  Wall,                                   !- Surface Type
  {c338f0b5-b7fa-4e64-8e30-d46d5fc30911}, !- Construction Name
  {7a6c160e-2fd3-450e-948e-f11160ccad1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.2743431628737, 40.7665831628737, 0.3048, !- X,Y,Z Vertex 1 {m}
  34.2743431628737, 40.7665831628737, 0.6096, !- X,Y,Z Vertex 2 {m}
  40.7665831628737, 40.7665831628737, 0.6096, !- X,Y,Z Vertex 3 {m}
  40.7665831628737, 40.7665831628737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {63a54acb-b34e-47de-87bb-c8655419fb0e}, !- Handle
  {2f1ac87f-2cea-42ad-88ed-6e99f99a20fb}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.300000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {c338f0b5-b7fa-4e64-8e30-d46d5fc30911}, !- Handle
  RimJoist2 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {08468729-9393-4f78-b89b-dab6d6177cae}, !- Layer 1
  {62e48d66-3bd2-4bd9-ab9a-43e727aeba00}; !- Layer 2

OS:Surface,
  {56027dc0-6d11-44ea-b97c-5387c3210c81}, !- Handle
  RimJoist3,                              !- Name
  Wall,                                   !- Surface Type
  {868dd3c0-e99a-483f-858d-fa6d218007dc}, !- Construction Name
  {7a6c160e-2fd3-450e-948e-f11160ccad1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7665831628737, -29.0927431628737, 0.3048, !- X,Y,Z Vertex 1 {m}
  40.7665831628737, -29.0927431628737, 0.6096, !- X,Y,Z Vertex 2 {m}
  40.7665831628737, -40.7665831628737, 0.6096, !- X,Y,Z Vertex 3 {m}
  40.7665831628737, -40.7665831628737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b59aa99d-a7fa-4990-95ac-0653fdc5df38}, !- Handle
  {56027dc0-6d11-44ea-b97c-5387c3210c81}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  38.299999999999997,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {868dd3c0-e99a-483f-858d-fa6d218007dc}, !- Handle
  RimJoist3 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {08468729-9393-4f78-b89b-dab6d6177cae}, !- Layer 1
  {62e48d66-3bd2-4bd9-ab9a-43e727aeba00}; !- Layer 2

OS:Surface,
  {c0926936-d291-45a4-a3d7-3cd316dbf3f3}, !- Handle
  RimJoist4,                              !- Name
  Wall,                                   !- Surface Type
  {861f66c4-a06e-48cc-8f2f-5ea1f21a2f5d}, !- Construction Name
  {7a6c160e-2fd3-450e-948e-f11160ccad1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.2743431628737, -40.7665831628737, 0.3048, !- X,Y,Z Vertex 1 {m}
  -34.2743431628737, -40.7665831628737, 0.6096, !- X,Y,Z Vertex 2 {m}
  -40.7665831628737, -40.7665831628737, 0.6096, !- X,Y,Z Vertex 3 {m}
  -40.7665831628737, -40.7665831628737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8efcc348-0990-4573-8559-718262c41b30}, !- Handle
  {c0926936-d291-45a4-a3d7-3cd316dbf3f3}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.300000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {861f66c4-a06e-48cc-8f2f-5ea1f21a2f5d}, !- Handle
  RimJoist4 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {08468729-9393-4f78-b89b-dab6d6177cae}, !- Layer 1
  {62e48d66-3bd2-4bd9-ab9a-43e727aeba00}; !- Layer 2

OS:Surface,
  {93ddd8b2-1949-436f-9676-19068b0ac928}, !- Handle
  Floor1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {7edcad84-cf0c-4ecd-80f1-257f401fa0bb}, !- Construction Name
  {de3f9794-8389-40a3-8be8-86ad896f0e36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81d407ff-5cd1-4616-b556-ebd0585435c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58631376286792, -2.58631376286792, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.58631376286792, 2.58631376286792, 2.7432, !- X,Y,Z Vertex 2 {m}
  -2.58631376286792, 2.58631376286792, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.58631376286792, -2.58631376286792, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d06bd53c-c090-4c85-aa1f-bbc73643c69d}, !- Handle
  {93ddd8b2-1949-436f-9676-19068b0ac928}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {81d407ff-5cd1-4616-b556-ebd0585435c4}, !- Handle
  Surface 1 Reversed,                     !- Name
  Floor,                                  !- Surface Type
  {7edcad84-cf0c-4ecd-80f1-257f401fa0bb}, !- Construction Name
  {0c904c28-cf79-4923-9575-8c8cb2d27012}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93ddd8b2-1949-436f-9676-19068b0ac928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.58631376286792, -2.58631376286792, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.58631376286792, 2.58631376286792, 2.7432, !- X,Y,Z Vertex 2 {m}
  2.58631376286792, 2.58631376286792, 2.7432, !- X,Y,Z Vertex 3 {m}
  2.58631376286792, -2.58631376286792, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {04422542-d6bd-4d14-90e9-d0fee1e3539b}, !- Handle
  {81d407ff-5cd1-4616-b556-ebd0585435c4}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling;                                !- Feature Value 1

OS:Material,
  {715a4763-a1e5-4064-b7fc-c63d0b55db31}, !- Handle
  ceiling stud and cavity,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.39188596491228,                       !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7edcad84-cf0c-4ecd-80f1-257f401fa0bb}, !- Handle
  Floor1 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {715a4763-a1e5-4064-b7fc-c63d0b55db31}; !- Layer 1

OS:Surface,
  {002f33d8-3a54-4ee3-9ce8-aa944b174fe4}, !- Handle
  Floor2,                                 !- Name
  Floor,                                  !- Surface Type
  {47c327ca-9231-41d3-9f56-32094190414e}, !- Construction Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b57bf1f0-b61a-4dca-a56e-96497ca840aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34052743462666, -5.34052743462666, 0.3048, !- X,Y,Z Vertex 1 {m}
  -5.34052743462666, 5.34052743462666, 0.3048, !- X,Y,Z Vertex 2 {m}
  5.34052743462666, 5.34052743462666, 0.3048, !- X,Y,Z Vertex 3 {m}
  5.34052743462666, -5.34052743462666, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d70e7e2a-b78b-40d4-b97a-11deafeed4bb}, !- Handle
  {002f33d8-3a54-4ee3-9ce8-aa944b174fe4}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {b57bf1f0-b61a-4dca-a56e-96497ca840aa}, !- Handle
  Surface 1 Reversed 1,                   !- Name
  RoofCeiling,                            !- Surface Type
  {de5159b8-9332-4e0d-99b0-f166b93f3d33}, !- Construction Name
  {7a6c160e-2fd3-450e-948e-f11160ccad1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {002f33d8-3a54-4ee3-9ce8-aa944b174fe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.34052743462666, -5.34052743462666, 0.3048, !- X,Y,Z Vertex 1 {m}
  5.34052743462666, 5.34052743462666, 0.3048, !- X,Y,Z Vertex 2 {m}
  -5.34052743462666, 5.34052743462666, 0.3048, !- X,Y,Z Vertex 3 {m}
  -5.34052743462666, -5.34052743462666, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9605a01d-b5ec-4f7a-8f29-7187789e7190}, !- Handle
  {b57bf1f0-b61a-4dca-a56e-96497ca840aa}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:Material,
  {b3597022-3d77-4faa-9b0c-e9270afa45ec}, !- Handle
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.92363688011841,                       !- Conductivity {W/m-K}
  92.3553,                                !- Density {kg/m3}
  1139.71374674761,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ad05ac4b-78a0-4af6-890d-7880e7e91b8a}, !- Handle
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ee887d69-654d-4167-a1b1-3d8efe8b693e}, !- Handle
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {47c327ca-9231-41d3-9f56-32094190414e}, !- Handle
  Floor2 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {b3597022-3d77-4faa-9b0c-e9270afa45ec}, !- Layer 1
  {ad05ac4b-78a0-4af6-890d-7880e7e91b8a}, !- Layer 2
  {ee887d69-654d-4167-a1b1-3d8efe8b693e}; !- Layer 3

OS:Construction,
  {de5159b8-9332-4e0d-99b0-f166b93f3d33}, !- Handle
  Floor2 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {ee887d69-654d-4167-a1b1-3d8efe8b693e}, !- Layer 1
  {ad05ac4b-78a0-4af6-890d-7880e7e91b8a}, !- Layer 2
  {b3597022-3d77-4faa-9b0c-e9270afa45ec}; !- Layer 3

OS:Surface,
  {37450d1c-1856-4b35-b534-dfbdcf1c0d98}, !- Handle
  Floor3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {110321ba-6125-4566-a103-0a335480935d}, !- Construction Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a090228-5bd6-49f6-9141-5fe778751edd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.34052743462666, -5.34052743462666, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.34052743462666, 5.34052743462666, 2.7432, !- X,Y,Z Vertex 2 {m}
  -5.34052743462666, 5.34052743462666, 2.7432, !- X,Y,Z Vertex 3 {m}
  -5.34052743462666, -5.34052743462666, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {44dd88f1-232e-424e-baea-6924bc0d11f0}, !- Handle
  {37450d1c-1856-4b35-b534-dfbdcf1c0d98}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {9a090228-5bd6-49f6-9141-5fe778751edd}, !- Handle
  Surface 1 Reversed 2,                   !- Name
  Floor,                                  !- Surface Type
  {f3e32782-0b0f-4c58-b3f4-559cde53e376}, !- Construction Name
  {0c904c28-cf79-4923-9575-8c8cb2d27012}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37450d1c-1856-4b35-b534-dfbdcf1c0d98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34052743462666, -5.34052743462666, 2.7432, !- X,Y,Z Vertex 1 {m}
  -5.34052743462666, 5.34052743462666, 2.7432, !- X,Y,Z Vertex 2 {m}
  5.34052743462666, 5.34052743462666, 2.7432, !- X,Y,Z Vertex 3 {m}
  5.34052743462666, -5.34052743462666, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bea00896-ec66-4e69-bdf8-81b018414a43}, !- Handle
  {9a090228-5bd6-49f6-9141-5fe778751edd}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling;                                !- Feature Value 1

OS:Material,
  {d6d9041d-63fc-496b-b813-1a8f0f3489eb}, !- Handle
  ceiling loosefill ins,                  !- Name
  Rough,                                  !- Roughness
  0.0846666666666667,                     !- Thickness {m}
  0.0480833333333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5d7fba8a-388a-4a15-b43e-1bff37573dc5}, !- Handle
  ceiling stud and cavity 1,              !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.302810725070963,                      !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {110321ba-6125-4566-a103-0a335480935d}, !- Handle
  Floor3 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {d6d9041d-63fc-496b-b813-1a8f0f3489eb}, !- Layer 1
  {5d7fba8a-388a-4a15-b43e-1bff37573dc5}, !- Layer 2
  {8f5ae4ce-50d0-43f0-b277-7ae95a246f45}; !- Layer 3

OS:Construction,
  {f3e32782-0b0f-4c58-b3f4-559cde53e376}, !- Handle
  Floor3 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {8f5ae4ce-50d0-43f0-b277-7ae95a246f45}, !- Layer 1
  {5d7fba8a-388a-4a15-b43e-1bff37573dc5}, !- Layer 2
  {d6d9041d-63fc-496b-b813-1a8f0f3489eb}; !- Layer 3

OS:Surface,
  {8506d011-a4a1-4b4e-942a-10e89552d8cd}, !- Handle
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  {031125af-e212-4df1-86ea-282074fbe970}, !- Construction Name
  {de3f9794-8389-40a3-8be8-86ad896f0e36}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {a5c2d672-c77a-4ff5-9ed2-36bed9e264ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.58631376286792, -2.58631376286792, 0, !- X,Y,Z Vertex 1 {m}
  -2.58631376286792, 2.58631376286792, 0, !- X,Y,Z Vertex 2 {m}
  2.58631376286792, 2.58631376286792, 0,  !- X,Y,Z Vertex 3 {m}
  2.58631376286792, -2.58631376286792, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {496e97c6-cbf8-43dd-83d6-9fa8a8892064}, !- Handle
  {8506d011-a4a1-4b4e-942a-10e89552d8cd}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Foundation:Kiva,
  {a5c2d672-c77a-4ff5-9ed2-36bed9e264ee}, !- Handle
  Foundation Kiva 1,                      !- Name
  13.4258307666913,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.1016,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Foundation:Kiva:Settings,
  {c1e9c3ad-1893-432f-9ea8-055fa4927d32}, !- Handle
  1.9041,                                 !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

OS:Material,
  {9331f913-be9b-4fff-bde0-61b3585317cc}, !- Handle
  concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {031125af-e212-4df1-86ea-282074fbe970}, !- Handle
  Slab1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {9331f913-be9b-4fff-bde0-61b3585317cc}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {815cdbc3-5924-4b21-a593-13e921edcf72}, !- Handle
  {8506d011-a4a1-4b4e-942a-10e89552d8cd}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  14.6304;                                !- Total Exposed Perimeter {m}

OS:Surface,
  {23c26532-8882-4f53-bd38-f1c53cffc098}, !- Handle
  FoundationWall1,                        !- Name
  Wall,                                   !- Surface Type
  {2ad99cac-a122-4737-826c-4881b69ac54f}, !- Construction Name
  {7a6c160e-2fd3-450e-948e-f11160ccad1c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {524f3cee-b7fa-4596-8b94-df4bab7486f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.7665831628737, 0.959703162873673, -0.9144, !- X,Y,Z Vertex 1 {m}
  -40.7665831628737, 0.959703162873673, 0.3048, !- X,Y,Z Vertex 2 {m}
  -40.7665831628737, 40.7665831628737, 0.3048, !- X,Y,Z Vertex 3 {m}
  -40.7665831628737, 40.7665831628737, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {64c64647-3780-4413-b4f3-245bd5cb4a50}, !- Handle
  {23c26532-8882-4f53-bd38-f1c53cffc098}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  130.59999999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FoundationWall;                         !- Feature Value 4

OS:Foundation:Kiva,
  {524f3cee-b7fa-4596-8b94-df4bab7486f4}, !- Handle
  Foundation Kiva 2,                      !- Name
  8.24991435668887,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.3048,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {5505f379-e94d-4b37-a619-56e8a6d1c934}, !- Handle
  concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2ad99cac-a122-4737-826c-4881b69ac54f}, !- Handle
  FoundationWall1 construction,           !- Name
  ,                                       !- Surface Rendering Name
  {5505f379-e94d-4b37-a619-56e8a6d1c934}; !- Layer 1

OS:Surface,
  {7522e050-6f30-4aeb-98dc-c2c89e111ff0}, !- Handle
  Slab2,                                  !- Name
  Floor,                                  !- Surface Type
  {617d33dd-b682-45fa-b472-d0ca6adf5330}, !- Construction Name
  {7a6c160e-2fd3-450e-948e-f11160ccad1c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {524f3cee-b7fa-4596-8b94-df4bab7486f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34052743462666, -5.34052743462666, -0.9144, !- X,Y,Z Vertex 1 {m}
  -5.34052743462666, 5.34052743462666, -0.9144, !- X,Y,Z Vertex 2 {m}
  5.34052743462666, 5.34052743462666, -0.9144, !- X,Y,Z Vertex 3 {m}
  5.34052743462666, -5.34052743462666, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c2b7052f-784f-41ae-ad0a-b62d1bcc990f}, !- Handle
  {7522e050-6f30-4aeb-98dc-c2c89e111ff0}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Material,
  {1486361a-008e-4b70-8b56-edeee68698c8}, !- Handle
  soil 0.5 in.,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  1.9041,                                 !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  418.7,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {617d33dd-b682-45fa-b472-d0ca6adf5330}, !- Handle
  Slab2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {1486361a-008e-4b70-8b56-edeee68698c8}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {d8a0ec6c-c59e-47c6-acc6-cf8c066f05c0}, !- Handle
  {7522e050-6f30-4aeb-98dc-c2c89e111ff0}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  39.80688;                               !- Total Exposed Perimeter {m}

OS:Surface,
  {034749d0-0a6f-4bb6-96b9-5b652ab6f61a}, !- Handle
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  {633a8819-1621-437b-bc11-6b34a2692ca8}, !- Construction Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.7665831628737, -25.5778472991278, 0.304285063745883, !- X,Y,Z Vertex 1 {m}
  -40.7665831628737, -25.5778472991278, 1.52451493625412, !- X,Y,Z Vertex 2 {m}
  -40.7665831628737, -21.9420774266196, 1.52451493625412, !- X,Y,Z Vertex 3 {m}
  -40.7665831628737, -21.9420774266196, 0.304285063745883; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b9b1deb5-1a8c-4933-ac04-3c3094112b0a}, !- Handle
  {034749d0-0a6f-4bb6-96b9-5b652ab6f61a}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.925000000000002,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {8e99c68d-dbc6-49c1-8568-f8a66ef56b5f}, !- Handle
  Window1,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {3c0c90d7-f7ea-4c73-8d75-18bb06237bc5}, !- Construction Name
  {034749d0-0a6f-4bb6-96b9-5b652ab6f61a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -40.7665831628737, -25.5773323628737, 0.3048, !- X,Y,Z Vertex 1 {m}
  -40.7665831628737, -25.5773323628737, 1.524, !- X,Y,Z Vertex 2 {m}
  -40.7665831628737, -21.9425923628737, 1.524, !- X,Y,Z Vertex 3 {m}
  -40.7665831628737, -21.9425923628737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6e1d3fc6-822e-42d3-bdf4-5e7bb8e0127c}, !- Handle
  Window1 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8e99c68d-dbc6-49c1-8568-f8a66ef56b5f}; !- Shaded Object Name

OS:ShadingSurface,
  {4426a880-96ce-41c4-8034-9339d267e9e7}, !- Handle
  Window1 overhangs,                      !- Name
  ,                                       !- Construction Name
  {6e1d3fc6-822e-42d3-bdf4-5e7bb8e0127c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -40.7665831628737, -25.8821323628737, 1.8288, !- X,Y,Z Vertex 1 {m}
  -40.7665831628737, -21.6377923628737, 1.8288, !- X,Y,Z Vertex 2 {m}
  -41.3761831628737, -21.6377923628737, 1.8288, !- X,Y,Z Vertex 3 {m}
  -41.3761831628737, -25.8821323628737, 1.8288; !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:SimpleGlazingSystem,
  {97b0b64b-931e-455a-aeda-396cb387223f}, !- Handle
  WindowMaterial,                         !- Name
  2.15764,                                !- U-Factor {W/m2-K}
  0.44;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {3c0c90d7-f7ea-4c73-8d75-18bb06237bc5}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {97b0b64b-931e-455a-aeda-396cb387223f}; !- Layer 1

OS:Schedule:Ruleset,
  {5b732b12-d246-4528-b5d2-1def4d7c92c3}, !- Handle
  trans schedule winter=0.85 summer=0.7,  !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {89fa746b-f6d5-4a3e-9e89-16046be200f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89fa746b-f6d5-4a3e-9e89-16046be200f6}, !- Handle
  trans schedule winter=0.85 summer=0.7 default day, !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Rule,
  {2f3a7d01-8d50-4fa4-ad68-554a86c96454}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule, !- Name
  {5b732b12-d246-4528-b5d2-1def4d7c92c3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8e138f7c-fa8a-479f-a366-564dfedb8828}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e138f7c-fa8a-479f-a366-564dfedb8828}, !- Handle
  trans schedule winter=0.85 summer=0.7 day, !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {707ba47f-f0fe-473f-b1b7-faf2a06d6782}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule 1, !- Name
  {5b732b12-d246-4528-b5d2-1def4d7c92c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6eb8f37-32e9-478f-bd1c-3203899da7ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6eb8f37-32e9-478f-bd1c-3203899da7ec}, !- Handle
  trans schedule winter=0.85 summer=0.7 day 1, !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {64434224-bca9-47b7-b552-57b916ff0f93}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule 2, !- Name
  {5b732b12-d246-4528-b5d2-1def4d7c92c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e2c51ea-cb27-490f-9b79-72df2a1f7f3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e2c51ea-cb27-490f-9b79-72df2a1f7f3c}, !- Handle
  trans schedule winter=0.85 summer=0.7 day 2, !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {a2b0174b-f0c0-41ae-898d-abae48154ef5}, !- Handle
  {8e99c68d-dbc6-49c1-8568-f8a66ef56b5f}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {5b732b12-d246-4528-b5d2-1def4d7c92c3}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {9ddfc939-f051-49d8-b9be-32bfb40bd948}, !- Handle
  surface Window2,                        !- Name
  Wall,                                   !- Surface Type
  {633a8819-1621-437b-bc11-6b34a2692ca8}, !- Construction Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.929363050059, 40.7665831628737, 0.303761012179718, !- X,Y,Z Vertex 1 {m}
  27.929363050059, 40.7665831628737, 1.28119898782028, !- X,Y,Z Vertex 2 {m}
  29.3601910256996, 40.7665831628737, 1.28119898782028, !- X,Y,Z Vertex 3 {m}
  29.3601910256996, 40.7665831628737, 0.303761012179718; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e49e261d-7bab-4130-a6e7-c69342aa2f2f}, !- Handle
  {9ddfc939-f051-49d8-b9be-32bfb40bd948}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.6875000000000009,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {3cf056d0-4614-4b6c-9041-d274cf673b1e}, !- Handle
  Window2,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {71be8d0d-57e2-41af-9e79-4410800bf5d3}, !- Construction Name
  {9ddfc939-f051-49d8-b9be-32bfb40bd948}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.9304020378793, 40.7665831628737, 0.3048, !- X,Y,Z Vertex 1 {m}
  27.9304020378793, 40.7665831628737, 1.28016, !- X,Y,Z Vertex 2 {m}
  29.3591520378793, 40.7665831628737, 1.28016, !- X,Y,Z Vertex 3 {m}
  29.3591520378793, 40.7665831628737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {18ce77ba-a7fa-4f53-bb4e-0de57aacb816}, !- Handle
  Window2 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3cf056d0-4614-4b6c-9041-d274cf673b1e}; !- Shaded Object Name

OS:ShadingSurface,
  {f73c52d1-9a87-4733-ade5-de490eef1f45}, !- Handle
  Window2 overhangs,                      !- Name
  ,                                       !- Construction Name
  {18ce77ba-a7fa-4f53-bb4e-0de57aacb816}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.6256020378793, 40.7665831628737, 1.58496, !- X,Y,Z Vertex 1 {m}
  29.6639520378793, 40.7665831628737, 1.58496, !- X,Y,Z Vertex 2 {m}
  29.6639520378793, 41.3761831628737, 1.58496, !- X,Y,Z Vertex 3 {m}
  27.6256020378793, 41.3761831628737, 1.58496; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {71be8d0d-57e2-41af-9e79-4410800bf5d3}, !- Handle
  WindowConstruction 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {97b0b64b-931e-455a-aeda-396cb387223f}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {fa94f610-1b80-4e70-8cdc-997860cbe1d1}, !- Handle
  {3cf056d0-4614-4b6c-9041-d274cf673b1e}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {5b732b12-d246-4528-b5d2-1def4d7c92c3}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {42e7a9a8-6727-457a-a0c0-4dc6aa988589}, !- Handle
  surface Window3,                        !- Name
  Wall,                                   !- Surface Type
  {633a8819-1621-437b-bc11-6b34a2692ca8}, !- Construction Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7665831628737, -14.0220062067774, 0.304207651374923, !- X,Y,Z Vertex 1 {m}
  40.7665831628737, -14.0220062067774, 1.37219234862508, !- X,Y,Z Vertex 2 {m}
  40.7665831628737, -17.1756937611704, 1.37219234862508, !- X,Y,Z Vertex 3 {m}
  40.7665831628737, -17.1756937611704, 0.304207651374923; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3d84a3f6-d944-4bbc-9e5e-a885e0b24b03}, !- Handle
  {42e7a9a8-6727-457a-a0c0-4dc6aa988589}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.342857142857147,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {48d3a07c-138e-4788-9246-0871d16ca0ac}, !- Handle
  Window3,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f5e1a8f-b462-4bf0-860c-012d19dfc822}, !- Construction Name
  {42e7a9a8-6727-457a-a0c0-4dc6aa988589}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.7665831628737, -14.0225985554025, 0.3048, !- X,Y,Z Vertex 1 {m}
  40.7665831628737, -14.0225985554025, 1.3716, !- X,Y,Z Vertex 2 {m}
  40.7665831628737, -17.1751014125453, 1.3716, !- X,Y,Z Vertex 3 {m}
  40.7665831628737, -17.1751014125453, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ee142f00-9bee-4986-85c7-1f9c2587add1}, !- Handle
  Window3 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {48d3a07c-138e-4788-9246-0871d16ca0ac}; !- Shaded Object Name

OS:ShadingSurface,
  {8e567dbd-6900-45ca-b5d2-4264adf2ec9a}, !- Handle
  Window3 overhangs,                      !- Name
  ,                                       !- Construction Name
  {ee142f00-9bee-4986-85c7-1f9c2587add1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.7665831628737, -13.7177985554025, 1.6764, !- X,Y,Z Vertex 1 {m}
  40.7665831628737, -17.4799014125453, 1.6764, !- X,Y,Z Vertex 2 {m}
  41.3761831628737, -17.4799014125453, 1.6764, !- X,Y,Z Vertex 3 {m}
  41.3761831628737, -13.7177985554025, 1.6764; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {1f5e1a8f-b462-4bf0-860c-012d19dfc822}, !- Handle
  WindowConstruction 2,                   !- Name
  ,                                       !- Surface Rendering Name
  {97b0b64b-931e-455a-aeda-396cb387223f}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {a77ceec7-dc9a-4096-b988-53aab3d947f2}, !- Handle
  {48d3a07c-138e-4788-9246-0871d16ca0ac}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {5b732b12-d246-4528-b5d2-1def4d7c92c3}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {612fe427-d72e-4fb8-9e0f-e82796d552c6}, !- Handle
  surface Window4,                        !- Name
  Wall,                                   !- Surface Type
  {633a8819-1621-437b-bc11-6b34a2692ca8}, !- Construction Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.9827725783218, -40.7665831628737, 0.304067599265981, !- X,Y,Z Vertex 1 {m}
  -26.9827725783218, -40.7665831628737, 1.34185240073402, !- X,Y,Z Vertex 2 {m}
  -29.3598844386133, -40.7665831628737, 1.34185240073402, !- X,Y,Z Vertex 3 {m}
  -29.3598844386133, -40.7665831628737, 0.304067599265981; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3af99478-302f-4046-a52c-510e2a077d4d}, !- Handle
  {612fe427-d72e-4fb8-9e0f-e82796d552c6}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.7941176470588251,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {eb25617e-32ef-4985-a75f-c94444647a53}, !- Handle
  Window4,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {adfe0280-3697-4d7b-ba55-3020f499fdd9}, !- Construction Name
  {612fe427-d72e-4fb8-9e0f-e82796d552c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.9835049790558, -40.7665831628737, 0.3048, !- X,Y,Z Vertex 1 {m}
  -26.9835049790558, -40.7665831628737, 1.34112, !- X,Y,Z Vertex 2 {m}
  -29.3591520378793, -40.7665831628737, 1.34112, !- X,Y,Z Vertex 3 {m}
  -29.3591520378793, -40.7665831628737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7024df43-5330-4a3a-90b0-9c5819f10675}, !- Handle
  Window4 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {eb25617e-32ef-4985-a75f-c94444647a53}; !- Shaded Object Name

OS:ShadingSurface,
  {a61a8d6c-6f68-4608-9c0d-8cc4477bb41f}, !- Handle
  Window4 overhangs,                      !- Name
  ,                                       !- Construction Name
  {7024df43-5330-4a3a-90b0-9c5819f10675}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.6787049790558, -40.7665831628737, 1.64592, !- X,Y,Z Vertex 1 {m}
  -29.6639520378793, -40.7665831628737, 1.64592, !- X,Y,Z Vertex 2 {m}
  -29.6639520378793, -41.3761831628737, 1.64592, !- X,Y,Z Vertex 3 {m}
  -26.6787049790558, -41.3761831628737, 1.64592; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {adfe0280-3697-4d7b-ba55-3020f499fdd9}, !- Handle
  WindowConstruction 3,                   !- Name
  ,                                       !- Surface Rendering Name
  {97b0b64b-931e-455a-aeda-396cb387223f}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {e3bea0c1-c77c-4a5a-bcdf-07cc1bd46d5a}, !- Handle
  {eb25617e-32ef-4985-a75f-c94444647a53}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {5b732b12-d246-4528-b5d2-1def4d7c92c3}; !- Incident Solar Multiplier Schedule Name

OS:Material,
  {94ede75f-2465-41a2-81f4-82006e3b49a8}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Material,
  {185f91b5-7993-4704-8059-0f67227e60cd}, !- Handle
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e7163ca9-6bf3-4937-8e45-425700cf2793}, !- Handle
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {633a8819-1621-437b-bc11-6b34a2692ca8}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {94ede75f-2465-41a2-81f4-82006e3b49a8}, !- Layer 1
  {185f91b5-7993-4704-8059-0f67227e60cd}, !- Layer 2
  {e7163ca9-6bf3-4937-8e45-425700cf2793}, !- Layer 3
  {8f5ae4ce-50d0-43f0-b277-7ae95a246f45}; !- Layer 4

OS:Surface,
  {f6f4d61b-6c58-4ebe-9fa5-b0cc21335c9f}, !- Handle
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  {8c7e7611-3b7a-4af2-b945-dbed5d978e7c}, !- Construction Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7665831628737, -18.1032839682774, 0.303952155732047, !- X,Y,Z Vertex 1 {m}
  40.7665831628737, -18.1032839682774, 2.33866384426795, !- X,Y,Z Vertex 2 {m}
  40.7665831628737, -19.018922685299, 2.33866384426795, !- X,Y,Z Vertex 3 {m}
  40.7665831628737, -19.018922685299, 0.303952155732047; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b1e6f41d-2d7c-4fa6-814a-d69885a0a96e}, !- Handle
  {f6f4d61b-6c58-4ebe-9fa5-b0cc21335c9f}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:SubSurface,
  {8c8c4e1b-a43d-472c-829e-a66ad3fbf3ee}, !- Handle
  Door1,                                  !- Name
  Door,                                   !- Sub Surface Type
  {fafbca06-653f-428e-bddb-241625297057}, !- Construction Name
  {f6f4d61b-6c58-4ebe-9fa5-b0cc21335c9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.7665831628737, -18.1041318125453, 0.3048, !- X,Y,Z Vertex 1 {m}
  40.7665831628737, -18.1041318125453, 2.337816, !- X,Y,Z Vertex 2 {m}
  40.7665831628737, -19.0180748410311, 2.337816, !- X,Y,Z Vertex 3 {m}
  40.7665831628737, -19.0180748410311, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {b5014dd7-ce40-46a7-9970-93ab8bebee4e}, !- Handle
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fafbca06-653f-428e-bddb-241625297057}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {b5014dd7-ce40-46a7-9970-93ab8bebee4e}; !- Layer 1

OS:Material,
  {169c8b28-7f2d-4c74-b6b0-f6ce34b3a483}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {8c7e7611-3b7a-4af2-b945-dbed5d978e7c}, !- Handle
  AdiabaticWallConstruction 1,            !- Name
  ,                                       !- Surface Rendering Name
  {169c8b28-7f2d-4c74-b6b0-f6ce34b3a483}, !- Layer 1
  {185f91b5-7993-4704-8059-0f67227e60cd}, !- Layer 2
  {e7163ca9-6bf3-4937-8e45-425700cf2793}, !- Layer 3
  {8f5ae4ce-50d0-43f0-b277-7ae95a246f45}; !- Layer 4

OS:InternalMass:Definition,
  {2e48b8cd-ce04-4b8a-b1be-3fc7e48dbff1}, !- Handle
  partition wall mass,                    !- Name
  {6726c17f-2a1e-402f-9dd9-6f69ccf910bf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  114.08493,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ff1d21fd-2844-4568-8fd9-7cc895583798}, !- Handle
  partition wall mass,                    !- Name
  {2e48b8cd-ce04-4b8a-b1be-3fc7e48dbff1}, !- Internal Mass Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {9dc53f17-d3b0-4368-beda-503b96c18e37}, !- Handle
  wall stud and cavity 4,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6726c17f-2a1e-402f-9dd9-6f69ccf910bf}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {8f5ae4ce-50d0-43f0-b277-7ae95a246f45}, !- Layer 1
  {9dc53f17-d3b0-4368-beda-503b96c18e37}, !- Layer 2
  {8f5ae4ce-50d0-43f0-b277-7ae95a246f45}; !- Layer 3

OS:InternalMass:Definition,
  {11ccdf0b-c995-4799-ad95-fece1bd23a81}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {a16e09d7-6010-4ec0-8b8b-fa466a69d2df}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  45.63397,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d8d82042-9863-447d-b743-cd4f710f2624}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {11ccdf0b-c995-4799-ad95-fece1bd23a81}, !- Internal Mass Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {a27701cd-98f9-4213-8a52-44c59ba2e6af}, !- Handle
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {a16e09d7-6010-4ec0-8b8b-fa466a69d2df}, !- Handle
  furniture construction conditioned space 1, !- Name
  ,                                       !- Surface Rendering Name
  {a27701cd-98f9-4213-8a52-44c59ba2e6af}; !- Layer 1

OS:InternalMass:Definition,
  {6cc27cf7-c129-4524-bc11-25aa8204722c}, !- Handle
  furniture mass garage 1,                !- Name
  {7ef7b68f-0546-4210-ac68-d8b12c9c0bcb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2.67561,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {06884c29-28e4-4f47-aa03-f62093902868}, !- Handle
  furniture mass garage 1,                !- Name
  {6cc27cf7-c129-4524-bc11-25aa8204722c}, !- Internal Mass Definition Name
  {de3f9794-8389-40a3-8be8-86ad896f0e36}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {dfa11692-5314-4068-910e-9bef76adb5f3}, !- Handle
  furniture material garage 1,            !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {7ef7b68f-0546-4210-ac68-d8b12c9c0bcb}, !- Handle
  furniture construction garage 1,        !- Name
  ,                                       !- Surface Rendering Name
  {dfa11692-5314-4068-910e-9bef76adb5f3}; !- Layer 1

OS:ShadingSurface,
  {cc9cb5ee-5428-4576-949c-8fe22b0dc4e4}, !- Handle
  Neighbor azimuth 180 distance 15.0,     !- Name
  ,                                       !- Construction Name
  {3bf1d4a3-4d1f-468e-a19b-7d071db232f0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.7665831628737, -45.3385831628737, 0, !- X,Y,Z Vertex 1 {m}
  40.7665831628737, -45.3385831628737, 2.7432, !- X,Y,Z Vertex 2 {m}
  -40.7665831628737, -45.3385831628737, 2.7432, !- X,Y,Z Vertex 3 {m}
  -40.7665831628737, -45.3385831628737, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ca921a5f-69fa-4562-94fb-dd98c83664e2}, !- Handle
  {cc9cb5ee-5428-4576-949c-8fe22b0dc4e4}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  180,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurface,
  {2175c4cd-8938-428a-82dc-93e6eefcd50f}, !- Handle
  Neighbor azimuth 0 distance 15.0,       !- Name
  ,                                       !- Construction Name
  {3bf1d4a3-4d1f-468e-a19b-7d071db232f0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -40.7665831628737, 45.3385831628737, 0, !- X,Y,Z Vertex 1 {m}
  -40.7665831628737, 45.3385831628737, 2.7432, !- X,Y,Z Vertex 2 {m}
  40.7665831628737, 45.3385831628737, 2.7432, !- X,Y,Z Vertex 3 {m}
  40.7665831628737, 45.3385831628737, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {34a6bb6b-bfd9-459f-9ab8-d480d733bab4}, !- Handle
  {2175c4cd-8938-428a-82dc-93e6eefcd50f}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurfaceGroup,
  {3bf1d4a3-4d1f-468e-a19b-7d071db232f0}, !- Handle
  neighbors,                              !- Name
  Building;                               !- Shading Surface Type

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3b7c0c0a-47a9-4fda-82e3-4480d7f785eb}, !- Handle
  electric baseboard,                     !- Name
  {f27f42c8-fc3a-48a1-a1ac-4513eea52493}, !- Availability Schedule
  12340.0504806716,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Constant,
  {f27f42c8-fc3a-48a1-a1ac-4513eea52493}, !- Handle
  Always On Discrete,                     !- Name
  {4a04b9ce-f907-4794-b17c-c8e0b8e2195e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4a04b9ce-f907-4794-b17c-c8e0b8e2195e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AdditionalProperties,
  {5737fb59-e9bd-4cd1-9afa-c03fcf7e5f13}, !- Handle
  {3b7c0c0a-47a9-4fda-82e3-4480d7f785eb}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  IsHeatPumpBackup,                       !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Schedule:Constant,
  {c4dd3658-4e5e-4145-a664-554354d9d80b}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e4293ba1-5b0e-486b-88fd-0bf1cc7256cb}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:File,
  {a6ec7b62-7a52-41bd-b9f4-ae9505aca4c5}, !- Handle
  ceiling_fan,                            !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {e9d6868f-3ca5-4911-8615-87b3b9c4658d}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:External:File,
  {e9d6868f-3ca5-4911-8615-87b3b9c4658d}, !- Handle
  External File 1,                        !- Name
  in.schedules.csv;                       !- File Name

OS:ElectricEquipment:Definition,
  {7014be87-3820-4429-b863-25a3da1329db}, !- Handle
  ceiling fan,                            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17.5510651918665,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5d73d449-3085-436a-8c7e-fe3b31b7a9de}, !- Handle
  ceiling fan,                            !- Name
  {7014be87-3820-4429-b863-25a3da1329db}, !- Electric Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {a6ec7b62-7a52-41bd-b9f4-ae9505aca4c5}, !- Schedule Name
  ,                                       !- Multiplier
  ceiling fan;                            !- End-Use Subcategory

OS:PlantLoop,
  {ead5f36f-393f-4bd9-a406-961804513026}, !- Handle
  dhw loop,                               !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {892b1cdc-d19f-4b93-addd-b5c44bd6e48b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {285f977d-abaf-4812-931f-2a24c0aa5180}, !- Plant Side Inlet Node Name
  {5c4f789d-b7d8-49a5-992a-90cf084dbbce}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e8f239b8-3695-415a-8a66-320f0d552ca9}, !- Demand Side Inlet Node Name
  {85db06a5-01a9-4fda-91fa-03988d805b9f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a3ed8e67-6588-4c46-8d23-f79f13f5f951}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {905e7310-2cc5-4626-9773-de3c63df62e7}, !- Demand Mixer Name
  {7af842c4-1085-47a0-b9af-b0d24d7f7975}, !- Demand Splitter Name
  {a2bc6ba2-5f09-4bb8-b02c-1269692dd296}, !- Supply Mixer Name
  {d279b25c-bebc-4f9b-a359-78d1d1a48611}; !- Supply Splitter Name

OS:Node,
  {509a1015-6e8d-4c78-8eea-962bedecf0ad}, !- Handle
  Node 5,                                 !- Name
  {285f977d-abaf-4812-931f-2a24c0aa5180}, !- Inlet Port
  {b5cbfe94-f7b9-4aeb-b709-6d217c821d29}; !- Outlet Port

OS:Node,
  {892b1cdc-d19f-4b93-addd-b5c44bd6e48b}, !- Handle
  Node 6,                                 !- Name
  {fe034b39-0ca7-4a1c-b398-0c17c6feb413}, !- Inlet Port
  {5c4f789d-b7d8-49a5-992a-90cf084dbbce}; !- Outlet Port

OS:Node,
  {cbb89888-a9dd-43aa-a460-ee5d70ddef36}, !- Handle
  Node 7,                                 !- Name
  {6c0d7a6c-6eeb-4a63-b71e-d710f6a4b372}, !- Inlet Port
  {955d7e8c-c880-4049-931c-eaade87f1e30}; !- Outlet Port

OS:Connector:Mixer,
  {a2bc6ba2-5f09-4bb8-b02c-1269692dd296}, !- Handle
  Connector Mixer 1,                      !- Name
  {6755a771-69e1-4278-afe7-b1ab5921dff7}, !- Outlet Branch Name
  {5026b041-1ed4-44f9-a36d-87d93ba4a62d}, !- Inlet Branch Name 1
  {b823c73a-9669-4718-8396-1d855622f40c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d279b25c-bebc-4f9b-a359-78d1d1a48611}, !- Handle
  Connector Splitter 1,                   !- Name
  {54dad5e1-f7b0-4c77-95a0-8f46a10efebc}, !- Inlet Branch Name
  {6c0d7a6c-6eeb-4a63-b71e-d710f6a4b372}, !- Outlet Branch Name 1
  {ceea6bd4-83af-49f0-bb3a-38894ac95c55}; !- Outlet Branch Name 2

OS:Connection,
  {285f977d-abaf-4812-931f-2a24c0aa5180}, !- Handle
  {ead5f36f-393f-4bd9-a406-961804513026}, !- Source Object
  14,                                     !- Outlet Port
  {509a1015-6e8d-4c78-8eea-962bedecf0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c0d7a6c-6eeb-4a63-b71e-d710f6a4b372}, !- Handle
  {d279b25c-bebc-4f9b-a359-78d1d1a48611}, !- Source Object
  3,                                      !- Outlet Port
  {cbb89888-a9dd-43aa-a460-ee5d70ddef36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c4f789d-b7d8-49a5-992a-90cf084dbbce}, !- Handle
  {892b1cdc-d19f-4b93-addd-b5c44bd6e48b}, !- Source Object
  3,                                      !- Outlet Port
  {ead5f36f-393f-4bd9-a406-961804513026}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4d0f7bbb-3d5f-4106-958a-ea1f9f4fdd1e}, !- Handle
  Node 8,                                 !- Name
  {e8f239b8-3695-415a-8a66-320f0d552ca9}, !- Inlet Port
  {55fb845d-a9b1-4911-be47-9aed57ea70b7}; !- Outlet Port

OS:Node,
  {eb17748a-8fb9-47c1-a369-f952d2677e51}, !- Handle
  Node 9,                                 !- Name
  {7b4de3aa-ea3b-4cf2-9e4b-315b542a729d}, !- Inlet Port
  {85db06a5-01a9-4fda-91fa-03988d805b9f}; !- Outlet Port

OS:Node,
  {ed6b5be9-3856-4bda-bf15-287dbdbfb5a6}, !- Handle
  Node 10,                                !- Name
  {80a16ddd-03c8-49a2-9af7-89b72e1673cc}, !- Inlet Port
  {75c25cb6-7e55-405c-9ec1-146dd3913fc7}; !- Outlet Port

OS:Connector:Mixer,
  {905e7310-2cc5-4626-9773-de3c63df62e7}, !- Handle
  Connector Mixer 2,                      !- Name
  {7b4de3aa-ea3b-4cf2-9e4b-315b542a729d}, !- Outlet Branch Name
  {0146d0e4-9bf6-418b-a292-e33e4be9070f}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {7af842c4-1085-47a0-b9af-b0d24d7f7975}, !- Handle
  Connector Splitter 2,                   !- Name
  {55fb845d-a9b1-4911-be47-9aed57ea70b7}, !- Inlet Branch Name
  {80a16ddd-03c8-49a2-9af7-89b72e1673cc}; !- Outlet Branch Name 1

OS:Connection,
  {e8f239b8-3695-415a-8a66-320f0d552ca9}, !- Handle
  {ead5f36f-393f-4bd9-a406-961804513026}, !- Source Object
  17,                                     !- Outlet Port
  {4d0f7bbb-3d5f-4106-958a-ea1f9f4fdd1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55fb845d-a9b1-4911-be47-9aed57ea70b7}, !- Handle
  {4d0f7bbb-3d5f-4106-958a-ea1f9f4fdd1e}, !- Source Object
  3,                                      !- Outlet Port
  {7af842c4-1085-47a0-b9af-b0d24d7f7975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a16ddd-03c8-49a2-9af7-89b72e1673cc}, !- Handle
  {7af842c4-1085-47a0-b9af-b0d24d7f7975}, !- Source Object
  3,                                      !- Outlet Port
  {ed6b5be9-3856-4bda-bf15-287dbdbfb5a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b4de3aa-ea3b-4cf2-9e4b-315b542a729d}, !- Handle
  {905e7310-2cc5-4626-9773-de3c63df62e7}, !- Source Object
  2,                                      !- Outlet Port
  {eb17748a-8fb9-47c1-a369-f952d2677e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85db06a5-01a9-4fda-91fa-03988d805b9f}, !- Handle
  {eb17748a-8fb9-47c1-a369-f952d2677e51}, !- Source Object
  3,                                      !- Outlet Port
  {ead5f36f-393f-4bd9-a406-961804513026}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d98547c8-3c27-4db0-911f-e84cd0ea2f5d}, !- Handle
  {ead5f36f-393f-4bd9-a406-961804513026}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a3ed8e67-6588-4c46-8d23-f79f13f5f951}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {013805c9-c9e9-4274-83f9-5a0e12c7a6e7}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {955d7e8c-c880-4049-931c-eaade87f1e30}, !- Inlet Node Name
  {84508e24-2a20-4528-a28e-61d50655f78e}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {3d77c9dd-3f31-420f-9f95-dc4fa4c983b3}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {fac7c269-022e-4811-b846-ce1c6c8d718f}, !- Inlet Node Name
  {fe034b39-0ca7-4a1c-b398-0c17c6feb413}; !- Outlet Node Name

OS:Node,
  {f5f8e279-c381-4a5d-a05f-0b0816e58ed8}, !- Handle
  Node 11,                                !- Name
  {84508e24-2a20-4528-a28e-61d50655f78e}, !- Inlet Port
  {5026b041-1ed4-44f9-a36d-87d93ba4a62d}; !- Outlet Port

OS:Connection,
  {955d7e8c-c880-4049-931c-eaade87f1e30}, !- Handle
  {cbb89888-a9dd-43aa-a460-ee5d70ddef36}, !- Source Object
  3,                                      !- Outlet Port
  {013805c9-c9e9-4274-83f9-5a0e12c7a6e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84508e24-2a20-4528-a28e-61d50655f78e}, !- Handle
  {013805c9-c9e9-4274-83f9-5a0e12c7a6e7}, !- Source Object
  3,                                      !- Outlet Port
  {f5f8e279-c381-4a5d-a05f-0b0816e58ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5026b041-1ed4-44f9-a36d-87d93ba4a62d}, !- Handle
  {f5f8e279-c381-4a5d-a05f-0b0816e58ed8}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc6ba2-5f09-4bb8-b02c-1269692dd296}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cc58ebdd-1090-4fe8-93f4-34a3f4e6d216}, !- Handle
  Node 12,                                !- Name
  {6755a771-69e1-4278-afe7-b1ab5921dff7}, !- Inlet Port
  {fac7c269-022e-4811-b846-ce1c6c8d718f}; !- Outlet Port

OS:Connection,
  {6755a771-69e1-4278-afe7-b1ab5921dff7}, !- Handle
  {a2bc6ba2-5f09-4bb8-b02c-1269692dd296}, !- Source Object
  2,                                      !- Outlet Port
  {cc58ebdd-1090-4fe8-93f4-34a3f4e6d216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac7c269-022e-4811-b846-ce1c6c8d718f}, !- Handle
  {cc58ebdd-1090-4fe8-93f4-34a3f4e6d216}, !- Source Object
  3,                                      !- Outlet Port
  {3d77c9dd-3f31-420f-9f95-dc4fa4c983b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe034b39-0ca7-4a1c-b398-0c17c6feb413}, !- Handle
  {3d77c9dd-3f31-420f-9f95-dc4fa4c983b3}, !- Source Object
  3,                                      !- Outlet Port
  {892b1cdc-d19f-4b93-addd-b5c44bd6e48b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {93e9d923-0c97-4f4e-bb71-1869d0a2dacd}, !- Handle
  dhw loop pump,                          !- Name
  {b5cbfe94-f7b9-4aeb-b709-6d217c821d29}, !- Inlet Node Name
  {865ffe19-a6b6-4f6e-a402-1c2bbe203b89}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {877a78b4-6e3c-4d21-9bdb-a0b526a54e53}, !- Handle
  Node 13,                                !- Name
  {865ffe19-a6b6-4f6e-a402-1c2bbe203b89}, !- Inlet Port
  {54dad5e1-f7b0-4c77-95a0-8f46a10efebc}; !- Outlet Port

OS:Connection,
  {b5cbfe94-f7b9-4aeb-b709-6d217c821d29}, !- Handle
  {509a1015-6e8d-4c78-8eea-962bedecf0ad}, !- Source Object
  3,                                      !- Outlet Port
  {93e9d923-0c97-4f4e-bb71-1869d0a2dacd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {865ffe19-a6b6-4f6e-a402-1c2bbe203b89}, !- Handle
  {93e9d923-0c97-4f4e-bb71-1869d0a2dacd}, !- Source Object
  3,                                      !- Outlet Port
  {877a78b4-6e3c-4d21-9bdb-a0b526a54e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54dad5e1-f7b0-4c77-95a0-8f46a10efebc}, !- Handle
  {877a78b4-6e3c-4d21-9bdb-a0b526a54e53}, !- Source Object
  3,                                      !- Outlet Port
  {d279b25c-bebc-4f9b-a359-78d1d1a48611}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {943678cc-529f-4a52-8238-7aca7fca453e}, !- Handle
  dhw temp,                               !- Name
  {cf25d6e7-39ab-4b13-8106-1eb42e33a969}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {11b5def3-ac6e-4b7c-a8e6-27efbe57c7e1}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {943678cc-529f-4a52-8238-7aca7fca453e}, !- Schedule Name
  {892b1cdc-d19f-4b93-addd-b5c44bd6e48b}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {1c27c42f-de71-4c3c-81b7-aad8e8059c10}, !- Handle
  water heater Tamb act,                  !- Name
  {cf25d6e7-39ab-4b13-8106-1eb42e33a969}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {0be77779-07c7-4086-87d8-4fd6d5e85e30}, !- Handle
  water heater RHamb act,                 !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {ba900b44-6f97-4787-8547-18d451378a39}, !- Handle
  water heater TopElementSetpoint,        !- Name
  {cf25d6e7-39ab-4b13-8106-1eb42e33a969}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {24c81380-b936-4a81-b1ee-47461553d6d2}, !- Handle
  water heater BottomElementSetpoint,     !- Name
  {cf25d6e7-39ab-4b13-8106-1eb42e33a969}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f1be0ff4-79eb-4736-8585-2c2fee37a2d4}, !- Handle
  water heater setpoint,                  !- Name
  {cf25d6e7-39ab-4b13-8106-1eb42e33a969}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:Curve:Biquadratic,
  {349976fc-7494-412b-8452-1216960a7b0f}, !- Handle
  HPWH-Cap-fT,                            !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {6d880401-36f7-4e70-beac-26df2dff7fed}, !- Handle
  HPWH-COP-fT,                            !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {60e1ebc0-f617-4e49-afeb-8f0722a70eb1}, !- Handle
  water heater coil,                      !- Name
  2149.38322864308,                       !- Rated Heating Capacity {W}
  4.299056,                               !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.5609953322795,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {349976fc-7494-412b-8452-1216960a7b0f}, !- Heating Capacity Function of Temperature Curve Name
  {905e15d4-7ac7-49be-a0db-18d5d4aeb590}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {6d880401-36f7-4e70-beac-26df2dff7fed}, !- Heating COP Function of Temperature Curve Name
  {d06daef2-027f-4b61-bfc6-dffbbd2698d3}, !- Heating COP Function of Air Flow Fraction Curve Name
  {a0574762-f404-4149-8440-faf4a40f2081}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {d7ef4d5e-094c-47d1-9d9a-a238752a1928}, !- Handle
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {905e15d4-7ac7-49be-a0db-18d5d4aeb590}, !- Handle
  HPWH-Htg-Cap-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {08fa3599-216c-4e44-b4ef-0d3372fdfc6d}, !- Handle
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d06daef2-027f-4b61-bfc6-dffbbd2698d3}, !- Handle
  HPWH-Htg-COP-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a0574762-f404-4149-8440-faf4a40f2081}, !- Handle
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {cd63ab44-8869-471c-9fe9-c1f4fe96882b}, !- Handle
  {60e1ebc0-f617-4e49-afeb-8f0722a70eb1}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:WaterHeater:Stratified,
  {6d93fb60-a0a4-4689-9e10-f21425e30e49}, !- Handle
  water heater tank,                      !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.272549648445829,                      !- Tank Volume {m3}
  1.5975,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {ba900b44-6f97-4787-8547-18d451378a39}, !- Heater 1 Setpoint Temperature Schedule Name
  18.5,                                   !- Heater 1 Deadband Temperature Difference {deltaC}
  4500.10628249447,                       !- Heater 1 Capacity {W}
  1.2646875,                              !- Heater 1 Height {m}
  {24c81380-b936-4a81-b1ee-47461553d6d2}, !- Heater 2 Setpoint Temperature Schedule Name
  3.89,                                   !- Heater 2 Deadband Temperature Difference {deltaC}
  4500.10628249447,                       !- Heater 2 Capacity {W}
  0.3328125,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {1c27c42f-de71-4c3c-81b7-aad8e8059c10}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.924989966690986,                      !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6db454d3-3e26-43ad-a00b-c2e963fc7b79}, !- Use Side Inlet Node Name
  {3e3f0f43-25ab-4118-9e7e-36f53d48eabe}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00453493591424009,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  6,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:WaterHeater:Sizing,
  {4ad3be77-c975-4e19-851a-d78af1880310}, !- Handle
  {6d93fb60-a0a4-4689-9e10-f21425e30e49}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {4a3ec93b-e940-41cc-9394-8bfd5c8d0e34}, !- Handle
  {6d93fb60-a0a4-4689-9e10-f21425e30e49}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {5edcb978-89dd-42d6-b978-de101eb49932}, !- Handle
  Node 14,                                !- Name
  {ceea6bd4-83af-49f0-bb3a-38894ac95c55}, !- Inlet Port
  {6db454d3-3e26-43ad-a00b-c2e963fc7b79}; !- Outlet Port

OS:Connection,
  {ceea6bd4-83af-49f0-bb3a-38894ac95c55}, !- Handle
  {d279b25c-bebc-4f9b-a359-78d1d1a48611}, !- Source Object
  4,                                      !- Outlet Port
  {5edcb978-89dd-42d6-b978-de101eb49932}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ffbc14a-fbbe-4c52-8314-ecef9c0f0ec7}, !- Handle
  Node 15,                                !- Name
  {3e3f0f43-25ab-4118-9e7e-36f53d48eabe}, !- Inlet Port
  {b823c73a-9669-4718-8396-1d855622f40c}; !- Outlet Port

OS:Connection,
  {6db454d3-3e26-43ad-a00b-c2e963fc7b79}, !- Handle
  {5edcb978-89dd-42d6-b978-de101eb49932}, !- Source Object
  3,                                      !- Outlet Port
  {6d93fb60-a0a4-4689-9e10-f21425e30e49}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {3e3f0f43-25ab-4118-9e7e-36f53d48eabe}, !- Handle
  {6d93fb60-a0a4-4689-9e10-f21425e30e49}, !- Source Object
  39,                                     !- Outlet Port
  {4ffbc14a-fbbe-4c52-8314-ecef9c0f0ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b823c73a-9669-4718-8396-1d855622f40c}, !- Handle
  {4ffbc14a-fbbe-4c52-8314-ecef9c0f0ec7}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc6ba2-5f09-4bb8-b02c-1269692dd296}, !- Target Object
  4;                                      !- Inlet Port

OS:Fan:SystemModel,
  {e531a014-59c4-4e6a-b5f6-1cb4d1f77ba9}, !- Handle
  water heater fan,                       !- Name
  {f27f42c8-fc3a-48a1-a1ac-4513eea52493}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0854224872192,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  97.8922561519664,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  Domestic Hot Water;                     !- End-Use Subcategory

OS:AdditionalProperties,
  {70a54a2e-135d-4b41-a3d2-22702c86439f}, !- Handle
  {e531a014-59c4-4e6a-b5f6-1cb4d1f77ba9}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1,                    !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  water heater;                           !- Feature Value 2

OS:WaterHeater:HeatPump:WrappedCondenser,
  {c6b5efd1-7438-4ac2-b03a-c8938b5da701}, !- Handle
  water heater hpwh,                      !- Name
  ,                                       !- Availability Schedule Name
  {f1be0ff4-79eb-4736-8585-2c2fee37a2d4}, !- Compressor Setpoint Temperature Schedule Name
  3.89,                                   !- Dead Band Temperature Difference {deltaC}
  0.0665624999999999,                     !- Condenser Bottom Location {m}
  0.8653125,                              !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {1c27c42f-de71-4c3c-81b7-aad8e8059c10}, !- Inlet Air Temperature Schedule Name
  {0be77779-07c7-4086-87d8-4fd6d5e85e30}, !- Inlet Air Humidity Schedule Name
  {6d93fb60-a0a4-4689-9e10-f21425e30e49}, !- Tank Name
  {60e1ebc0-f617-4e49-afeb-8f0722a70eb1}, !- DX Coil Name
  5.55555555555556,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {1c27c42f-de71-4c3c-81b7-aad8e8059c10}, !- Compressor Ambient Temperature Schedule Name
  {e531a014-59c4-4e6a-b5f6-1cb4d1f77ba9}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  {f27f42c8-fc3a-48a1-a1ac-4513eea52493}, !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  1.2646875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  0.75,                                   !- Control Sensor 1 Weight {dimensionless}
  0.4659375;                              !- Control Sensor 2 Height In Stratified Tank {m}

OS:EnergyManagementSystem:Sensor,
  {5cc29466-af0f-491e-bd61-6abbbf55b7cc}, !- Handle
  water_heater_amb_temp,                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ba262d67-85ca-4c5a-aed5-1562dd8873be}, !- Handle
  water_heater_amb_rh,                    !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Air Relative Humidity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {bcb9c91d-81c6-44a9-9040-c525136f9ef8}, !- Handle
  water_heater_Tamb_act,                  !- Name
  {1c27c42f-de71-4c3c-81b7-aad8e8059c10}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {fe834fa0-7c85-4b18-8270-2fd5e65e81a3}, !- Handle
  water_heater_RHamb_act,                 !- Name
  {0be77779-07c7-4086-87d8-4fd6d5e85e30}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:OtherEquipment:Definition,
  {155bac01-9355-452d-ad1a-a5716b9a2f86}, !- Handle
  water heater sens,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {b884aaf0-69e2-45bf-ab76-d76b57909d7b}, !- Handle
  water heater sens,                      !- Name
  {155bac01-9355-452d-ad1a-a5716b9a2f86}, !- Other Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {f27f42c8-fc3a-48a1-a1ac-4513eea52493}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b33f9e07-27ea-49f8-b1fc-22696e50197b}, !- Handle
  water_heater_sens_act,                  !- Name
  {b884aaf0-69e2-45bf-ab76-d76b57909d7b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {afa43f44-1aa7-45c0-97f2-7602d10882a1}, !- Handle
  water heater lat,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {02d98612-5f88-4858-abf9-0b476d00726f}, !- Handle
  water heater lat,                       !- Name
  {afa43f44-1aa7-45c0-97f2-7602d10882a1}, !- Other Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {f27f42c8-fc3a-48a1-a1ac-4513eea52493}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5add1146-d26e-4fd5-b7a3-a2809807a1f7}, !- Handle
  water_heater_lat_act,                   !- Name
  {02d98612-5f88-4858-abf9-0b476d00726f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}; !- Zone or Space Name

OS:EnergyManagementSystem:Sensor,
  {81eb71d0-7b4c-4319-9ce7-96fb2775bec0}, !- Handle
  water_heater_tl,                        !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Rate;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e8ceff32-1f93-42aa-8f45-edfd2f56977b}, !- Handle
  water_heater_sens_cool,                 !- Name
  water heater coil,                      !- Output Variable or Output Meter Index Key Name
  Cooling Coil Sensible Cooling Rate;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1010ee2b-3cd9-42a8-9427-52f9bbdd3a63}, !- Handle
  water_heater_lat_cool,                  !- Name
  water heater coil,                      !- Output Variable or Output Meter Index Key Name
  Cooling Coil Latent Cooling Rate;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {75f8f13c-98b3-4a0d-b684-c09605969984}, !- Handle
  water_heater_fan_pwr,                   !- Name
  water heater fan,                       !- Output Variable or Output Meter Index Key Name
  Fan Electricity Rate;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {037588ef-dd59-472b-8c3e-0ebd15ab6e4d}, !- Handle
  water_heater_InletAir,                  !- Name
  Set water_heater_Tamb_act = water_heater_amb_temp, !- Program Line 1
  Set water_heater_RHamb_act = 0,         !- Program Line 2
  Set water_heater_RHamb_act = water_heater_RHamb_act + (water_heater_amb_rh / 100) / 1, !- Program Line 3
  Set water_heater_sens_act = (0 - water_heater_sens_cool - (water_heater_tl + water_heater_fan_pwr)) / 1, !- Program Line 4
  Set water_heater_lat_act = (0 - water_heater_lat_cool) / 1; !- Program Line 5

OS:EnergyManagementSystem:Actuator,
  {783406ba-fc01-408a-b6e7-3520cfb18366}, !- Handle
  water_heater_LESchedOverride,           !- Name
  {24c81380-b936-4a81-b1ee-47461553d6d2}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {9c7212d4-53a9-41c1-beb5-c4b1e5967b6d}, !- Handle
  water_heater_UESchedOverride,           !- Name
  {ba900b44-6f97-4787-8547-18d451378a39}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {d2210ac0-0789-444c-bf4d-65895b92382f}, !- Handle
  water_heater_HPWHSchedOverride,         !- Name
  {f1be0ff4-79eb-4736-8585-2c2fee37a2d4}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Sensor,
  {360896ba-1284-424e-bde7-ed2a3f9c386d}, !- Handle
  water_heater_T_set,                     !- Name
  water heater setpoint,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {570544ed-0b8c-43b4-bff7-066e3ab78e4d}, !- Handle
  water_heater_Control,                   !- Name
  Set water_heater_HPWHSchedOverride = water_heater_T_set, !- Program Line 1
  If (water_heater_amb_temp<5.56) || (water_heater_amb_temp>48.89), !- Program Line 2
  Set water_heater_UESchedOverride = water_heater_T_set, !- Program Line 3
  Set water_heater_LESchedOverride = water_heater_T_set, !- Program Line 4
  Else,                                   !- Program Line 5
  Set water_heater_UESchedOverride = water_heater_T_set - 9.0, !- Program Line 6
  Set water_heater_LESchedOverride = 0,   !- Program Line 7
  EndIf;                                  !- Program Line 8

OS:EnergyManagementSystem:ProgramCallingManager,
  {1e29cd80-fa97-4d1f-93f6-bebbbd4dff51}, !- Handle
  water_heater_ProgramManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {570544ed-0b8c-43b4-bff7-066e3ab78e4d}, !- Program Name 1
  {037588ef-dd59-472b-8c3e-0ebd15ab6e4d}; !- Program Name 2

OS:OtherEquipment:Definition,
  {f0373209-a22d-49aa-81d1-7bc899052455}, !- Handle
  water heater energy adjustment1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {bb28f60d-b9ca-4741-9668-62e7bd8b9c25}, !- Handle
  water heater energy adjustment1,        !- Name
  {f0373209-a22d-49aa-81d1-7bc899052455}, !- Other Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {f27f42c8-fc3a-48a1-a1ac-4513eea52493}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  water heater energy adjustment1;        !- End-Use Subcategory

OS:AdditionalProperties,
  {bc1bd372-e647-4b76-8e0f-0cbedf6521bd}, !- Handle
  {bb28f60d-b9ca-4741-9668-62e7bd8b9c25}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {4ab457f0-1097-4f53-ad4d-18c326ea1a87}, !- Handle
  water_heater_tank_energy,               !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e4e75076-d3ad-4d88-92db-d57502e1928f}, !- Handle
  water_heater_coil_energy,               !- Name
  water heater coil,                      !- Output Variable or Output Meter Index Key Name
  Cooling Coil Water Heating Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ed14a56e-9d29-4854-8b30-857f95604eda}, !- Handle
  water_heater_fan_energy,                !- Name
  water heater fan,                       !- Output Variable or Output Meter Index Key Name
  Fan Electricity Rate;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {479b40f6-da2d-4cfe-8060-00113179935d}, !- Handle
  water_heater_tank_on_cycle_parasitic,   !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b6cbd8cc-85ad-44ff-b4f4-a5780fdcf128}, !- Handle
  water_heater_tank_off_cycle_parasitic,  !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d4d49005-8f6f-42c0-a713-d3701b100ab3}, !- Handle
  water_heater_hpwh_ec_adj_act,           !- Name
  {bb28f60d-b9ca-4741-9668-62e7bd8b9c25}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {444220e0-437a-49ff-b474-4e8244fcd462}, !- Handle
  water_heater_hpwh_EC_adj,               !- Name
  If WarmupFlag == 0,                     !- Program Line 1
  Set dhw_e_cons = water_heater_tank_energy + water_heater_tank_on_cycle_parasitic + water_heater_tank_off_cycle_parasitic + water_heater_coil_energy + water_heater_fan_energy, !- Program Line 2
  Set water_heater_hpwh_ec_adj_act = 0.0 * dhw_e_cons / 1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {f227573b-88a9-4370-b34a-2fb3c0ee6e4a}, !- Handle
  water_heater_hpwh_EC_adj_ProgramManager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {444220e0-437a-49ff-b474-4e8244fcd462}; !- Program Name 1

OS:WaterUse:Connections,
  {63dc4849-2298-475b-b647-da493f98abd8}, !- Handle
  Water Use Connections 1,                !- Name
  {75c25cb6-7e55-405c-9ec1-146dd3913fc7}, !- Inlet Node Name
  {c83329de-c56d-49d7-9d5f-c61fc0b67536}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dedd269f-9528-4fd4-ba03-ee7fed9ad029}, !- Water Use Equipment Name 1
  {240563e5-9630-445e-bc29-ab1aeaaad908}, !- Water Use Equipment Name 2
  {c11299db-1dad-4f5b-a1fc-7c4f33b76268}, !- Water Use Equipment Name 3
  {902fa43f-6a24-4d45-95e4-16a6775a569a}; !- Water Use Equipment Name 4

OS:AdditionalProperties,
  {5eb49cc9-ac9f-4d52-8caa-f667f427bc1e}, !- Handle
  {63dc4849-2298-475b-b647-da493f98abd8}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {c45d9c8e-261d-4432-960d-b433e90c7600}, !- Handle
  Node 16,                                !- Name
  {c83329de-c56d-49d7-9d5f-c61fc0b67536}, !- Inlet Port
  {0146d0e4-9bf6-418b-a292-e33e4be9070f}; !- Outlet Port

OS:Connection,
  {75c25cb6-7e55-405c-9ec1-146dd3913fc7}, !- Handle
  {ed6b5be9-3856-4bda-bf15-287dbdbfb5a6}, !- Source Object
  3,                                      !- Outlet Port
  {63dc4849-2298-475b-b647-da493f98abd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c83329de-c56d-49d7-9d5f-c61fc0b67536}, !- Handle
  {63dc4849-2298-475b-b647-da493f98abd8}, !- Source Object
  3,                                      !- Outlet Port
  {c45d9c8e-261d-4432-960d-b433e90c7600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0146d0e4-9bf6-418b-a292-e33e4be9070f}, !- Handle
  {c45d9c8e-261d-4432-960d-b433e90c7600}, !- Source Object
  3,                                      !- Outlet Port
  {905e7310-2cc5-4626-9773-de3c63df62e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {70a086fa-8f73-467f-82de-9c587a5e18d7}, !- Handle
  clothes_washer,                         !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {e9d6868f-3ca5-4911-8615-87b3b9c4658d}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {7b25918e-c8c1-41e8-9486-b1e9cd5f143c}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  202.318452835802,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {d1d3e58f-9c3a-46a6-9cb8-ed6756c675e9}, !- Handle
  clothes washer,                         !- Name
  {7b25918e-c8c1-41e8-9486-b1e9cd5f143c}, !- Electric Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {70a086fa-8f73-467f-82de-9c587a5e18d7}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:Schedule:File,
  {674d9751-f99f-4b9b-b651-ac291fed6e87}, !- Handle
  clothes_dryer,                          !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {e9d6868f-3ca5-4911-8615-87b3b9c4658d}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {e0e87c00-0b3e-4314-b3bd-2a2b5fbc043c}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4931.14520693046,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {57b3b289-9781-427c-9af8-7448933338b2}, !- Handle
  clothes dryer,                          !- Name
  {e0e87c00-0b3e-4314-b3bd-2a2b5fbc043c}, !- Electric Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {674d9751-f99f-4b9b-b651-ac291fed6e87}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {a883f6ef-61bd-4837-986e-273b42a56d42}, !- Handle
  clothes dryer 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:OtherEquipment,
  {169aa4a3-6ac4-47ca-be03-594386253b52}, !- Handle
  clothes dryer 1,                        !- Name
  {a883f6ef-61bd-4837-986e-273b42a56d42}, !- Other Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {674d9751-f99f-4b9b-b651-ac291fed6e87}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  clothes dryer;                          !- End-Use Subcategory

OS:Schedule:File,
  {285518d2-f80c-4993-a8e3-f8cb677ba9a4}, !- Handle
  dishwasher,                             !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {e9d6868f-3ca5-4911-8615-87b3b9c4658d}, !- External File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {0804da38-1b01-445c-ab75-c445545e8d5e}, !- Handle
  dishwasher,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  540.907036951653,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:ElectricEquipment,
  {97739a66-8d92-441f-b2a6-f92d052b4ff8}, !- Handle
  dishwasher,                             !- Name
  {0804da38-1b01-445c-ab75-c445545e8d5e}, !- Electric Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {285518d2-f80c-4993-a8e3-f8cb677ba9a4}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:Schedule:Constant,
  {27197ca9-aa18-4249-be5e-0a1fb78737db}, !- Handle
  fridge schedule,                        !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {796f3e1a-4e63-43ca-9904-27b00156f2bd}, !- Handle
  fridge_tin_s,                           !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f319d4d6-f51e-44f1-bc14-0d7095909583}, !- Handle
  fridge_schedule_act,                    !- Name
  {27197ca9-aa18-4249-be5e-0a1fb78737db}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {6f51a0e2-f910-41f1-84b2-8d10d55a3cd5}, !- Handle
  fridge_schedule_program,                !- Name
  Set Tin = fridge_tin_s*(9.0/5.0)+32.0,  !- Program Line 1
  Set fridge_schedule_act = 0,            !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_act = (0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

OS:EnergyManagementSystem:ProgramCallingManager,
  {7a0ffdc6-4c40-4d60-a119-32f2a1f51d40}, !- Handle
  fridge_schedule_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {6f51a0e2-f910-41f1-84b2-8d10d55a3cd5}; !- Program Name 1

OS:ElectricEquipment:Definition,
  {9ecedc48-020d-4af7-aec4-30f4327fae45}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  49.4292237442922,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2999d3d3-9aec-4c61-a96b-687e969d8fcd}, !- Handle
  fridge,                                 !- Name
  {9ecedc48-020d-4af7-aec4-30f4327fae45}, !- Electric Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {27197ca9-aa18-4249-be5e-0a1fb78737db}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:Constant,
  {3f058df2-072b-4fdc-bfbe-669cdb12421e}, !- Handle
  fridge schedule 1,                      !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {556d0211-33e8-4cc2-bb79-b114c1b5802f}, !- Handle
  fridge_tin_s_1,                         !- Name
  garage,                                 !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {435ea7ae-e807-404d-b45a-e10034b29218}, !- Handle
  fridge_schedule_1_act,                  !- Name
  {3f058df2-072b-4fdc-bfbe-669cdb12421e}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {a22027d0-75da-48ec-8392-31cc8618cf2a}, !- Handle
  fridge_schedule_1_program,              !- Name
  Set Tin = fridge_tin_s_1*(9.0/5.0)+32.0, !- Program Line 1
  Set fridge_schedule_1_act = 0,          !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_1_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_1_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_1_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_1_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_1_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_1_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_1_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_1_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_1_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_1_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_1_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_1_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_1_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_1_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_1_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_1_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_1_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_1_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_1_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_1_act = (-0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_1_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_1_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_1_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_1_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

OS:EnergyManagementSystem:ProgramCallingManager,
  {df8b4fc9-985a-4b0a-bb17-48b6715f5a59}, !- Handle
  fridge_schedule_1_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {a22027d0-75da-48ec-8392-31cc8618cf2a}; !- Program Name 1

OS:ElectricEquipment:Definition,
  {d9fe1c96-0f7b-473e-a071-c3bcc80f4d10}, !- Handle
  fridge 2,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  80.4474885844749,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {670559d4-fc9d-44e8-97b5-267a0a5b8df9}, !- Handle
  fridge 1,                               !- Name
  {d9fe1c96-0f7b-473e-a071-c3bcc80f4d10}, !- Electric Equipment Definition Name
  {de3f9794-8389-40a3-8be8-86ad896f0e36}, !- Space or SpaceType Name
  {3f058df2-072b-4fdc-bfbe-669cdb12421e}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5c52e343-b91d-4d86-93a6-d0c6da1a8889}, !- Handle
  freezer schedule,                       !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {eedda6b2-bb74-4e71-9c35-5b5f2178cb7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eedda6b2-bb74-4e71-9c35-5b5f2178cb7d}, !- Handle
  freezer schedule default day,           !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {657a3029-6be1-4ba5-b7fb-21b9b3934a79}, !- Handle
  freezer schedule allday rule,           !- Name
  {5c52e343-b91d-4d86-93a6-d0c6da1a8889}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7db8dbe7-a8e5-4879-b4d0-f4d9f6e64b4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7db8dbe7-a8e5-4879-b4d0-f4d9f6e64b4b}, !- Handle
  freezer schedule day,                   !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854015,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854015,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.71786496350365,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {bbf30cbb-514d-41bb-801b-8381fc089151}, !- Handle
  freezer schedule allday rule 1,         !- Name
  {5c52e343-b91d-4d86-93a6-d0c6da1a8889}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e90aaf34-f0de-4a72-be53-73ff88712037}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e90aaf34-f0de-4a72-be53-73ff88712037}, !- Handle
  freezer schedule day 1,                 !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {f110b46c-9c48-450c-a7b8-129a683daf86}, !- Handle
  freezer schedule allday rule 2,         !- Name
  {5c52e343-b91d-4d86-93a6-d0c6da1a8889}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {89b97f10-992a-46f4-b624-a1c4c56aeeb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89b97f10-992a-46f4-b624-a1c4c56aeeb7}, !- Handle
  freezer schedule day 2,                 !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116789,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116789,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {ea3b8348-79e5-44ed-8717-476757e11954}, !- Handle
  freezer schedule allday rule 3,         !- Name
  {5c52e343-b91d-4d86-93a6-d0c6da1a8889}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d1024e2e-c454-469d-ac90-5ed00e6e1b6b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d1024e2e-c454-469d-ac90-5ed00e6e1b6b}, !- Handle
  freezer schedule day 3,                 !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {522cba7c-c44e-49c4-86aa-3ebb8894bc42}, !- Handle
  freezer schedule allday rule 4,         !- Name
  {5c52e343-b91d-4d86-93a6-d0c6da1a8889}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3080de0d-078f-4546-8622-515ebae393e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3080de0d-078f-4546-8622-515ebae393e3}, !- Handle
  freezer schedule day 4,                 !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {5483ccf1-2210-4098-ae6a-4e1c5f759902}, !- Handle
  freezer schedule allday rule 5,         !- Name
  {5c52e343-b91d-4d86-93a6-d0c6da1a8889}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {63eea577-7855-409a-ac11-f6b8f22bac78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {63eea577-7855-409a-ac11-f6b8f22bac78}, !- Handle
  freezer schedule day 5,                 !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {93671c8b-5adf-4272-a7df-e6000f2c1fa0}, !- Handle
  freezer schedule allday rule 6,         !- Name
  {5c52e343-b91d-4d86-93a6-d0c6da1a8889}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3bae272f-1117-4c71-9470-2c66eb74954c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bae272f-1117-4c71-9470-2c66eb74954c}, !- Handle
  freezer schedule day 6,                 !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854015,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854015,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.71786496350365,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:ElectricEquipment:Definition,
  {5836a67d-e075-45af-872d-7396c7501fc2}, !- Handle
  freezer,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  194.914360779534,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b4778abb-c987-49fc-b98f-8ad420acb3ef}, !- Handle
  freezer,                                !- Name
  {5836a67d-e075-45af-872d-7396c7501fc2}, !- Electric Equipment Definition Name
  {de3f9794-8389-40a3-8be8-86ad896f0e36}, !- Space or SpaceType Name
  {5c52e343-b91d-4d86-93a6-d0c6da1a8889}, !- Schedule Name
  ,                                       !- Multiplier
  freezer;                                !- End-Use Subcategory

OS:Schedule:File,
  {b2dbff39-917f-4e68-bfa3-b8af31573188}, !- Handle
  cooking_range,                          !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {e9d6868f-3ca5-4911-8615-87b3b9c4658d}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {88ffdc61-0905-46c1-a8ef-ae8f8d9e6198}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  924.410632148939,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {ccdac316-e9f9-444d-9379-42e127035a4b}, !- Handle
  cooking range,                          !- Name
  {88ffdc61-0905-46c1-a8ef-ae8f8d9e6198}, !- Electric Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {b2dbff39-917f-4e68-bfa3-b8af31573188}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {1c8706e9-d130-4f75-8b71-6d08c735825d}, !- Handle
  cooking range 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:OtherEquipment,
  {486e8536-0dd5-450d-a8c6-e45a04199e08}, !- Handle
  cooking range 1,                        !- Name
  {1c8706e9-d130-4f75-8b71-6d08c735825d}, !- Other Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {b2dbff39-917f-4e68-bfa3-b8af31573188}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  cooking range;                          !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {51ca3932-1334-447b-a1af-c07a6210fe15}, !- Handle
  mains temperature schedule,             !- Name
  {cf25d6e7-39ab-4b13-8106-1eb42e33a969}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  13.0633333333333,                       !- Value 1
  13.0188888888889,                       !- Value 2
  12.975,                                 !- Value 3
  12.9327777777778,                       !- Value 4
  12.8916666666667,                       !- Value 5
  12.8516666666667,                       !- Value 6
  12.8122222222222,                       !- Value 7
  12.7744444444444,                       !- Value 8
  12.7377777777778,                       !- Value 9
  12.7016666666667,                       !- Value 10
  12.6672222222222,                       !- Value 11
  12.6338888888889,                       !- Value 12
  12.6016666666667,                       !- Value 13
  12.5705555555556,                       !- Value 14
  12.5411111111111,                       !- Value 15
  12.5122222222222,                       !- Value 16
  12.485,                                 !- Value 17
  12.4583333333333,                       !- Value 18
  12.4333333333333,                       !- Value 19
  12.41,                                  !- Value 20
  12.3872222222222,                       !- Value 21
  12.3661111111111,                       !- Value 22
  12.3455555555556,                       !- Value 23
  12.3272222222222,                       !- Value 24
  12.3094444444444,                       !- Value 25
  12.2933333333333,                       !- Value 26
  12.2783333333333,                       !- Value 27
  12.2644444444444,                       !- Value 28
  12.2516666666667,                       !- Value 29
  12.2405555555556,                       !- Value 30
  12.2305555555556,                       !- Value 31
  12.2222222222222,                       !- Value 32
  12.215,                                 !- Value 33
  12.2088888888889,                       !- Value 34
  12.2038888888889,                       !- Value 35
  12.2005555555556,                       !- Value 36
  12.1983333333333,                       !- Value 37
  12.1977777777778,                       !- Value 38
  12.1977777777778,                       !- Value 39
  12.2,                                   !- Value 40
  12.2027777777778,                       !- Value 41
  12.2072222222222,                       !- Value 42
  12.2127777777778,                       !- Value 43
  12.2194444444444,                       !- Value 44
  12.2277777777778,                       !- Value 45
  12.2372222222222,                       !- Value 46
  12.2483333333333,                       !- Value 47
  12.26,                                  !- Value 48
  12.2733333333333,                       !- Value 49
  12.2883333333333,                       !- Value 50
  12.3038888888889,                       !- Value 51
  12.3211111111111,                       !- Value 52
  12.3394444444444,                       !- Value 53
  12.3594444444444,                       !- Value 54
  12.38,                                  !- Value 55
  12.4022222222222,                       !- Value 56
  12.4255555555556,                       !- Value 57
  12.4505555555556,                       !- Value 58
  12.4761111111111,                       !- Value 59
  12.5033333333333,                       !- Value 60
  12.5316666666667,                       !- Value 61
  12.5611111111111,                       !- Value 62
  12.5916666666667,                       !- Value 63
  12.6233333333333,                       !- Value 64
  12.6566666666667,                       !- Value 65
  12.6905555555556,                       !- Value 66
  12.7261111111111,                       !- Value 67
  12.7627777777778,                       !- Value 68
  12.8,                                   !- Value 69
  12.8388888888889,                       !- Value 70
  12.8788888888889,                       !- Value 71
  12.9194444444444,                       !- Value 72
  12.9616666666667,                       !- Value 73
  13.0044444444444,                       !- Value 74
  13.0488888888889,                       !- Value 75
  13.0938888888889,                       !- Value 76
  13.14,                                  !- Value 77
  13.1872222222222,                       !- Value 78
  13.2355555555556,                       !- Value 79
  13.285,                                 !- Value 80
  13.335,                                 !- Value 81
  13.3861111111111,                       !- Value 82
  13.4383333333333,                       !- Value 83
  13.4911111111111,                       !- Value 84
  13.545,                                 !- Value 85
  13.6,                                   !- Value 86
  13.6555555555556,                       !- Value 87
  13.7122222222222,                       !- Value 88
  13.77,                                  !- Value 89
  13.8283333333333,                       !- Value 90
  13.8872222222222,                       !- Value 91
  13.9472222222222,                       !- Value 92
  14.0077777777778,                       !- Value 93
  14.0688888888889,                       !- Value 94
  14.1311111111111,                       !- Value 95
  14.1944444444444,                       !- Value 96
  14.2577777777778,                       !- Value 97
  14.3222222222222,                       !- Value 98
  14.3872222222222,                       !- Value 99
  14.4527777777778,                       !- Value 100
  14.5188888888889,                       !- Value 101
  14.5855555555556,                       !- Value 102
  14.6533333333333,                       !- Value 103
  14.7211111111111,                       !- Value 104
  14.7894444444444,                       !- Value 105
  14.8588888888889,                       !- Value 106
  14.9283333333333,                       !- Value 107
  14.9983333333333,                       !- Value 108
  15.0688888888889,                       !- Value 109
  15.14,                                  !- Value 110
  15.2111111111111,                       !- Value 111
  15.2833333333333,                       !- Value 112
  15.3555555555556,                       !- Value 113
  15.4277777777778,                       !- Value 114
  15.5005555555556,                       !- Value 115
  15.5738888888889,                       !- Value 116
  15.6477777777778,                       !- Value 117
  15.7211111111111,                       !- Value 118
  15.7955555555556,                       !- Value 119
  15.8694444444444,                       !- Value 120
  15.9438888888889,                       !- Value 121
  16.0188888888889,                       !- Value 122
  16.0938888888889,                       !- Value 123
  16.1688888888889,                       !- Value 124
  16.2438888888889,                       !- Value 125
  16.3188888888889,                       !- Value 126
  16.3944444444444,                       !- Value 127
  16.4694444444444,                       !- Value 128
  16.545,                                 !- Value 129
  16.6205555555556,                       !- Value 130
  16.6955555555556,                       !- Value 131
  16.7711111111111,                       !- Value 132
  16.8461111111111,                       !- Value 133
  16.9216666666667,                       !- Value 134
  16.9966666666667,                       !- Value 135
  17.0716666666667,                       !- Value 136
  17.1466666666667,                       !- Value 137
  17.2211111111111,                       !- Value 138
  17.2955555555556,                       !- Value 139
  17.37,                                  !- Value 140
  17.4438888888889,                       !- Value 141
  17.5177777777778,                       !- Value 142
  17.5911111111111,                       !- Value 143
  17.6644444444444,                       !- Value 144
  17.7372222222222,                       !- Value 145
  17.8094444444444,                       !- Value 146
  17.8816666666667,                       !- Value 147
  17.9533333333333,                       !- Value 148
  18.025,                                 !- Value 149
  18.0961111111111,                       !- Value 150
  18.1661111111111,                       !- Value 151
  18.2361111111111,                       !- Value 152
  18.3061111111111,                       !- Value 153
  18.375,                                 !- Value 154
  18.4433333333333,                       !- Value 155
  18.5111111111111,                       !- Value 156
  18.5788888888889,                       !- Value 157
  18.6455555555556,                       !- Value 158
  18.7116666666667,                       !- Value 159
  18.7772222222222,                       !- Value 160
  18.8416666666667,                       !- Value 161
  18.9061111111111,                       !- Value 162
  18.9694444444444,                       !- Value 163
  19.0322222222222,                       !- Value 164
  19.0944444444444,                       !- Value 165
  19.1555555555556,                       !- Value 166
  19.2166666666667,                       !- Value 167
  19.2761111111111,                       !- Value 168
  19.335,                                 !- Value 169
  19.3933333333333,                       !- Value 170
  19.4505555555556,                       !- Value 171
  19.5072222222222,                       !- Value 172
  19.5627777777778,                       !- Value 173
  19.6172222222222,                       !- Value 174
  19.6711111111111,                       !- Value 175
  19.7244444444444,                       !- Value 176
  19.7761111111111,                       !- Value 177
  19.8272222222222,                       !- Value 178
  19.8772222222222,                       !- Value 179
  19.9266666666667,                       !- Value 180
  19.9744444444444,                       !- Value 181
  20.0216666666667,                       !- Value 182
  20.0677777777778,                       !- Value 183
  20.1127777777778,                       !- Value 184
  20.1566666666667,                       !- Value 185
  20.1994444444444,                       !- Value 186
  20.2416666666667,                       !- Value 187
  20.2822222222222,                       !- Value 188
  20.3222222222222,                       !- Value 189
  20.3605555555556,                       !- Value 190
  20.3977777777778,                       !- Value 191
  20.4344444444444,                       !- Value 192
  20.4694444444444,                       !- Value 193
  20.5033333333333,                       !- Value 194
  20.5366666666667,                       !- Value 195
  20.5683333333333,                       !- Value 196
  20.5983333333333,                       !- Value 197
  20.6277777777778,                       !- Value 198
  20.6561111111111,                       !- Value 199
  20.6827777777778,                       !- Value 200
  20.7088888888889,                       !- Value 201
  20.7333333333333,                       !- Value 202
  20.7561111111111,                       !- Value 203
  20.7783333333333,                       !- Value 204
  20.7988888888889,                       !- Value 205
  20.8188888888889,                       !- Value 206
  20.8366666666667,                       !- Value 207
  20.8538888888889,                       !- Value 208
  20.8694444444444,                       !- Value 209
  20.8838888888889,                       !- Value 210
  20.8972222222222,                       !- Value 211
  20.9094444444444,                       !- Value 212
  20.92,                                  !- Value 213
  20.9288888888889,                       !- Value 214
  20.9372222222222,                       !- Value 215
  20.9438888888889,                       !- Value 216
  20.9494444444444,                       !- Value 217
  20.9533333333333,                       !- Value 218
  20.9566666666667,                       !- Value 219
  20.9577777777778,                       !- Value 220
  20.9583333333333,                       !- Value 221
  20.9572222222222,                       !- Value 222
  20.955,                                 !- Value 223
  20.9511111111111,                       !- Value 224
  20.9466666666667,                       !- Value 225
  20.94,                                  !- Value 226
  20.9327777777778,                       !- Value 227
  20.9238888888889,                       !- Value 228
  20.9138888888889,                       !- Value 229
  20.9027777777778,                       !- Value 230
  20.89,                                  !- Value 231
  20.8761111111111,                       !- Value 232
  20.8611111111111,                       !- Value 233
  20.8444444444444,                       !- Value 234
  20.8266666666667,                       !- Value 235
  20.8077777777778,                       !- Value 236
  20.7872222222222,                       !- Value 237
  20.7661111111111,                       !- Value 238
  20.7433333333333,                       !- Value 239
  20.7194444444444,                       !- Value 240
  20.6944444444444,                       !- Value 241
  20.6677777777778,                       !- Value 242
  20.64,                                  !- Value 243
  20.6111111111111,                       !- Value 244
  20.5811111111111,                       !- Value 245
  20.55,                                  !- Value 246
  20.5177777777778,                       !- Value 247
  20.4844444444444,                       !- Value 248
  20.4494444444444,                       !- Value 249
  20.4138888888889,                       !- Value 250
  20.3766666666667,                       !- Value 251
  20.3388888888889,                       !- Value 252
  20.2994444444444,                       !- Value 253
  20.2594444444444,                       !- Value 254
  20.2177777777778,                       !- Value 255
  20.1755555555556,                       !- Value 256
  20.1316666666667,                       !- Value 257
  20.0872222222222,                       !- Value 258
  20.0416666666667,                       !- Value 259
  19.995,                                 !- Value 260
  19.9472222222222,                       !- Value 261
  19.8983333333333,                       !- Value 262
  19.8488888888889,                       !- Value 263
  19.7983333333333,                       !- Value 264
  19.7466666666667,                       !- Value 265
  19.6944444444444,                       !- Value 266
  19.6405555555556,                       !- Value 267
  19.5866666666667,                       !- Value 268
  19.5311111111111,                       !- Value 269
  19.475,                                 !- Value 270
  19.4183333333333,                       !- Value 271
  19.3605555555556,                       !- Value 272
  19.3016666666667,                       !- Value 273
  19.2422222222222,                       !- Value 274
  19.1822222222222,                       !- Value 275
  19.1211111111111,                       !- Value 276
  19.0594444444444,                       !- Value 277
  18.9966666666667,                       !- Value 278
  18.9333333333333,                       !- Value 279
  18.8694444444444,                       !- Value 280
  18.805,                                 !- Value 281
  18.74,                                  !- Value 282
  18.6738888888889,                       !- Value 283
  18.6072222222222,                       !- Value 284
  18.5405555555556,                       !- Value 285
  18.4727777777778,                       !- Value 286
  18.4044444444444,                       !- Value 287
  18.3355555555556,                       !- Value 288
  18.2661111111111,                       !- Value 289
  18.1966666666667,                       !- Value 290
  18.1261111111111,                       !- Value 291
  18.0555555555556,                       !- Value 292
  17.9844444444444,                       !- Value 293
  17.9127777777778,                       !- Value 294
  17.8405555555556,                       !- Value 295
  17.7683333333333,                       !- Value 296
  17.6955555555556,                       !- Value 297
  17.6227777777778,                       !- Value 298
  17.5494444444444,                       !- Value 299
  17.4755555555556,                       !- Value 300
  17.4016666666667,                       !- Value 301
  17.3277777777778,                       !- Value 302
  17.2533333333333,                       !- Value 303
  17.1788888888889,                       !- Value 304
  17.1038888888889,                       !- Value 305
  17.0288888888889,                       !- Value 306
  16.9538888888889,                       !- Value 307
  16.8788888888889,                       !- Value 308
  16.8033333333333,                       !- Value 309
  16.7283333333333,                       !- Value 310
  16.6527777777778,                       !- Value 311
  16.5772222222222,                       !- Value 312
  16.5022222222222,                       !- Value 313
  16.4266666666667,                       !- Value 314
  16.3516666666667,                       !- Value 315
  16.2761111111111,                       !- Value 316
  16.2011111111111,                       !- Value 317
  16.1261111111111,                       !- Value 318
  16.0511111111111,                       !- Value 319
  15.9761111111111,                       !- Value 320
  15.9016666666667,                       !- Value 321
  15.8272222222222,                       !- Value 322
  15.7533333333333,                       !- Value 323
  15.6794444444444,                       !- Value 324
  15.6055555555556,                       !- Value 325
  15.5322222222222,                       !- Value 326
  15.4594444444444,                       !- Value 327
  15.3866666666667,                       !- Value 328
  15.3144444444444,                       !- Value 329
  15.2422222222222,                       !- Value 330
  15.1705555555556,                       !- Value 331
  15.0994444444444,                       !- Value 332
  15.0288888888889,                       !- Value 333
  14.9583333333333,                       !- Value 334
  14.8888888888889,                       !- Value 335
  14.8194444444444,                       !- Value 336
  14.7505555555556,                       !- Value 337
  14.6822222222222,                       !- Value 338
  14.6144444444444,                       !- Value 339
  14.5477777777778,                       !- Value 340
  14.4811111111111,                       !- Value 341
  14.415,                                 !- Value 342
  14.35,                                  !- Value 343
  14.2855555555556,                       !- Value 344
  14.2216666666667,                       !- Value 345
  14.1583333333333,                       !- Value 346
  14.0961111111111,                       !- Value 347
  14.0338888888889,                       !- Value 348
  13.9733333333333,                       !- Value 349
  13.9127777777778,                       !- Value 350
  13.8533333333333,                       !- Value 351
  13.795,                                 !- Value 352
  13.7372222222222,                       !- Value 353
  13.68,                                  !- Value 354
  13.6238888888889,                       !- Value 355
  13.5688888888889,                       !- Value 356
  13.5144444444444,                       !- Value 357
  13.4611111111111,                       !- Value 358
  13.4083333333333,                       !- Value 359
  13.3572222222222,                       !- Value 360
  13.3061111111111,                       !- Value 361
  13.2566666666667,                       !- Value 362
  13.2077777777778,                       !- Value 363
  13.1605555555556,                       !- Value 364
  13.1138888888889;                       !- Value 365

OS:Site:WaterMainsTemperature,
  {f8eae394-bcba-4990-9f74-babb1322e632}, !- Handle
  Schedule,                               !- Calculation Method
  {51ca3932-1334-447b-a1af-c07a6210fe15}; !- Temperature Schedule Name

OS:Schedule:Constant,
  {2d05eb8f-1166-443c-bae1-b6653f73336e}, !- Handle
  mixed water temperature schedule,       !- Name
  {cf25d6e7-39ab-4b13-8106-1eb42e33a969}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Schedule:File,
  {48066445-0cfa-4a08-bf94-b2bb4979daa4}, !- Handle
  hot_water_fixtures,                     !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {e9d6868f-3ca5-4911-8615-87b3b9c4658d}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {b302963f-b892-479e-9caf-f6ef13bd48a9}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  6.90098782467807e-05,                   !- Peak Flow Rate {m3/s}
  {2d05eb8f-1166-443c-bae1-b6653f73336e}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {dedd269f-9528-4fd4-ba03-ee7fed9ad029}, !- Handle
  dhw fixtures,                           !- Name
  {b302963f-b892-479e-9caf-f6ef13bd48a9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {48066445-0cfa-4a08-bf94-b2bb4979daa4}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {1b462700-6acf-4e38-9bd6-0fef044df5d5}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  1.72914616187394e-05,                   !- Peak Flow Rate {m3/s}
  {2d05eb8f-1166-443c-bae1-b6653f73336e}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {240563e5-9630-445e-bc29-ab1aeaaad908}, !- Handle
  dhw distribution waste,                 !- Name
  {1b462700-6acf-4e38-9bd6-0fef044df5d5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {48066445-0cfa-4a08-bf94-b2bb4979daa4}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {22b1400f-dd18-4a7f-a20a-9ea0f97d010e}, !- Handle
  hot_water_clothes_washer,               !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {e9d6868f-3ca5-4911-8615-87b3b9c4658d}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {d2dcf825-63bc-4d3f-a2c7-cc0c5c86b008}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  2.25600865712326e-06;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {c11299db-1dad-4f5b-a1fc-7c4f33b76268}, !- Handle
  clothes washer,                         !- Name
  {d2dcf825-63bc-4d3f-a2c7-cc0c5c86b008}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22b1400f-dd18-4a7f-a20a-9ea0f97d010e}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {bf70a612-2961-4128-b897-2a53e93dc8d1}, !- Handle
  hot_water_dishwasher,                   !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {e9d6868f-3ca5-4911-8615-87b3b9c4658d}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {f290e298-cac7-4f2a-b543-d06fd8220630}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  5.82675146321769e-06;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {902fa43f-6a24-4d45-95e4-16a6775a569a}, !- Handle
  dishwasher,                             !- Name
  {f290e298-cac7-4f2a-b543-d06fd8220630}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bf70a612-2961-4128-b897-2a53e93dc8d1}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {e4f9a8af-1a93-43ba-a084-1e90c077e0fd}, !- Handle
  lighting_interior,                      !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {e9d6868f-3ca5-4911-8615-87b3b9c4658d}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Lights:Definition,
  {e00b23fe-82fb-41ba-b30a-5ada36435d6c}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  855.786596461412,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {03e4884c-75e1-4fc7-99ab-ee0407b58798}, !- Handle
  interior lighting,                      !- Name
  {e00b23fe-82fb-41ba-b30a-5ada36435d6c}, !- Lights Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {e4f9a8af-1a93-43ba-a084-1e90c077e0fd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Schedule:File,
  {8f6e376c-85ad-430e-88bc-77376737c355}, !- Handle
  lighting_garage,                        !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {e9d6868f-3ca5-4911-8615-87b3b9c4658d}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Lights:Definition,
  {b6a2caa7-ccdb-49be-9297-1134ba03213d}, !- Handle
  garage lighting,                        !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55.4879981471448,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e2fc9029-f181-4694-bc82-26db4059daa3}, !- Handle
  garage lighting,                        !- Name
  {b6a2caa7-ccdb-49be-9297-1134ba03213d}, !- Lights Definition Name
  {de3f9794-8389-40a3-8be8-86ad896f0e36}, !- Space or SpaceType Name
  {8f6e376c-85ad-430e-88bc-77376737c355}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  garage lighting;                        !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d88f9554-3222-4a80-ae7f-8e904bfe3f52}, !- Handle
  exterior lighting schedule,             !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {e0b11bc6-e56f-41df-9af6-c84b3bef68e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0b11bc6-e56f-41df-9af6-c84b3bef68e7}, !- Handle
  exterior lighting schedule default day, !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03ac2ad3-d154-4a2d-871c-53239c457c64}, !- Handle
  exterior lighting schedule allday rule, !- Name
  {d88f9554-3222-4a80-ae7f-8e904bfe3f52}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {80383b6b-24b7-418d-8b2b-3abbe20ef0cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80383b6b-24b7-418d-8b2b-3abbe20ef0cc}, !- Handle
  exterior lighting schedule day,         !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.566666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.524166666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.495833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5525,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.623333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580833333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.439166666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.354166666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.34,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.354166666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.396666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.495833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.623333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.793333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.906666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.963333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.991666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.920833333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.793333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.665833333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {33017449-6deb-4a50-8041-8491a22aa73e}, !- Handle
  exterior lighting schedule allday rule 1, !- Name
  {d88f9554-3222-4a80-ae7f-8e904bfe3f52}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {efe94aad-c7ca-4cb4-a404-d518992a8c0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {efe94aad-c7ca-4cb4-a404-d518992a8c0d}, !- Handle
  exterior lighting schedule day 1,       !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.528571428571429,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488928571428571,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4625,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.515357142857143,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.581428571428571,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.541785714285714,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.409642857142857,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.330357142857143,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.317142857142857,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.330357142857143,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.396428571428571,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4625,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.581428571428571,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.74,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.845714285714286,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.898571428571429,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.925,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.858928571428571,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.74,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.621071428571429;                      !- Value Until Time 21

OS:Schedule:Rule,
  {0e8b81eb-533b-4a2c-93a6-c362ea286d80}, !- Handle
  exterior lighting schedule allday rule 2, !- Name
  {d88f9554-3222-4a80-ae7f-8e904bfe3f52}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0b9028e1-9dc4-44de-93ae-abf5c7361e3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b9028e1-9dc4-44de-93ae-abf5c7361e3e}, !- Handle
  exterior lighting schedule day 2,       !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.485714285714286,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.449285714285714,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.425,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.473571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.534285714285714,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.497857142857143,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.376428571428571,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.303571428571429,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.291428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.303571428571429,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.364285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.425,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.534285714285714,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.777142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.825714285714286,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.789285714285714,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.68,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.570714285714286;                      !- Value Until Time 21

OS:Schedule:Rule,
  {990af7df-626d-41d0-b59f-b3b108e4b303}, !- Handle
  exterior lighting schedule allday rule 3, !- Name
  {d88f9554-3222-4a80-ae7f-8e904bfe3f52}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {514bb860-a00d-4c20-8e7d-ca998554aead}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {514bb860-a00d-4c20-8e7d-ca998554aead}, !- Handle
  exterior lighting schedule day 3,       !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.442857142857143,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409642857142857,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.431785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.487142857142857,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.453928571428571,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.343214285714286,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.276785714285714,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.265714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.276785714285714,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.332142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3875,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.487142857142857,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.62,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.708571428571429,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.752857142857143,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.775,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.719642857142857,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.62,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.520357142857143;                      !- Value Until Time 21

OS:Schedule:Rule,
  {05600ee0-c444-4ce2-b1ab-15b8f7dfb958}, !- Handle
  exterior lighting schedule allday rule 4, !- Name
  {d88f9554-3222-4a80-ae7f-8e904bfe3f52}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {db324a53-1339-4d95-ac21-32b67e2eb2c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db324a53-1339-4d95-ac21-32b67e2eb2c7}, !- Handle
  exterior lighting schedule day 4,       !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.37,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.39,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.44,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.64,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.68,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.56,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.47;                                   !- Value Until Time 21

OS:Schedule:Rule,
  {a8b526cc-9eb5-42ee-b36f-37d722e9abdd}, !- Handle
  exterior lighting schedule allday rule 5, !- Name
  {d88f9554-3222-4a80-ae7f-8e904bfe3f52}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3ae75b01-aae8-4e5f-8f68-e125a731f5f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3ae75b01-aae8-4e5f-8f68-e125a731f5f2}, !- Handle
  exterior lighting schedule day 5,       !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.380952380952381,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.371428571428571,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.39047619047619,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.295238095238095,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.238095238095238,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.238095238095238,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.266666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.285714285714286,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.333333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.419047619047619,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.533333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.609523809523809,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.647619047619048,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.619047619047619,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.533333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.447619047619048;                      !- Value Until Time 21

OS:Schedule:Rule,
  {78bc5f9c-c864-4d70-b31d-6cb7ec314288}, !- Handle
  exterior lighting schedule allday rule 6, !- Name
  {d88f9554-3222-4a80-ae7f-8e904bfe3f52}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a6913e95-af5a-4eb2-a5b8-3ec644ef9de2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6913e95-af5a-4eb2-a5b8-3ec644ef9de2}, !- Handle
  exterior lighting schedule day 6,       !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.39047619047619,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.361190476190476,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.341666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.380714285714286,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.429523809523809,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.400238095238095,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.302619047619048,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.244047619047619,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.234285714285714,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.244047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.273333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.292857142857143,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.429523809523809,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.546666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.624761904761905,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.663809523809524,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.683333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.634523809523809,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.546666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.458809523809524;                      !- Value Until Time 21

OS:Schedule:Rule,
  {5fc0ed2f-cf6e-4506-9aac-14fad5dd966c}, !- Handle
  exterior lighting schedule allday rule 7, !- Name
  {d88f9554-3222-4a80-ae7f-8e904bfe3f52}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a1e66d96-ac15-4437-94fb-fcbb4c93165b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1e66d96-ac15-4437-94fb-fcbb4c93165b}, !- Handle
  exterior lighting schedule day 7,       !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.419047619047619,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.387619047619048,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.366666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.408571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.460952380952381,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.42952380952381,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.324761904761905,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261904761904762,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.261904761904762,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.293333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.314285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.366666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.460952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.586666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.67047619047619,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.712380952380952,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.680952380952381,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.586666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.492380952380952;                      !- Value Until Time 21

OS:Schedule:Rule,
  {624eaaa9-cc58-4b96-8ac0-8411ab7dadd3}, !- Handle
  exterior lighting schedule allday rule 8, !- Name
  {d88f9554-3222-4a80-ae7f-8e904bfe3f52}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {11f7cb1d-75f7-4055-ae60-646314da2f5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {11f7cb1d-75f7-4055-ae60-646314da2f5d}, !- Handle
  exterior lighting schedule day 8,       !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.466666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.431666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.408333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.455,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.513333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.361666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.291666666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.291666666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.326666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.408333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.513333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.653333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.746666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.758333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.653333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.548333333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {6b667a5f-0ac0-4676-aa53-f277c4bd1030}, !- Handle
  exterior lighting schedule allday rule 9, !- Name
  {d88f9554-3222-4a80-ae7f-8e904bfe3f52}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dadadf9b-c18c-409f-ae0b-9b951868e007}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dadadf9b-c18c-409f-ae0b-9b951868e007}, !- Handle
  exterior lighting schedule day 9,       !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.50952380952381,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.471309523809524,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.445833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.496785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.56047619047619,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.522261904761905,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.394880952380952,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.318452380952381,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.305714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.318452380952381,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.356666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.382142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.445833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56047619047619,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.713333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.815238095238095,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.866190476190476,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82797619047619,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.713333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.598690476190476;                      !- Value Until Time 21

OS:Schedule:Rule,
  {cd00caa0-3ea1-4d61-8b44-796c2d47360f}, !- Handle
  exterior lighting schedule allday rule 10, !- Name
  {d88f9554-3222-4a80-ae7f-8e904bfe3f52}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9eb62d39-56ce-4a9f-ac75-c1eaa8e6ae08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9eb62d39-56ce-4a9f-ac75-c1eaa8e6ae08}, !- Handle
  exterior lighting schedule day 10,      !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.552380952380952,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.510952380952381,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.483333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.538571428571428,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607619047619048,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.566190476190476,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.428095238095238,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.345238095238095,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.331428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.345238095238095,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.386666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.414285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.483333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.607619047619048,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.773333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.883809523809524,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.939047619047619,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.966666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.897619047619048,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.773333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.649047619047619;                      !- Value Until Time 21

OS:Schedule:Rule,
  {a4de0ab8-8381-498f-b2a8-1d3f58c6caaf}, !- Handle
  exterior lighting schedule allday rule 11, !- Name
  {d88f9554-3222-4a80-ae7f-8e904bfe3f52}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa2b2e1b-35ad-489a-a5ee-9650d033f165}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa2b2e1b-35ad-489a-a5ee-9650d033f165}, !- Handle
  exterior lighting schedule day 11,      !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.571428571428571,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.528571428571428,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.557142857142857,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.628571428571428,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.585714285714286,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.442857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.357142857142857,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.342857142857143,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.357142857142857,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.428571428571428,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.628571428571428,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.914285714285714,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.971428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.928571428571428,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.671428571428571;                      !- Value Until Time 21

OS:Exterior:Lights:Definition,
  {ab8b539e-5af0-4399-b263-4fce23ec19b1}, !- Handle
  exterior lighting,                      !- Name
  37.1441095890411;                       !- Design Level {W}

OS:Exterior:Lights,
  {ad2c4940-c42f-4d48-b21c-712a060fac2f}, !- Handle
  exterior lighting,                      !- Name
  {ab8b539e-5af0-4399-b263-4fce23ec19b1}, !- Exterior Lights Definition Name
  {d88f9554-3222-4a80-ae7f-8e904bfe3f52}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Schedule:File,
  {863aed4f-91cb-46af-b424-78b34f23fe42}, !- Handle
  plug_loads_tv,                          !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {e9d6868f-3ca5-4911-8615-87b3b9c4658d}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {88aa8adb-e9f3-4035-9e6c-ea5097271c51}, !- Handle
  misc tv,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  718.903081854498,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4a74d4b1-7ddd-4ff3-8718-4c5e9937908d}, !- Handle
  misc tv,                                !- Name
  {88aa8adb-e9f3-4035-9e6c-ea5097271c51}, !- Electric Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {863aed4f-91cb-46af-b424-78b34f23fe42}, !- Schedule Name
  ,                                       !- Multiplier
  misc tv;                                !- End-Use Subcategory

OS:Schedule:File,
  {45cfdc5a-53ed-482f-bb85-e8c1ad5d032d}, !- Handle
  plug_loads_other,                       !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {e9d6868f-3ca5-4911-8615-87b3b9c4658d}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {1c100d10-2de2-41e3-9ee4-27226e98f3b1}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  428.207953914371,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {e8216e00-1c89-4722-ba12-1c266320124d}, !- Handle
  misc plug loads,                        !- Name
  {1c100d10-2de2-41e3-9ee4-27226e98f3b1}, !- Electric Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {45cfdc5a-53ed-482f-bb85-e8c1ad5d032d}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:Schedule:File,
  {b3713fd8-ced5-4962-a119-b4a59f2dbfc9}, !- Handle
  occupants,                              !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {e9d6868f-3ca5-4911-8615-87b3b9c4658d}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Schedule:Constant,
  {c91e7a71-cedf-4305-b0dc-d7bac6f6f11c}, !- Handle
  occupants activity schedule,            !- Name
  {eb7c1f7f-7755-47b1-bdcb-cf32a46e9468}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:People:Definition,
  {2dea2b23-fedb-4846-98e3-d67a0e4043e6}, !- Handle
  occupants,                              !- Name
  People,                                 !- Number of People Calculation Method
  5,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged;                      !- Mean Radiant Temperature Calculation Type

OS:People,
  {5938f92c-5eed-4026-9553-69f4d98b0697}, !- Handle
  occupants,                              !- Name
  {2dea2b23-fedb-4846-98e3-d67a0e4043e6}, !- People Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {b3713fd8-ced5-4962-a119-b4a59f2dbfc9}, !- Number of People Schedule Name
  {c91e7a71-cedf-4305-b0dc-d7bac6f6f11c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {eb7c1f7f-7755-47b1-bdcb-cf32a46e9468}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {a9a47ae7-5976-4427-ab84-e1b2f672f009}, !- Handle
  general water use schedule,             !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {b4b79495-74bc-4d34-ab0c-9df9dd5b0d92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4b79495-74bc-4d34-ab0c-9df9dd5b0d92}, !- Handle
  general water use schedule default day, !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2d2b252-41ca-4eba-b6d6-f4b246c9f150}, !- Handle
  general water use schedule allday rule, !- Name
  {a9a47ae7-5976-4427-ab84-e1b2f672f009}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60955d15-4f62-4671-928a-3272dcc4e5ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60955d15-4f62-4671-928a-3272dcc4e5ef}, !- Handle
  general water use schedule day,         !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.315068493150685,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.287671232876712,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.342465753424658,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.36986301369863,                       !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.520547945205479,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.602739726027397,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.534246575342466,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.506849315068493,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.465753424657534,                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.479452054794521,                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.534246575342466,                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.589041095890411,                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.698630136986301,                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.876712328767123,                      !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.89041095890411,                       !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.986301369863014,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.863013698630137,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.616438356164384,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.465753424657534;                      !- Value Until Time 20

OS:OtherEquipment:Definition,
  {32ce5188-61b1-46cf-8168-b76f16bb4655}, !- Handle
  general water use sensible,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -98.0899991813002,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {a9dc2f0a-db75-41b6-b260-339f53fe38e7}, !- Handle
  general water use sensible,             !- Name
  {32ce5188-61b1-46cf-8168-b76f16bb4655}, !- Other Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {a9a47ae7-5976-4427-ab84-e1b2f672f009}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use sensible;             !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {66be8baf-7fba-4bbd-b961-ae04760093dd}, !- Handle
  general water use latent,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  99.5289722744244,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {9d5877a0-4635-433d-8cf3-e59d6ad6ae2e}, !- Handle
  general water use latent,               !- Name
  {66be8baf-7fba-4bbd-b961-ae04760093dd}, !- Other Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {a9a47ae7-5976-4427-ab84-e1b2f672f009}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use latent;               !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {1256029c-c866-4433-8126-344a3306ddfc}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ab971483-b959-4565-b349-58e4fa945e40}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c0c11956-8aa7-43d4-b36e-45818e5540b1}, !- Handle
  win_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {38d71ded-3b3e-4b6d-a61f-f7f63ba04a5c}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {28db4498-0061-437e-9a9e-624a9a86e0e5}, !- Handle
  tin_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {65eb4109-9cb3-40e0-bb5d-5194bff78ac4}, !- Handle
  tout_s,                                 !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {b3ced1d2-028e-414e-a13a-74605f4ac9a6}, !- Handle
  cooling season schedule,                !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {d129911d-87f1-40ed-a94c-6006ba156829}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d129911d-87f1-40ed-a94c-6006ba156829}, !- Handle
  cooling season schedule default day,    !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4912631-359c-42a8-9026-bbe7af6d364c}, !- Handle
  cooling season schedule allday rule,    !- Name
  {b3ced1d2-028e-414e-a13a-74605f4ac9a6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {42feb3b2-a159-4ccc-8f4c-3b6512fb0a16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42feb3b2-a159-4ccc-8f4c-3b6512fb0a16}, !- Handle
  cooling season schedule day,            !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {60dc48c4-da62-492d-88da-72f20b02e384}, !- Handle
  cooling season schedule allday rule 1,  !- Name
  {b3ced1d2-028e-414e-a13a-74605f4ac9a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d60c78a4-3680-4abb-b48c-eb079c3a8b0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d60c78a4-3680-4abb-b48c-eb079c3a8b0d}, !- Handle
  cooling season schedule day 1,          !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12b4bd09-2481-40b1-87f2-0ed61f93050b}, !- Handle
  cooling season schedule allday rule 2,  !- Name
  {b3ced1d2-028e-414e-a13a-74605f4ac9a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9680e415-2089-40aa-80c1-f5aab7a5ac03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9680e415-2089-40aa-80c1-f5aab7a5ac03}, !- Handle
  cooling season schedule day 2,          !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {7c7411e9-7c35-4f23-b139-48ec2d10b0de}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {ce72e1c2-9090-4c36-8a15-e3994f5ec2ea}, !- Handle
  natural vent schedule,                  !- Name
  {4a04b9ce-f907-4794-b17c-c8e0b8e2195e}, !- Schedule Type Limits Name
  {6d062363-bf7d-459f-8f81-e3a3de80aeec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d062363-bf7d-459f-8f81-e3a3de80aeec}, !- Handle
  natural vent schedule default day,      !- Name
  {4a04b9ce-f907-4794-b17c-c8e0b8e2195e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52fd137a-ae42-4f23-a8cf-eaf431480cf3}, !- Handle
  natural vent schedule rule,             !- Name
  {ce72e1c2-9090-4c36-8a15-e3994f5ec2ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4652f46c-bd3a-48cf-b861-f97b3fd44b9e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4652f46c-bd3a-48cf-b861-f97b3fd44b9e}, !- Handle
  natural vent schedule day,              !- Name
  {4a04b9ce-f907-4794-b17c-c8e0b8e2195e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {a999c758-fb5a-49e3-bf9f-d7ad3d6aed86}, !- Handle
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cd6e47fd-8bb9-4930-bcd3-9ae6248a0213}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9c76b947-f4ee-402d-a492-472799cee999}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {3d2f0d35-7c11-44c4-9f83-59430e737d2e}, !- Handle
  natural vent flow,                      !- Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {f27f42c8-fc3a-48a1-a1ac-4513eea52493}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:AdditionalProperties,
  {65312ff6-71b2-486b-a1ff-9156d4838096}, !- Handle
  {3d2f0d35-7c11-44c4-9f83-59430e737d2e}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {d57c3bba-6235-444e-b132-545b099cd1c5}, !- Handle
  natural_vent_flow_act,                  !- Name
  {3d2f0d35-7c11-44c4-9f83-59430e737d2e}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {e6b5df15-816e-49e2-8db7-532801f3bdcd}, !- Handle
  whole house fan flow,                   !- Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {f27f42c8-fc3a-48a1-a1ac-4513eea52493}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:AdditionalProperties,
  {aae5a802-939a-4dc8-a222-d81da018a54d}, !- Handle
  {e6b5df15-816e-49e2-8db7-532801f3bdcd}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {c25ac946-2391-4491-8949-3bbf31ee8693}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {e6b5df15-816e-49e2-8db7-532801f3bdcd}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:ElectricEquipment:Definition,
  {994cf075-2836-4fd2-b10b-52b57b54d589}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {21dd54b8-629c-43e4-90e0-8094c6c68088}, !- Handle
  whole house fan,                        !- Name
  {994cf075-2836-4fd2-b10b-52b57b54d589}, !- Electric Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {f27f42c8-fc3a-48a1-a1ac-4513eea52493}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {dfb87795-fdea-4b43-bba3-c56181ffc8f2}, !- Handle
  whole_house_fan_act,                    !- Name
  {21dd54b8-629c-43e4-90e0-8094c6c68088}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}; !- Zone or Space Name

OS:ZoneMixing,
  {012ccece-36c6-4bf7-b7f2-a4413017d587}, !- Handle
  whole house fan mix,                    !- Name
  {7f83c0e4-330e-448f-afc9-36054574f41b}, !- Zone or Space Name
  {cdb55b01-492e-43f5-beb0-c319094911e4}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {b7cb4489-66aa-4156-9ab1-d3e3dddcf472}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {cdb55b01-492e-43f5-beb0-c319094911e4}, !- Handle
  Always On Continuous,                   !- Name
  {ec3b2216-a396-44c4-b468-ecad04bc0a1f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {ec3b2216-a396-44c4-b468-ecad04bc0a1f}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {3d406ded-a53c-4908-ad4a-5854fdf74e16}, !- Handle
  whole_house_fan_mix_act,                !- Name
  {012ccece-36c6-4bf7-b7f2-a4413017d587}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {64332d19-d987-4b2d-99cc-b130f0a62f48}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 7
  Set NVavail = natural_vent_s,           !- Program Line 8
  Set ClgSsnAvail = cool_season,          !- Program Line 9
  Set Qnv = 0,                            !- Program Line 10
  Set Qwhf = 0,                           !- Program Line 11
  Set whole_house_fan_mix_act = 0,        !- Program Line 12
  Set whole_house_fan_act = 0,            !- Program Line 13
  If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 14
  Set WHF_Flow = 0,                       !- Program Line 15
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 16
  Set Adj = (@Min Adj 1),                 !- Program Line 17
  Set Adj = (@Max Adj 0),                 !- Program Line 18
  If (WHF_Flow > 0),                      !- Program Line 19
  Set Qwhf = WHF_Flow*Adj,                !- Program Line 20
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 21
  Set WHF_W = 0,                          !- Program Line 22
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 23
  ElseIf (NVavail > 0),                   !- Program Line 24
  Set NVArea = 4683.3165688320005,        !- Program Line 25
  Set Cs = 8.968567957270247e-05,         !- Program Line 26
  Set Cw = 6.531778328561744e-05,         !- Program Line 27
  Set Tdiff = Tin-Tout,                   !- Program Line 28
  Set dT = (@Abs Tdiff),                  !- Program Line 29
  Set Vwind = site_vw_s,                  !- Program Line 30
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 31
  Set MaxNV = 1.5454705606656003,         !- Program Line 32
  Set Qnv = (@Min SGNV MaxNV),            !- Program Line 33
  EndIf,                                  !- Program Line 34
  EndIf,                                  !- Program Line 35
  Set natural_vent_flow_act = Qnv,        !- Program Line 36
  Set whole_house_fan_flow_act = Qwhf,    !- Program Line 37
  Set natural_vent_program_Qnv = Qnv,     !- Program Line 38
  Set natural_vent_program_Qwhf = Qwhf;   !- Program Line 39

OS:AdditionalProperties,
  {65e83fba-9725-4d6f-99a2-eb1080be7b2c}, !- Handle
  {64332d19-d987-4b2d-99cc-b130f0a62f48}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {e8dd0ee0-de86-4637-95b0-69840040fb2f}, !- Handle
  natural_vent_program_calling_manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {64332d19-d987-4b2d-99cc-b130f0a62f48}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {5af30a67-9624-4b75-8aad-bdfe205783f9}, !- Handle
  natural_vent_program_Qnv;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e7f6abcd-8f9c-4fcd-8f37-c667b1c77aac}, !- Handle
  natural_vent_program_Qwhf;              !- Name

OS:AdditionalProperties,
  {0df96ab7-6c1f-444a-baf7-e840ef315a78}, !- Handle
  {5af30a67-9624-4b75-8aad-bdfe205783f9}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:AdditionalProperties,
  {95543849-05fb-4007-ba10-b330b01a2e4a}, !- Handle
  {e7f6abcd-8f9c-4fcd-8f37-c667b1c77aac}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:SpaceInfiltration:EffectiveLeakageArea,
  {2ea6ea1e-2efe-47cf-b92d-90a2ce601e82}, !- Handle
  infil garage 1,                         !- Name
  {de3f9794-8389-40a3-8be8-86ad896f0e36}, !- Space or SpaceType Name
  {f27f42c8-fc3a-48a1-a1ac-4513eea52493}, !- Schedule Name
  543.673596562027,                       !- Effective Air Leakage Area {cm2}
  0.000129147378584692,                   !- Stack Coefficient
  4.64656772065491e-05;                   !- Wind Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2f91f0b-d73d-46ad-92c7-1754f55e1861}, !- Handle
  infil crawlspace - vented 1,            !- Name
  {7a6c160e-2fd3-450e-948e-f11160ccad1c}, !- Space or SpaceType Name
  {f27f42c8-fc3a-48a1-a1ac-4513eea52493}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  2.60129669588333,                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {3744020a-d110-49fa-971e-265233be2d37}, !- Handle
  infil attic - vented 1,                 !- Name
  {0c904c28-cf79-4923-9575-8c8cb2d27012}, !- Space or SpaceType Name
  {f27f42c8-fc3a-48a1-a1ac-4513eea52493}, !- Schedule Name
  4694.2308179712,                        !- Effective Air Leakage Area {cm2}
  0.000184532606189797,                   !- Stack Coefficient
  3.63580852852607e-05;                   !- Wind Coefficient

OS:Schedule:Constant,
  {fb777dcb-0302-4b3a-b418-452be6715d0d}, !- Handle
  mech vent house fan schedule,           !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {877bab86-be27-4462-a449-70f5b8c055e3}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c176d3d9-32f9-4c68-972c-bf49fb799a16}, !- Handle
  mech vent house fan,                    !- Name
  {877bab86-be27-4462-a449-70f5b8c055e3}, !- Electric Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {fb777dcb-0302-4b3a-b418-452be6715d0d}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Constant,
  {97f5c481-418c-4f46-96b6-575cd5ae5d8a}, !- Handle
  mech vent house fan cfis schedule,      !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {514fb0d6-c8b1-4b48-b166-da0917ce3649}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6736e892-bcdc-4e8f-bfff-b80c3a44f8a7}, !- Handle
  mech vent house fan cfis,               !- Name
  {514fb0d6-c8b1-4b48-b166-da0917ce3649}, !- Electric Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {97f5c481-418c-4f46-96b6-575cd5ae5d8a}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {be246619-b2cb-482a-91cd-dd3912181f68}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {6736e892-bcdc-4e8f-bfff-b80c3a44f8a7}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d4caf449-b6e9-42f3-9203-5f9f033a8b6e}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.2404,                         !- Program Line 10
  Set Cs = 0.0556,                        !- Program Line 11
  Set Cw = 0.1017,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.04719 * mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.1254 * clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 42
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  Set Qducts = 0,                         !- Program Line 45
  If Qducts < 0,                          !- Program Line 46
  Set Qsupply = Qsupply - Qducts,         !- Program Line 47
  Else,                                   !- Program Line 48
  Set Qexhaust = Qexhaust + Qducts,       !- Program Line 49
  EndIf,                                  !- Program Line 50
  Set Qfan_with_ducts = (@Max Qexhaust Qsupply), !- Program Line 51
  Set Qimb = (@Abs (Qsupply - Qexhaust)), !- Program Line 52
  If Qinf + Qimb > 0,                     !- Program Line 53
  Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb), !- Program Line 54
  Else,                                   !- Program Line 55
  Set Qtot = Qfan_with_ducts,             !- Program Line 56
  EndIf,                                  !- Program Line 57
  Set Qinf_adj = Qtot - Qfan,             !- Program Line 58
  Set infil_flow_act = Qinf_adj,          !- Program Line 59
  Set infil_program_Qinf = Qinf_adj,      !- Program Line 60
  Set infil_program_Qfan = Qfan,          !- Program Line 61
  Set Qload = Qfan,                       !- Program Line 62
  Set Effectiveness_Sens = 0.0,           !- Program Line 63
  Set Effectiveness_Lat = 0.0,            !- Program Line 64
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 65
  Set ZoneInEnth = OASupInEnth,           !- Program Line 66
  Set ZoneInTemp = OASupInTemp,           !- Program Line 67
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 68
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 69
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 70
  Set mech_vent_house_fan_sensible_load_act = mech_vent_house_fan_sensible_load_act + FanSensToCond, !- Program Line 71
  Set mech_vent_house_fan_latent_load_act = mech_vent_house_fan_latent_load_act + FanLatToCond; !- Program Line 72

OS:AdditionalProperties,
  {6852b695-04c7-40ce-b3f3-9ea43bbd2cdd}, !- Handle
  {d4caf449-b6e9-42f3-9203-5f9f033a8b6e}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:OtherEquipment:Definition,
  {a6d3c8ce-9874-401f-8dcb-beb21343e89f}, !- Handle
  mech vent house fan sensible load,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {9f44887a-21df-48df-9506-8578746ac6d9}, !- Handle
  mech vent house fan sensible load,      !- Name
  {a6d3c8ce-9874-401f-8dcb-beb21343e89f}, !- Other Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {f27f42c8-fc3a-48a1-a1ac-4513eea52493}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a5a4fb3c-3ade-4f7b-9a83-9df9f8a3ebbc}, !- Handle
  mech_vent_house_fan_sensible_load_act,  !- Name
  {9f44887a-21df-48df-9506-8578746ac6d9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {88fa7e8e-0b99-4a0e-90a9-94dfbfed3290}, !- Handle
  mech vent house fan latent load,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {4eaabc88-016f-4f80-b0e8-72e3ad01cf07}, !- Handle
  mech vent house fan latent load,        !- Name
  {88fa7e8e-0b99-4a0e-90a9-94dfbfed3290}, !- Other Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {f27f42c8-fc3a-48a1-a1ac-4513eea52493}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {cc2f4e4c-bad8-406b-a7a9-af5bb8bdc6ac}, !- Handle
  mech_vent_house_fan_latent_load_act,    !- Name
  {4eaabc88-016f-4f80-b0e8-72e3ad01cf07}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}; !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {e88ba031-9720-43a3-b9fe-4f415f8b1ebd}, !- Handle
  infil flow,                             !- Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {f27f42c8-fc3a-48a1-a1ac-4513eea52493}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {e464ff2e-96a4-4199-b509-0df8e217b428}, !- Handle
  infil_flow_act,                         !- Name
  {e88ba031-9720-43a3-b9fe-4f415f8b1ebd}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {2e8cc937-a072-4382-8535-e19f58db1c70}, !- Handle
  {e88ba031-9720-43a3-b9fe-4f415f8b1ebd}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:Schedule:Ruleset,
  {89946d42-467d-4987-b28f-4089da8e81ac}, !- Handle
  mech vent range fan 0 schedule,         !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {6761fba5-f1d6-46fb-b033-bfbb5428cfe2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6761fba5-f1d6-46fb-b033-bfbb5428cfe2}, !- Handle
  mech vent range fan 0 schedule default day, !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {54b1db35-89ea-46c3-8d5a-68c46e38994c}, !- Handle
  mech vent range fan 0 schedule allday rule, !- Name
  {89946d42-467d-4987-b28f-4089da8e81ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2160fda9-f0a4-435b-9b53-51a15b93b047}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2160fda9-f0a4-435b-9b53-51a15b93b047}, !- Handle
  mech vent range fan 0 schedule day,     !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {cfe15c48-31ec-4530-8f96-e8464fc22ba8}, !- Handle
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {16a4cb53-58a9-4df2-aa58-7856b8090ccd}, !- Handle
  mech vent range fan 0,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1c2c612f-0108-4113-ae97-6ac072203932}, !- Handle
  mech vent range fan 0,                  !- Name
  {16a4cb53-58a9-4df2-aa58-7856b8090ccd}, !- Electric Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {89946d42-467d-4987-b28f-4089da8e81ac}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {87e03a1a-db5e-4462-b36a-26e4895b23f3}, !- Handle
  mech vent bath fan 0 schedule,          !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  {4f2e6be6-59a4-455a-8ba5-94ccf6c96e75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f2e6be6-59a4-455a-8ba5-94ccf6c96e75}, !- Handle
  mech vent bath fan 0 schedule default day, !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f82e9697-189e-412e-9fb0-b6045148b775}, !- Handle
  mech vent bath fan 0 schedule allday rule, !- Name
  {87e03a1a-db5e-4462-b36a-26e4895b23f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b47c80c2-0b36-4f52-909e-8fd543a61948}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b47c80c2-0b36-4f52-909e-8fd543a61948}, !- Handle
  mech vent bath fan 0 schedule day,      !- Name
  {8a5d1e38-4d42-4300-b40d-096d44b7c992}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:EnergyManagementSystem:Sensor,
  {7dac10ba-33df-4615-8789-df4e20bf4076}, !- Handle
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {749aa309-ffd6-430d-bc4f-d154b469f0dd}, !- Handle
  mech vent bath fan 0,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {83100082-0175-4eb8-ad39-2aad11d48505}, !- Handle
  mech vent bath fan 0,                   !- Name
  {749aa309-ffd6-430d-bc4f-d154b469f0dd}, !- Electric Equipment Definition Name
  {6e792efd-a7dc-4ae4-bd5a-1d76368cec04}, !- Space or SpaceType Name
  {87e03a1a-db5e-4462-b36a-26e4895b23f3}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {efd04a68-5c09-4bf5-a3ec-32ffdc284565}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes_dryer,                          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {8555c1f8-f96f-455b-a688-648beaf03f5e}, !- Handle
  infil_program_Qinf;                     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {20551756-4431-495d-bd15-7c63ae46bda7}, !- Handle
  infil_program_Qfan;                     !- Name

OS:AdditionalProperties,
  {2fa979c6-8f1a-497e-ad28-312d4a632ffc}, !- Handle
  {8555c1f8-f96f-455b-a688-648beaf03f5e}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:AdditionalProperties,
  {a6a8d198-8501-438a-b7ac-3a824884f25c}, !- Handle
  {20551756-4431-495d-bd15-7c63ae46bda7}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mech vent;                              !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ec319aa3-e31a-47a2-8abb-3ff1d36ce3aa}, !- Handle
  infil_program_calling_manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {d4caf449-b6e9-42f3-9203-5f9f033a8b6e}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {e1dbb93f-92f6-4c05-99f3-3dffe2180546}, !- Handle
  conditioned_space_htg_unmet_s,          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {603a6835-3bd8-4aa9-b684-f79ee57b5747}, !- Handle
  conditioned_space_clg_unmet_s,          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {8632a90b-478f-45af-8114-d460030174d4}, !- Handle
  {603a6835-3bd8-4aa9-b684-f79ee57b5747}; !- Object Name

OS:AdditionalProperties,
  {7cf9ebdf-4330-4869-ada4-4b23699fd3a2}, !- Handle
  {cfe15c48-31ec-4530-8f96-e8464fc22ba8}; !- Object Name

OS:AdditionalProperties,
  {290a49fc-c171-4f00-87c7-c160df5929d4}, !- Handle
  {7dac10ba-33df-4615-8789-df4e20bf4076}; !- Object Name

OS:AdditionalProperties,
  {f49f994b-cab9-4a4b-8e02-d831053412a5}, !- Handle
  {9c76b947-f4ee-402d-a492-472799cee999}; !- Object Name

OS:AdditionalProperties,
  {999c333f-3ac9-424a-a976-d9201f855d35}, !- Handle
  {cd6e47fd-8bb9-4930-bcd3-9ae6248a0213}; !- Object Name

OS:AdditionalProperties,
  {1d65c3d6-b41f-4f20-84c4-356c4e8f6a9e}, !- Handle
  {7c7411e9-7c35-4f23-b139-48ec2d10b0de}; !- Object Name

OS:AdditionalProperties,
  {a119bc12-169c-435c-9d59-3829c9f5dc6a}, !- Handle
  {65eb4109-9cb3-40e0-bb5d-5194bff78ac4}; !- Object Name

OS:AdditionalProperties,
  {5030e22a-da41-4eb3-aa37-44b087fbdcb4}, !- Handle
  {38d71ded-3b3e-4b6d-a61f-f7f63ba04a5c}; !- Object Name

OS:AdditionalProperties,
  {915bfe96-0b92-4606-a967-47fe51d5df32}, !- Handle
  {28db4498-0061-437e-9a9e-624a9a86e0e5}; !- Object Name

OS:AdditionalProperties,
  {5b91dd1a-911f-4d03-a37f-4d1779e8b5b3}, !- Handle
  {c0c11956-8aa7-43d4-b36e-45818e5540b1}; !- Object Name

OS:AdditionalProperties,
  {fd177176-0388-4761-89ab-00a7bb41ae1b}, !- Handle
  {efd04a68-5c09-4bf5-a3ec-32ffdc284565}; !- Object Name

OS:AdditionalProperties,
  {10427c1c-7e41-40fb-9fdc-c06ff3bf9f9a}, !- Handle
  {ab971483-b959-4565-b349-58e4fa945e40}; !- Object Name

OS:AdditionalProperties,
  {fcb5f2d0-2e61-43da-8776-0097cb744bc0}, !- Handle
  {e1dbb93f-92f6-4c05-99f3-3dffe2180546}; !- Object Name

OS:AdditionalProperties,
  {08d8c888-95ce-4dc8-93fc-2bc017064c6a}, !- Handle
  {5cc29466-af0f-491e-bd61-6abbbf55b7cc}; !- Object Name

OS:AdditionalProperties,
  {23b3968a-dfa3-4e78-aee1-063d669963cc}, !- Handle
  {360896ba-1284-424e-bde7-ed2a3f9c386d}; !- Object Name

OS:AdditionalProperties,
  {9c8c2c3d-5005-4210-929d-355b23a405c7}, !- Handle
  {ba262d67-85ca-4c5a-aed5-1562dd8873be}; !- Object Name

OS:AdditionalProperties,
  {30afd0df-1d0a-49af-b228-4a0a9c2e99b0}, !- Handle
  {556d0211-33e8-4cc2-bb79-b114c1b5802f}; !- Object Name

OS:AdditionalProperties,
  {7211eca5-cbc8-480c-a9da-07bc7ed634aa}, !- Handle
  {81eb71d0-7b4c-4319-9ce7-96fb2775bec0}; !- Object Name

OS:AdditionalProperties,
  {f7b369c8-5759-4738-9377-b591ced825d6}, !- Handle
  {e8ceff32-1f93-42aa-8f45-edfd2f56977b}; !- Object Name

OS:AdditionalProperties,
  {9084447e-52f2-4d4d-84c9-6ac13b3a630e}, !- Handle
  {a999c758-fb5a-49e3-bf9f-d7ad3d6aed86}; !- Object Name

OS:AdditionalProperties,
  {3facabeb-f76d-40d1-98db-cd7c71978c0d}, !- Handle
  {1010ee2b-3cd9-42a8-9427-52f9bbdd3a63}; !- Object Name

OS:AdditionalProperties,
  {cb01f1f6-bcf6-4bc5-b607-21d65440c18d}, !- Handle
  {e4e75076-d3ad-4d88-92db-d57502e1928f}; !- Object Name

OS:AdditionalProperties,
  {aac16dfc-a1d0-49c7-be54-0737178d6f6b}, !- Handle
  {479b40f6-da2d-4cfe-8060-00113179935d}; !- Object Name

OS:AdditionalProperties,
  {2f015940-8a64-4cf1-822d-84d37c208e3f}, !- Handle
  {1256029c-c866-4433-8126-344a3306ddfc}; !- Object Name

OS:AdditionalProperties,
  {aa8ae7e9-57a0-4aba-b8d5-466deaadeb53}, !- Handle
  {75f8f13c-98b3-4a0d-b684-c09605969984}; !- Object Name

OS:AdditionalProperties,
  {02d0936b-40e7-4bf5-94b1-24fdf6b23d9e}, !- Handle
  {796f3e1a-4e63-43ca-9904-27b00156f2bd}; !- Object Name

OS:AdditionalProperties,
  {88cf7fba-e19b-42b9-99ae-88d66aefdf5f}, !- Handle
  {ed14a56e-9d29-4854-8b30-857f95604eda}; !- Object Name

OS:AdditionalProperties,
  {4843c9db-8958-40c5-957f-ab50fd367f33}, !- Handle
  {4ab457f0-1097-4f53-ad4d-18c326ea1a87}; !- Object Name

OS:AdditionalProperties,
  {3e2d6938-4ef8-40fb-a96f-c61fb043de5e}, !- Handle
  {b6cbd8cc-85ad-44ff-b4f4-a5780fdcf128}; !- Object Name

OS:EnergyManagementSystem:Program,
  {8681bd4c-9501-477b-a42e-94dff4f66eb7}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  Set unit_htg_unmet_hours = 0,           !- Program Line 3
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 4
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s, !- Program Line 5
  If unit_htg_unmet_hours > htg_unmet_hours, !- Program Line 6
  Set htg_unmet_hours = unit_htg_unmet_hours, !- Program Line 7
  EndIf,                                  !- Program Line 8
  EndIf;                                  !- Program Line 9

OS:AdditionalProperties,
  {58d620e4-72e1-4c6c-8ed9-995af5a53c81}, !- Handle
  {8681bd4c-9501-477b-a42e-94dff4f66eb7}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  unmet hours program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {5bfca9cc-032d-4a5d-ba69-0b4397a43a75}, !- Handle
  unmet_hours_program_calling_manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {8681bd4c-9501-477b-a42e-94dff4f66eb7}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {14b68e14-8711-4807-84ec-8c1fb7c61de9}, !- Handle
  htg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d807b53e-549f-4329-8c45-7bf45355d2f9}, !- Handle
  clg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {5b6b6296-cdbc-42c4-9745-31e25ea447c5}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  EndIf,                                  !- Program Line 5
  Set loads_htg_tot = (@Max loads_htg_tot 0), !- Program Line 6
  If clg_load_cond > 0,                   !- Program Line 7
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 0.0, !- Program Line 8
  EndIf,                                  !- Program Line 9
  Set loads_clg_tot = (@Max loads_clg_tot 0); !- Program Line 10

OS:AdditionalProperties,
  {f4f9103e-e48d-46a0-af98-26193de6a91a}, !- Handle
  {5b6b6296-cdbc-42c4-9745-31e25ea447c5}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total loads program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {36b485de-fafb-4328-bf8e-e5736fa73870}, !- Handle
  total_loads_program_calling_manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {5b6b6296-cdbc-42c4-9745-31e25ea447c5}; !- Program Name 1

OS:Output:Diagnostics,
  {e8ade44d-5752-4d18-a1ed-9a472889509e}, !- Handle
  DisplayAdvancedReportVariables;         !- Key 1

OS:EnergyManagementSystem:Program,
  {c8ee43c9-0013-458c-ad6f-a8e7b4a65362}, !- Handle
  component_loads_program,                !- Name
  Set loads_htg_walls = 0,                !- Program Line 1
  Set loads_htg_rim_joists = 0,           !- Program Line 2
  Set loads_htg_foundation_walls = 0,     !- Program Line 3
  Set loads_htg_floors = 0,               !- Program Line 4
  Set loads_htg_slabs = 0,                !- Program Line 5
  Set loads_htg_ceilings = 0,             !- Program Line 6
  Set loads_htg_roofs = 0,                !- Program Line 7
  Set loads_htg_windows_conduction = 0,   !- Program Line 8
  Set loads_htg_windows_solar = 0,        !- Program Line 9
  Set loads_htg_doors = 0,                !- Program Line 10
  Set loads_htg_skylights_conduction = 0, !- Program Line 11
  Set loads_htg_skylights_solar = 0,      !- Program Line 12
  Set loads_htg_internal_mass = 0,        !- Program Line 13
  Set loads_htg_intgains = 0,             !- Program Line 14
  Set loads_htg_lighting = 0,             !- Program Line 15
  Set loads_htg_infil = 0,                !- Program Line 16
  Set loads_htg_mechvent = 0,             !- Program Line 17
  Set loads_htg_natvent = 0,              !- Program Line 18
  Set loads_htg_whf = 0,                  !- Program Line 19
  Set loads_htg_ducts = 0,                !- Program Line 20
  Set loads_clg_walls = 0,                !- Program Line 21
  Set loads_clg_rim_joists = 0,           !- Program Line 22
  Set loads_clg_foundation_walls = 0,     !- Program Line 23
  Set loads_clg_floors = 0,               !- Program Line 24
  Set loads_clg_slabs = 0,                !- Program Line 25
  Set loads_clg_ceilings = 0,             !- Program Line 26
  Set loads_clg_roofs = 0,                !- Program Line 27
  Set loads_clg_windows_conduction = 0,   !- Program Line 28
  Set loads_clg_windows_solar = 0,        !- Program Line 29
  Set loads_clg_doors = 0,                !- Program Line 30
  Set loads_clg_skylights_conduction = 0, !- Program Line 31
  Set loads_clg_skylights_solar = 0,      !- Program Line 32
  Set loads_clg_internal_mass = 0,        !- Program Line 33
  Set loads_clg_intgains = 0,             !- Program Line 34
  Set loads_clg_lighting = 0,             !- Program Line 35
  Set loads_clg_infil = 0,                !- Program Line 36
  Set loads_clg_mechvent = 0,             !- Program Line 37
  Set loads_clg_natvent = 0,              !- Program Line 38
  Set loads_clg_whf = 0,                  !- Program Line 39
  Set loads_clg_ducts = 0,                !- Program Line 40
  Set hr_walls = 0,                       !- Program Line 41
  Set hr_walls = hr_walls + s_conv_2 + s_ig_2 + s_sol_2 + s_lgt_2 + s_surf_2, !- Program Line 42
  Set hr_walls = hr_walls + s_conv_3 + s_ig_3 + s_sol_3 + s_lgt_3 + s_surf_3, !- Program Line 43
  Set hr_walls = hr_walls + s_conv_4 + s_ig_4 + s_sol_4 + s_lgt_4 + s_surf_4, !- Program Line 44
  Set hr_walls = hr_walls + s_conv_5 + s_ig_5 + s_sol_5 + s_lgt_5 + s_surf_5, !- Program Line 45
  Set hr_walls = hr_walls + s_conv_6 + s_ig_6 + s_sol_6 + s_lgt_6 + s_surf_6, !- Program Line 46
  Set hr_walls = hr_walls + s_conv_7 + s_ig_7 + s_sol_7 + s_lgt_7 + s_surf_7, !- Program Line 47
  Set hr_rim_joists = 0,                  !- Program Line 48
  Set hr_foundation_walls = 0,            !- Program Line 49
  Set hr_floors = 0,                      !- Program Line 50
  Set hr_floors = hr_floors + s_conv + s_ig + s_sol + s_lgt + s_surf, !- Program Line 51
  Set hr_slabs = 0,                       !- Program Line 52
  Set hr_ceilings = 0,                    !- Program Line 53
  Set hr_ceilings = hr_ceilings + s_conv_1 + s_ig_1 + s_sol_1 + s_lgt_1 + s_surf_1, !- Program Line 54
  Set hr_roofs = 0,                       !- Program Line 55
  Set hr_windows_conduction = 0,          !- Program Line 56
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_1, !- Program Line 57
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_1, !- Program Line 58
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_1, !- Program Line 59
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_2, !- Program Line 60
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_2, !- Program Line 61
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_2, !- Program Line 62
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_3, !- Program Line 63
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_3, !- Program Line 64
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_3, !- Program Line 65
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_4, !- Program Line 66
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_4, !- Program Line 67
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_4, !- Program Line 68
  Set hr_windows_solar = 0,               !- Program Line 69
  Set hr_windows_solar = hr_windows_solar - ss_trans_in * ZoneTimestep * 3600 + ss_back_out * ZoneTimestep * 3600 + ss_trans_out * ZoneTimestep * 3600, !- Program Line 70
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_1 * ZoneTimestep * 3600 + ss_back_out_1 * ZoneTimestep * 3600 + ss_trans_out_1 * ZoneTimestep * 3600, !- Program Line 71
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_2 * ZoneTimestep * 3600 + ss_back_out_2 * ZoneTimestep * 3600 + ss_trans_out_2 * ZoneTimestep * 3600, !- Program Line 72
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_3 * ZoneTimestep * 3600 + ss_back_out_3 * ZoneTimestep * 3600 + ss_trans_out_3 * ZoneTimestep * 3600, !- Program Line 73
  Set hr_doors = 0,                       !- Program Line 74
  Set hr_doors = hr_doors + ss_sol,       !- Program Line 75
  Set hr_doors = hr_doors + ss_lgt,       !- Program Line 76
  Set hr_doors = hr_doors + ss_conv,      !- Program Line 77
  Set hr_doors = hr_doors + ss_ig,        !- Program Line 78
  Set hr_doors = hr_doors + ss_surf,      !- Program Line 79
  Set hr_skylights_conduction = 0,        !- Program Line 80
  Set hr_skylights_solar = 0,             !- Program Line 81
  Set hr_internal_mass = 0,               !- Program Line 82
  Set hr_internal_mass = hr_internal_mass + im_conv + im_ig + im_sol + im_lgt + im_surf, !- Program Line 83
  Set hr_internal_mass = hr_internal_mass + im_conv_1 + im_ig_1 + im_sol_1 + im_lgt_1 + im_surf_1, !- Program Line 84
  Set hr_intgains = 0,                    !- Program Line 85
  Set hr_intgains = hr_intgains - ig_ee_conv - ig_ee_rad - ig_ee_conv_1 - ig_ee_rad_1 - ig_ee_conv_2 - ig_ee_rad_2 - ig_ee_conv_3 - ig_ee_rad_3 - ig_ee_conv_4 - ig_ee_rad_4 - ig_ee_conv_5 - ig_ee_rad_5 - ig_ee_conv_6 - ig_ee_rad_6 - ig_ee_conv_7 - ig_ee_rad_7 - ig_ee_conv_8 - ig_ee_rad_8 - ig_oe_conv - ig_oe_rad - ig_oe_conv_1 - ig_oe_rad_1 - ig_oe_conv_2 - ig_oe_rad_2 - ig_oe_conv_3 - ig_oe_rad_3 - ig_oe_conv_4 - ig_oe_rad_4 - ig_oe_conv_5 - ig_oe_rad_5 - ig_oe_conv_6 - ig_oe_rad_6 - ig_ppl_conv - ig_ppl_rad, !- Program Line 86
  Set hr_lighting = 0,                    !- Program Line 87
  Set hr_lighting = hr_lighting - ig_lgt_conv - ig_lgt_rad - ig_lgt_vis, !- Program Line 88
  Set hr_infil = 0,                       !- Program Line 89
  Set hr_infil = hr_infil - airflow_gain + airflow_loss, !- Program Line 90
  Set hr_natvent = 0,                     !- Program Line 91
  Set hr_natvent = hr_natvent - airflow_gain_1 + airflow_loss_1, !- Program Line 92
  Set hr_whf = 0,                         !- Program Line 93
  Set hr_whf = hr_whf - airflow_gain_2 + airflow_loss_2, !- Program Line 94
  Set hr_mechvent = 0,                    !- Program Line 95
  Set hr_mechvent = hr_mechvent - mv_conv - mv_rad - mv_conv_1 - mv_rad_1 - mv_conv_2 - mv_rad_2 - mv_conv_3 - mv_rad_3 - mv_conv_4 - mv_rad_4 - mv_conv_5 - mv_rad_5, !- Program Line 96
  Set hr_ducts = 0,                       !- Program Line 97
  Set htg_mode = 0,                       !- Program Line 98
  Set clg_mode = 0,                       !- Program Line 99
  If (htg_load_cond > 0),                 !- Program Line 100
  Set htg_mode = 1.0,                     !- Program Line 101
  ElseIf (clg_load_cond > 0),             !- Program Line 102
  Set clg_mode = 0.0,                     !- Program Line 103
  Else,                                   !- Program Line 104
  Set htg_season = 0,                     !- Program Line 105
  Set clg_season = 0,                     !- Program Line 106
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 107
  Set clg_season = 1,                     !- Program Line 108
  EndIf,                                  !- Program Line 109
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 110
  Set htg_season = 1,                     !- Program Line 111
  EndIf,                                  !- Program Line 112
  If ((airflow_gain_1 <> 0) || (airflow_loss_1 <> 0)) && (clg_season == 1), !- Program Line 113
  Set clg_mode = 0.0,                     !- Program Line 114
  ElseIf ((airflow_gain_2 <> 0) || (airflow_loss_2 <> 0)) && (clg_season == 1), !- Program Line 115
  Set clg_mode = 0.0,                     !- Program Line 116
  Else,                                   !- Program Line 117
  Set Tmid_setpoint = (htg_sp_s_1 + clg_sp_s_1) / 2, !- Program Line 118
  If (tin_s_1 > Tmid_setpoint) && (clg_season == 1), !- Program Line 119
  Set clg_mode = 0.0,                     !- Program Line 120
  ElseIf (tin_s_1 < Tmid_setpoint) && (htg_season == 1), !- Program Line 121
  Set htg_mode = 1.0,                     !- Program Line 122
  EndIf,                                  !- Program Line 123
  EndIf,                                  !- Program Line 124
  EndIf,                                  !- Program Line 125
  Set loads_htg_walls = loads_htg_walls + (hr_walls * htg_mode * 1), !- Program Line 126
  Set loads_htg_rim_joists = loads_htg_rim_joists + (hr_rim_joists * htg_mode * 1), !- Program Line 127
  Set loads_htg_foundation_walls = loads_htg_foundation_walls + (hr_foundation_walls * htg_mode * 1), !- Program Line 128
  Set loads_htg_floors = loads_htg_floors + (hr_floors * htg_mode * 1), !- Program Line 129
  Set loads_htg_slabs = loads_htg_slabs + (hr_slabs * htg_mode * 1), !- Program Line 130
  Set loads_htg_ceilings = loads_htg_ceilings + (hr_ceilings * htg_mode * 1), !- Program Line 131
  Set loads_htg_roofs = loads_htg_roofs + (hr_roofs * htg_mode * 1), !- Program Line 132
  Set loads_htg_windows_conduction = loads_htg_windows_conduction + (hr_windows_conduction * htg_mode * 1), !- Program Line 133
  Set loads_htg_windows_solar = loads_htg_windows_solar + (hr_windows_solar * htg_mode * 1), !- Program Line 134
  Set loads_htg_doors = loads_htg_doors + (hr_doors * htg_mode * 1), !- Program Line 135
  Set loads_htg_skylights_conduction = loads_htg_skylights_conduction + (hr_skylights_conduction * htg_mode * 1), !- Program Line 136
  Set loads_htg_skylights_solar = loads_htg_skylights_solar + (hr_skylights_solar * htg_mode * 1), !- Program Line 137
  Set loads_htg_internal_mass = loads_htg_internal_mass + (hr_internal_mass * htg_mode * 1), !- Program Line 138
  Set loads_htg_intgains = loads_htg_intgains + (hr_intgains * htg_mode * 1), !- Program Line 139
  Set loads_htg_lighting = loads_htg_lighting + (hr_lighting * htg_mode * 1), !- Program Line 140
  Set loads_htg_infil = loads_htg_infil + (hr_infil * htg_mode * 1), !- Program Line 141
  Set loads_htg_mechvent = loads_htg_mechvent + (hr_mechvent * htg_mode * 1), !- Program Line 142
  Set loads_htg_natvent = loads_htg_natvent + (hr_natvent * htg_mode * 1), !- Program Line 143
  Set loads_htg_whf = loads_htg_whf + (hr_whf * htg_mode * 1), !- Program Line 144
  Set loads_htg_ducts = loads_htg_ducts + (hr_ducts * htg_mode * 1), !- Program Line 145
  Set loads_clg_walls = loads_clg_walls + (-hr_walls * clg_mode * 1), !- Program Line 146
  Set loads_clg_rim_joists = loads_clg_rim_joists + (-hr_rim_joists * clg_mode * 1), !- Program Line 147
  Set loads_clg_foundation_walls = loads_clg_foundation_walls + (-hr_foundation_walls * clg_mode * 1), !- Program Line 148
  Set loads_clg_floors = loads_clg_floors + (-hr_floors * clg_mode * 1), !- Program Line 149
  Set loads_clg_slabs = loads_clg_slabs + (-hr_slabs * clg_mode * 1), !- Program Line 150
  Set loads_clg_ceilings = loads_clg_ceilings + (-hr_ceilings * clg_mode * 1), !- Program Line 151
  Set loads_clg_roofs = loads_clg_roofs + (-hr_roofs * clg_mode * 1), !- Program Line 152
  Set loads_clg_windows_conduction = loads_clg_windows_conduction + (-hr_windows_conduction * clg_mode * 1), !- Program Line 153
  Set loads_clg_windows_solar = loads_clg_windows_solar + (-hr_windows_solar * clg_mode * 1), !- Program Line 154
  Set loads_clg_doors = loads_clg_doors + (-hr_doors * clg_mode * 1), !- Program Line 155
  Set loads_clg_skylights_conduction = loads_clg_skylights_conduction + (-hr_skylights_conduction * clg_mode * 1), !- Program Line 156
  Set loads_clg_skylights_solar = loads_clg_skylights_solar + (-hr_skylights_solar * clg_mode * 1), !- Program Line 157
  Set loads_clg_internal_mass = loads_clg_internal_mass + (-hr_internal_mass * clg_mode * 1), !- Program Line 158
  Set loads_clg_intgains = loads_clg_intgains + (-hr_intgains * clg_mode * 1), !- Program Line 159
  Set loads_clg_lighting = loads_clg_lighting + (-hr_lighting * clg_mode * 1), !- Program Line 160
  Set loads_clg_infil = loads_clg_infil + (-hr_infil * clg_mode * 1), !- Program Line 161
  Set loads_clg_mechvent = loads_clg_mechvent + (-hr_mechvent * clg_mode * 1), !- Program Line 162
  Set loads_clg_natvent = loads_clg_natvent + (-hr_natvent * clg_mode * 1), !- Program Line 163
  Set loads_clg_whf = loads_clg_whf + (-hr_whf * clg_mode * 1), !- Program Line 164
  Set loads_clg_ducts = loads_clg_ducts + (-hr_ducts * clg_mode * 1); !- Program Line 165

OS:AdditionalProperties,
  {c721f2e7-7787-4f5b-9701-3bc660bda460}, !- Handle
  {c8ee43c9-0013-458c-ad6f-a8e7b4a65362}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  component loads program;                !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {183fc0fe-044d-4c05-805f-0f570fa91f5d}, !- Handle
  s_conv,                                 !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5091b726-a51c-4ff3-a77c-1a51d3fdffa0}, !- Handle
  s_ig,                                   !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e0162bde-078a-4400-b242-7554a0942f53}, !- Handle
  s_sol,                                  !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {35892308-b1db-4387-b064-461c9cd2f2ee}, !- Handle
  s_lgt,                                  !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {03ca7b8a-3046-4ea6-b6a9-cb8724cbf3f8}, !- Handle
  s_surf,                                 !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4e5ca1c5-9974-4ef6-aa41-d452092fb1e1}, !- Handle
  s_conv_1,                               !- Name
  Floor3,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {da2dfacd-9407-4f81-9b8b-6b2fabec2108}, !- Handle
  s_ig_1,                                 !- Name
  Floor3,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {06ac14f9-8c1e-4e0b-abfa-d8ffaff00481}, !- Handle
  s_sol_1,                                !- Name
  Floor3,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c2d777e5-2383-4d11-ac4a-3e3e794fd9a7}, !- Handle
  s_lgt_1,                                !- Name
  Floor3,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {72c15a10-3077-448b-ab37-ccf860fcbf98}, !- Handle
  s_surf_1,                               !- Name
  Floor3,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a141daa7-86be-4e1d-8e01-7cf4fb5d5835}, !- Handle
  ss_sol,                                 !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {400b2a19-1233-4252-bbd6-6922fb3188ed}, !- Handle
  ss_lgt,                                 !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d6c4f176-bf4a-4454-9dc4-ae2f70089829}, !- Handle
  ss_conv,                                !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1fffc072-23a6-4297-abcc-c009ff0a458c}, !- Handle
  ss_ig,                                  !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {049560f8-c89b-45a5-ab41-998250082220}, !- Handle
  ss_surf,                                !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dd73c3fc-b38f-48b4-a627-637f0a759547}, !- Handle
  ss_conv_1,                              !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {392d0ea8-d66c-4f45-834d-631520f96eac}, !- Handle
  ss_ig_1,                                !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {70ea0d8b-2890-4bd0-b536-d2408ee43d69}, !- Handle
  ss_surf_1,                              !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2ade2117-272a-400e-8732-79927eb9d7b6}, !- Handle
  ss_trans_in,                            !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b0d40780-c831-499c-aea6-3166047c47d4}, !- Handle
  ss_back_out,                            !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cef0704b-659f-485c-bbac-b0435514752b}, !- Handle
  ss_trans_out,                           !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0b51eb00-d63b-416e-b3cc-6c34e8699035}, !- Handle
  ss_conv_2,                              !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7d87e418-e6a4-48b2-bf73-4fc68d49856a}, !- Handle
  ss_ig_2,                                !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c28ac420-828d-46de-82e8-d6b84bbaf831}, !- Handle
  ss_surf_2,                              !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {88e8d831-371b-43d9-83c3-e6b7b478b402}, !- Handle
  ss_trans_in_1,                          !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {58411a6b-98ca-4949-bfa8-1dcf6f9210fd}, !- Handle
  ss_back_out_1,                          !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5fca311d-0960-4b60-a10d-16d178741411}, !- Handle
  ss_trans_out_1,                         !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fd039f93-068d-48d4-bc51-9c6bde09c573}, !- Handle
  ss_conv_3,                              !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d0275356-2f85-4f82-98aa-71da03d65160}, !- Handle
  ss_ig_3,                                !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f2be2565-7d09-4403-a34a-942472a69cde}, !- Handle
  ss_surf_3,                              !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {64e38ea0-24e7-4302-a05d-cd43990beab2}, !- Handle
  ss_trans_in_2,                          !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {58da56df-3af0-49e4-9379-f9a00c1446d2}, !- Handle
  ss_back_out_2,                          !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5cd20eb3-f98c-4694-8347-e441fe5bbf83}, !- Handle
  ss_trans_out_2,                         !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6c740c8e-96bd-41c5-8473-2a4aab757616}, !- Handle
  ss_conv_4,                              !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fcc12823-81c0-4243-8931-fb905a9db793}, !- Handle
  ss_ig_4,                                !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b47dba7f-5f1a-4ea1-880b-947d946cb80c}, !- Handle
  ss_surf_4,                              !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {46e74e47-85f5-4db7-acb2-6fb08c84449a}, !- Handle
  ss_trans_in_3,                          !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {360db402-f688-4ff6-9ca0-745b109b6b65}, !- Handle
  ss_back_out_3,                          !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5c2486e2-20ed-4fcc-bf71-56b55b44965f}, !- Handle
  ss_trans_out_3,                         !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2e6e6b00-3fa8-4840-8c01-f872b9996a38}, !- Handle
  s_conv_2,                               !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f22ddca1-dd51-4373-9cd0-231a5ae480f9}, !- Handle
  s_ig_2,                                 !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {77cd6704-9930-4d34-931e-a29909e3f616}, !- Handle
  s_sol_2,                                !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {50ddbfe9-7395-4604-b268-44cfc5587355}, !- Handle
  s_lgt_2,                                !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5114cd57-e56b-407a-83e0-5042586eb045}, !- Handle
  s_surf_2,                               !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e8799400-2b37-4cc3-aa9f-9b748ad8c70a}, !- Handle
  s_conv_3,                               !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8a1848d1-e512-49aa-be46-cfbfac75117b}, !- Handle
  s_ig_3,                                 !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e4e997d4-750b-4dea-a6bb-9925259555e2}, !- Handle
  s_sol_3,                                !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {17b9de5c-5833-458a-9b6f-0164d9b82e6e}, !- Handle
  s_lgt_3,                                !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {da60bf3a-b7f1-4cbb-9674-ad56c143d024}, !- Handle
  s_surf_3,                               !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {630c0eff-5310-4a78-a0b6-31fd8857803a}, !- Handle
  s_conv_4,                               !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {154b6a99-623a-43c7-8187-a0351cbaeee1}, !- Handle
  s_ig_4,                                 !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {995e1c75-c56a-4f10-ba19-04aad765640d}, !- Handle
  s_sol_4,                                !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {776a0bfb-e677-487f-b0d9-83eda3d3e451}, !- Handle
  s_lgt_4,                                !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {89a8a773-10fa-4d2d-9126-2bcdb9fd0102}, !- Handle
  s_surf_4,                               !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2bab4b8e-aeec-4f92-a9c1-fffa21d1b506}, !- Handle
  s_conv_5,                               !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2478d894-eca4-4701-a639-2e0709214c4a}, !- Handle
  s_ig_5,                                 !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e4f95cd0-a302-4139-89ce-fd9427edcc53}, !- Handle
  s_sol_5,                                !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2bdba1b5-3ea9-486d-98ef-eab49458d544}, !- Handle
  s_lgt_5,                                !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1e1fbca5-0afc-4ef7-9a48-df35a35f9e8d}, !- Handle
  s_surf_5,                               !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4059ba8d-d45c-4e13-a1fb-857cfe32c6c8}, !- Handle
  s_conv_6,                               !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cc16b429-c292-4d37-96be-be6d081334f5}, !- Handle
  s_ig_6,                                 !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d18400bd-41dc-401c-9377-011e700a420a}, !- Handle
  s_sol_6,                                !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {84f3b372-5d5f-47b0-ba8a-5b5df8033a03}, !- Handle
  s_lgt_6,                                !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {154bbfe4-38af-4964-a77d-f1229c7b4101}, !- Handle
  s_surf_6,                               !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {156b9f5e-a263-4511-a044-062ced56c840}, !- Handle
  s_conv_7,                               !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {71ef8e0c-8073-40d7-a9b3-4c793eb598b3}, !- Handle
  s_ig_7,                                 !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {93956626-9c3a-4f73-b177-6bda9b72d917}, !- Handle
  s_sol_7,                                !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {841488b2-c0d1-4d47-b7cd-c8d2c81e365f}, !- Handle
  s_lgt_7,                                !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6342c46e-9805-431b-b5b0-301cb37e22ba}, !- Handle
  s_surf_7,                               !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {676ee313-2ee5-4e7e-af85-07b94fc858c4}, !- Handle
  im_conv,                                !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9246f63b-6d50-464a-81b1-6c3572964219}, !- Handle
  im_ig,                                  !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2f9ce82a-f252-41e0-bd30-b5f017ae8e40}, !- Handle
  im_sol,                                 !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {44b66d7b-7235-4b55-ab13-45d15c8f7ac7}, !- Handle
  im_lgt,                                 !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {549e61d2-d258-434c-b368-820862cdd658}, !- Handle
  im_surf,                                !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cc643112-6005-4600-8c80-d229c2d9e97e}, !- Handle
  im_conv_1,                              !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4b265a9e-59c3-40d5-a95b-32ef8a0f3ca5}, !- Handle
  im_ig_1,                                !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e3210dac-ace4-43f2-b2af-0679c0036f08}, !- Handle
  im_sol_1,                               !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e7b36b03-abe6-4b45-b4ef-71b26101b051}, !- Handle
  im_lgt_1,                               !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d6b08b7d-a46c-4d9a-b26f-f967bb9d75de}, !- Handle
  im_surf_1,                              !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d1eca442-a4fd-48fa-af11-d82758ad234b}, !- Handle
  airflow_gain,                           !- Name
  infil flow,                             !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a4bb2ae0-b9d6-47ad-bace-43f67d1a2d81}, !- Handle
  airflow_loss,                           !- Name
  infil flow,                             !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {236b957e-32e3-4474-916f-a43ed27a7dfc}, !- Handle
  airflow_gain_1,                         !- Name
  natural vent flow,                      !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7086dbfe-2dd6-455d-a7fa-63a4fcd0c868}, !- Handle
  airflow_loss_1,                         !- Name
  natural vent flow,                      !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4850c9d1-1efe-4dcf-a078-ed02220e20d8}, !- Handle
  airflow_gain_2,                         !- Name
  whole house fan flow,                   !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e73e6230-6a38-4c52-832a-16b104f58775}, !- Handle
  airflow_loss_2,                         !- Name
  whole house fan flow,                   !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d5bcb3e6-46b5-4cc8-b4ee-855fdc66a307}, !- Handle
  mv_conv,                                !- Name
  mech vent bath fan 0,                   !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {936f604a-b34b-4fed-b5ba-0419f51d6103}, !- Handle
  mv_rad,                                 !- Name
  mech vent bath fan 0,                   !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3e7023dc-39c6-417c-a111-61045b7a5758}, !- Handle
  mv_conv_1,                              !- Name
  mech vent house fan,                    !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0764540b-837e-49ab-aa2c-1bf815e972cf}, !- Handle
  mv_rad_1,                               !- Name
  mech vent house fan,                    !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {14bca900-4915-40e5-a8bf-a39c41d3bf73}, !- Handle
  mv_conv_2,                              !- Name
  mech vent house fan cfis,               !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ecf1f7cf-3c07-4d5b-979f-6a66d22cef4b}, !- Handle
  mv_rad_2,                               !- Name
  mech vent house fan cfis,               !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4e66d0ad-d568-460f-aea9-940018193703}, !- Handle
  mv_conv_3,                              !- Name
  mech vent range fan 0,                  !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bdbee04b-28a0-4187-bef1-0337cb3fc703}, !- Handle
  mv_rad_3,                               !- Name
  mech vent range fan 0,                  !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b0ab7189-8343-409b-a914-a50f1e40e7c1}, !- Handle
  mv_conv_4,                              !- Name
  mech vent house fan latent load,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b223cc5b-6efa-4d26-993a-7bcf3e5c1ce9}, !- Handle
  mv_rad_4,                               !- Name
  mech vent house fan latent load,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {de4cf5b6-5dbd-4979-93ac-aff20488521a}, !- Handle
  mv_conv_5,                              !- Name
  mech vent house fan sensible load,      !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e37eafc8-e292-4e78-93ad-fc6f53bbc42f}, !- Handle
  mv_rad_5,                               !- Name
  mech vent house fan sensible load,      !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {bf3a4721-5cb9-4fbd-aada-4731951236af}, !- Handle
  {012ccece-36c6-4bf7-b7f2-a4413017d587}; !- Object Name

OS:EnergyManagementSystem:Sensor,
  {fbd4f8fc-b4b9-41c9-89b4-2574646e1672}, !- Handle
  ig_lgt_conv,                            !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Convective Heating Energy;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {17004617-804a-442e-a2e7-93ef8da817c5}, !- Handle
  ig_lgt_rad,                             !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Radiant Heating Energy;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b3f35e05-1bf4-4c27-ba6d-a541bf49314c}, !- Handle
  ig_lgt_vis,                             !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Visible Radiation Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ec24168a-094c-460f-ba2d-3864df8e5934}, !- Handle
  ig_ee_conv,                             !- Name
  ceiling fan,                            !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ce5a9e4c-e056-4ca5-81e1-b33a14c27fa6}, !- Handle
  ig_ee_rad,                              !- Name
  ceiling fan,                            !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8bf3d82a-3bd3-4428-9609-a7b73925779d}, !- Handle
  ig_ee_conv_1,                           !- Name
  clothes dryer,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d416b4df-5fdf-496e-88a1-678251d380d0}, !- Handle
  ig_ee_rad_1,                            !- Name
  clothes dryer,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a6695df8-906b-403f-999c-9314f33ed118}, !- Handle
  ig_ee_conv_2,                           !- Name
  clothes washer,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6a8d6476-311c-49dc-bd18-8359bf9ee451}, !- Handle
  ig_ee_rad_2,                            !- Name
  clothes washer,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b9c9f207-1018-41b4-ab7a-cc3934cf6ae0}, !- Handle
  ig_ee_conv_3,                           !- Name
  cooking range,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b2318307-8dbb-430f-aa8c-bbd68dc60c31}, !- Handle
  ig_ee_rad_3,                            !- Name
  cooking range,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {296a176b-d360-40fe-aba3-75645301c109}, !- Handle
  ig_ee_conv_4,                           !- Name
  dishwasher,                             !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {caa8265d-fb6e-432c-909f-f1f894d8cddc}, !- Handle
  ig_ee_rad_4,                            !- Name
  dishwasher,                             !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5eda067b-8b3e-4147-a24f-486cf476927e}, !- Handle
  ig_ee_conv_5,                           !- Name
  fridge,                                 !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2c09a680-3e4c-4779-b8c0-a33902e2200f}, !- Handle
  ig_ee_rad_5,                            !- Name
  fridge,                                 !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e1f16fcb-a7a1-44fa-af24-8c537fff7e09}, !- Handle
  ig_ee_conv_6,                           !- Name
  misc plug loads,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5022c9bb-8bd5-4510-b197-08279d9a1883}, !- Handle
  ig_ee_rad_6,                            !- Name
  misc plug loads,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {61f45a83-676f-47b6-827f-45d47f9c9f53}, !- Handle
  ig_ee_conv_7,                           !- Name
  misc tv,                                !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8a4776b8-e618-4eee-a90b-5f2ed035df50}, !- Handle
  ig_ee_rad_7,                            !- Name
  misc tv,                                !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {158826e8-ad23-418c-aa5c-524c68c0789b}, !- Handle
  ig_ee_conv_8,                           !- Name
  whole house fan,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0a279ef1-1bb7-470a-b51b-7e11734c1a40}, !- Handle
  ig_ee_rad_8,                            !- Name
  whole house fan,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {03f43e12-4d06-4486-8c3f-5367d12ef4c2}, !- Handle
  ig_oe_conv,                             !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {39c6f7a3-c316-4cad-91b2-195e0d3e5e11}, !- Handle
  ig_oe_rad,                              !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {716b8075-23f9-4bbe-b244-5407dccb12ac}, !- Handle
  ig_oe_conv_1,                           !- Name
  cooking range 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dc1d4e49-7a25-4609-9af6-84e926de90f1}, !- Handle
  ig_oe_rad_1,                            !- Name
  cooking range 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c217c14e-9b6f-4842-b163-d171d8a43cec}, !- Handle
  ig_oe_conv_2,                           !- Name
  general water use latent,               !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a2e1602e-48d1-44a2-a004-6481703da72e}, !- Handle
  ig_oe_rad_2,                            !- Name
  general water use latent,               !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2d39f404-791e-4c5b-809d-6d44dadbc041}, !- Handle
  ig_oe_conv_3,                           !- Name
  general water use sensible,             !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dd5494df-d23f-418d-9de5-59073cb6c084}, !- Handle
  ig_oe_rad_3,                            !- Name
  general water use sensible,             !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7267812f-944c-48c4-a192-c2f915bfe99d}, !- Handle
  ig_oe_conv_4,                           !- Name
  water heater energy adjustment1,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c4ed99b8-c729-47ec-8dcb-20b9fdd0ff10}, !- Handle
  ig_oe_rad_4,                            !- Name
  water heater energy adjustment1,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e66d3bf8-4df9-467e-a2ca-ce59537fc142}, !- Handle
  ig_oe_conv_5,                           !- Name
  water heater lat,                       !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {16ef737c-a7e9-4b8d-8a3c-94b71ffe6c2a}, !- Handle
  ig_oe_rad_5,                            !- Name
  water heater lat,                       !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {56d8d892-bd18-4b40-9145-f6af9e7222e1}, !- Handle
  ig_oe_conv_6,                           !- Name
  water heater sens,                      !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {313e0523-2a08-4d7d-8dea-6759561296d0}, !- Handle
  ig_oe_rad_6,                            !- Name
  water heater sens,                      !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ab763c7b-1468-4257-927e-106d05b518ca}, !- Handle
  ig_ppl_conv,                            !- Name
  occupants,                              !- Output Variable or Output Meter Index Key Name
  People Convective Heating Energy;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f6e56bf4-c081-4664-bd54-1957d188c859}, !- Handle
  ig_ppl_rad,                             !- Name
  occupants,                              !- Output Variable or Output Meter Index Key Name
  People Radiant Heating Energy;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2527de55-5950-4bed-8c10-b34feaecb292}, !- Handle
  tin_s_1,                                !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {af4e5896-740a-4c8b-a5a5-7f302e03a80c}, !- Handle
  htg_sp_s_1,                             !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {57e891e4-f854-45ef-87ce-2016dcf6ef7e}, !- Handle
  clg_sp_s_1,                             !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {6622538c-1646-4a8e-a059-c4148786595b}, !- Handle
  component_loads_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {c8ee43c9-0013-458c-ad6f-a8e7b4a65362}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {6605391f-028d-42cd-81c9-a7117676cc38}, !- Handle
  total_airflows_program,                 !- Name
  Set total_infil_flow_rate = 0,          !- Program Line 1
  Set total_mechvent_flow_rate = 0,       !- Program Line 2
  Set total_natvent_flow_rate = 0,        !- Program Line 3
  Set total_whf_flow_rate = 0,            !- Program Line 4
  Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1), !- Program Line 5
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1), !- Program Line 6
  Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1), !- Program Line 7
  Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1); !- Program Line 8

OS:AdditionalProperties,
  {3a39ff52-19cc-4456-b587-214e5b82f3d7}, !- Handle
  {6605391f-028d-42cd-81c9-a7117676cc38}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total airflows program;                 !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ded64d34-35ac-4909-b2e0-787e13a98ac8}, !- Handle
  total_airflows_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {6605391f-028d-42cd-81c9-a7117676cc38}; !- Program Name 1

OS:Output:JSON,
  {da6cd2a8-8d9a-4528-b99a-7472a8ccd3f4}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:OutputControl:Files,
  {8503e637-d801-49b8-ab83-2c03a7daec71}, !- Handle
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  No,                                     !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Building,
  {9ffeb97d-a24f-4961-a89b-57b32661d295}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {311d9b95-718e-4d12-b4fc-592af4beee2b}, !- Handle
  {9ffeb97d-a24f-4961-a89b-57b32661d295}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /var/simdata/openstudio/run/home.xml,   !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /var/simdata/openstudio/run/in.xml,     !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ["AER_HighRECost_Avg"&#44 "AER_HighRECostLowNGPrice_Avg"&#44 "AER_LowRECost_Avg"&#44 "AER_LowRECostHighNGPrice_Avg"&#44 "AER_MidCase_Avg"&#44 "LRMER_HighRECost_15"&#44 "LRMER_HighRECost_25"&#44 "LRMER_HighRECostLowNGPrice_15"&#44 "LRMER_HighRECostLowNGPrice_25"&#44 "LRMER_LowRECost_15"&#44 "LRMER_LowRECost_25"&#44 "LRMER_LowRECostHighNGPrice_15"&#44 "LRMER_LowRECostHighNGPrice_25"&#44 "LRMER_MidCase_15"&#44 "LRMER_MidCase_25"], !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ["CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"], !- Feature Value 5
  heated_zones,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ["conditioned space"],                  !- Feature Value 6
  cooled_zones,                           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  [],                                     !- Feature Value 7
  is_southern_hemisphere,                 !- Feature Name 8
  Boolean,                                !- Feature Data Type 8
  false;                                  !- Feature Value 8

OS:Meter:Custom,
  {5bcf95c3-c020-49f8-8a78-e344a0b83f28}, !- Handle
  Electricity:Total,                      !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

OS:Meter:Custom,
  {8a60fd41-0977-458c-bdf6-6355f13deafb}, !- Handle
  Electricity:Net,                        !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

