
Version,
  24.2;                                   !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Neighbor azimuth 270 distance 15.0,     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.7890765873851, -31.2170765873851, 0, !- X,Y,Z Vertex 1 {m}
  -35.7890765873851, -31.2170765873851, 2.7432, !- X,Y,Z Vertex 2 {m}
  -35.7890765873851, 31.2170765873851, 2.7432, !- X,Y,Z Vertex 3 {m}
  -35.7890765873851, 31.2170765873851, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Neighbor azimuth 90 distance 15.0,      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.7890765873851, 31.2170765873851, 0,  !- X,Y,Z Vertex 1 {m}
  35.7890765873851, 31.2170765873851, 2.7432, !- X,Y,Z Vertex 2 {m}
  35.7890765873851, -31.2170765873851, 2.7432, !- X,Y,Z Vertex 3 {m}
  35.7890765873851, -31.2170765873851, 0; !- X,Y,Z Vertex 4 {m}

Zone,
  attic - vented,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  33.6932203547191,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  attic - vented 1,                       !- Name
  attic - vented,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  33.6932203547191,                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Roof1,                                  !- Name
  Roof,                                   !- Surface Type
  Roof1 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.3382810630607, 31.2170765873851, 2.7432, !- X,Y,Z Vertex 1 {m}
  -16.3382810630607, 26.0848382939306, 5.30931914672721, !- X,Y,Z Vertex 2 {m}
  -10.6002642126149, 26.0848382939306, 5.30931914672721, !- X,Y,Z Vertex 3 {m}
  -10.6002642126149, 31.2170765873851, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof2,                                  !- Name
  Roof,                                   !- Surface Type
  Roof2 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.6252293369393, -31.2170765873851, 2.7432, !- X,Y,Z Vertex 1 {m}
  -16.6252293369393, -26.0848382939306, 5.30931914672721, !- X,Y,Z Vertex 2 {m}
  -22.3632461873851, -26.0848382939306, 5.30931914672721, !- X,Y,Z Vertex 3 {m}
  -22.3632461873851, -31.2170765873851, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1 Reversed 1,                   !- Name
  Floor,                                  !- Surface Type
  Floor2 construction Reversed,           !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Floor2,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.83733394950192, -3.83733394950192, 2.7432, !- X,Y,Z Vertex 1 {m}
  -3.83733394950192, 3.83733394950192, 2.7432, !- X,Y,Z Vertex 2 {m}
  3.83733394950192, 3.83733394950192, 2.7432, !- X,Y,Z Vertex 3 {m}
  3.83733394950192, -3.83733394950192, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall5,                                  !- Name
  Wall,                                   !- Surface Type
  Wall5 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2170765873851, -15.7139638489235, 0.3048, !- X,Y,Z Vertex 1 {m}
  31.2170765873851, -15.7139638489235, 2.7432, !- X,Y,Z Vertex 2 {m}
  31.2170765873851, -17.3903638489235, 2.7432, !- X,Y,Z Vertex 3 {m}
  31.2170765873851, -17.3903638489235, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall6,                                  !- Name
  Wall,                                   !- Surface Type
  Wall6 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.2170765873851, 15.7139638489235, 0.3048, !- X,Y,Z Vertex 1 {m}
  -31.2170765873851, 15.7139638489235, 2.7432, !- X,Y,Z Vertex 2 {m}
  -31.2170765873851, 17.3903638489235, 2.7432, !- X,Y,Z Vertex 3 {m}
  -31.2170765873851, 17.3903638489235, 0.3048; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:EffectiveLeakageArea,
  infil attic - vented 1,                 !- Name
  attic - vented 1,                       !- Zone or Space Name
  Always On Discrete,                     !- Schedule Name
  1963.1545769088,                        !- Effective Air Leakage Area {cm2}
  0.00011933508415317,                    !- Stack Coefficient
  3.30493638565287e-05;                   !- Wind Coefficient

ZoneMixing,
  whole house fan mix,                    !- Name
  attic - vented,                         !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  conditioned space;                      !- Source Zone or Space Name

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Zone,
  conditioned space,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  143.623045914624,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  conditioned space 1,                    !- Name
  conditioned space,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  143.623045914624,                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

Shading:Zone:Detailed,
  Window1 overhangs,                      !- Name
  surface Window1,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.9084357873851, 31.2170765873851, 1.73736, !- X,Y,Z Vertex 1 {m}
  -16.9625114630607, 31.2170765873851, 1.73736, !- X,Y,Z Vertex 2 {m}
  -16.9625114630607, 31.8266765873851, 1.73736, !- X,Y,Z Vertex 3 {m}
  -20.9084357873851, 31.8266765873851, 1.73736; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window2 overhangs,                      !- Name
  surface Window2,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.2170765873851, -23.8051846489235, 1.79832, !- X,Y,Z Vertex 1 {m}
  31.2170765873851, -26.1732461873851, 1.79832, !- X,Y,Z Vertex 2 {m}
  31.8266765873851, -26.1732461873851, 1.79832, !- X,Y,Z Vertex 3 {m}
  31.8266765873851, -23.8051846489235, 1.79832; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window3 overhangs,                      !- Name
  surface Window3,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.2121011841292, -31.2170765873851, 1.73736, !- X,Y,Z Vertex 1 {m}
  -14.1580255084535, -31.2170765873851, 1.73736, !- X,Y,Z Vertex 2 {m}
  -14.1580255084535, -31.8266765873851, 1.73736, !- X,Y,Z Vertex 3 {m}
  -10.2121011841292, -31.8266765873851, 1.73736; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window4 overhangs,                      !- Name
  surface Window4,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.2170765873851, 23.8051846489235, 1.79832, !- X,Y,Z Vertex 1 {m}
  -31.2170765873851, 26.1732461873851, 1.79832, !- X,Y,Z Vertex 2 {m}
  -31.8266765873851, 26.1732461873851, 1.79832, !- X,Y,Z Vertex 3 {m}
  -31.8266765873851, 23.8051846489235, 1.79832; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor1,                                 !- Name
  Floor,                                  !- Surface Type
  Floor1 construction,                    !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 1 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.83733394950192, -3.83733394950192, 0.3048, !- X,Y,Z Vertex 1 {m}
  -3.83733394950192, 3.83733394950192, 0.3048, !- X,Y,Z Vertex 2 {m}
  3.83733394950192, 3.83733394950192, 0.3048, !- X,Y,Z Vertex 3 {m}
  3.83733394950192, -3.83733394950192, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor2,                                 !- Name
  Ceiling,                                !- Surface Type
  Floor2 construction,                    !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 1 Reversed 1,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83733394950192, -3.83733394950192, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.83733394950192, 3.83733394950192, 2.7432, !- X,Y,Z Vertex 2 {m}
  -3.83733394950192, 3.83733394950192, 2.7432, !- X,Y,Z Vertex 3 {m}
  -3.83733394950192, -3.83733394950192, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction 1,            !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.7814080641855, -31.2170765873851, 0.303952155732047, !- X,Y,Z Vertex 1 {m}
  -14.7814080641855, -31.2170765873851, 2.33866384426795, !- X,Y,Z Vertex 2 {m}
  -15.6970467812072, -31.2170765873851, 2.33866384426795, !- X,Y,Z Vertex 3 {m}
  -15.6970467812072, -31.2170765873851, 0.303952155732047; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Door1,                                  !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  surface Door1,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.7822559084535, -31.2170765873851, 0.3048, !- X,Y,Z Vertex 1 {m}
  -14.7822559084535, -31.2170765873851, 2.337816, !- X,Y,Z Vertex 2 {m}
  -15.6961989369393, -31.2170765873851, 2.337816, !- X,Y,Z Vertex 3 {m}
  -15.6961989369393, -31.2170765873851, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6041956722072, 31.2170765873851, 0.304240115177853, !- X,Y,Z Vertex 1 {m}
  -20.6041956722072, 31.2170765873851, 1.43311988482215, !- X,Y,Z Vertex 2 {m}
  -17.2667515782386, 31.2170765873851, 1.43311988482215, !- X,Y,Z Vertex 3 {m}
  -17.2667515782386, 31.2170765873851, 0.304240115177853; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window1,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  surface Window1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.6036357873851, 31.2170765873851, 0.3048, !- X,Y,Z Vertex 1 {m}
  -20.6036357873851, 31.2170765873851, 1.43256, !- X,Y,Z Vertex 2 {m}
  -17.2673114630607, 31.2170765873851, 1.43256, !- X,Y,Z Vertex 3 {m}
  -17.2673114630607, 31.2170765873851, 0.3048; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:IncidentSolarMultiplier,
  Window1,                                !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.85;                                   !- Value Until Time 1

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-May26, !- Name
  trans schedule winter=0.85 summer=0.7 day, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - May27-Jun2, !- Name
  trans schedule winter=0.85 summer=0.7 day, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.85;                                   !- Value Until Time 1

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Jun3-Sep29, !- Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Sep30-Oct6, !- Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Oct7-Dec31, !- Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  trans schedule winter=0.85 summer=0.7,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-May26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  26,                                     !- End Day 1
  trans schedule winter=0.85 summer=0.7 Week Rule - May27-Jun2, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  27,                                     !- Start Day 2
  6,                                      !- End Month 2
  2,                                      !- End Day 2
  trans schedule winter=0.85 summer=0.7 Week Rule - Jun3-Sep29, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  29,                                     !- End Day 3
  trans schedule winter=0.85 summer=0.7 Week Rule - Sep30-Oct6, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  30,                                     !- Start Day 4
  10,                                     !- End Month 4
  6,                                      !- End Day 4
  trans schedule winter=0.85 summer=0.7 Week Rule - Oct7-Dec31, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  7,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  surface Window2,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2170765873851, -24.1091368685936, 0.303952219670075, !- X,Y,Z Vertex 1 {m}
  31.2170765873851, -24.1091368685936, 1.49436778032992, !- X,Y,Z Vertex 2 {m}
  31.2170765873851, -25.869293967715, 1.49436778032992, !- X,Y,Z Vertex 3 {m}
  31.2170765873851, -25.869293967715, 0.303952219670075; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window2,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 1,                   !- Construction Name
  surface Window2,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.2170765873851, -24.1099846489235, 0.3048, !- X,Y,Z Vertex 1 {m}
  31.2170765873851, -24.1099846489235, 1.49352, !- X,Y,Z Vertex 2 {m}
  31.2170765873851, -25.8684461873851, 1.49352, !- X,Y,Z Vertex 3 {m}
  31.2170765873851, -25.8684461873851, 0.3048; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:IncidentSolarMultiplier,
  Window2,                                !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

BuildingSurface:Detailed,
  surface Window3,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.516341299307, -31.2170765873851, 0.304240115177853, !- X,Y,Z Vertex 1 {m}
  -10.516341299307, -31.2170765873851, 1.43311988482215, !- X,Y,Z Vertex 2 {m}
  -13.8537853932756, -31.2170765873851, 1.43311988482215, !- X,Y,Z Vertex 3 {m}
  -13.8537853932756, -31.2170765873851, 0.304240115177853; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window3,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 2,                   !- Construction Name
  surface Window3,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5169011841292, -31.2170765873851, 0.3048, !- X,Y,Z Vertex 1 {m}
  -10.5169011841292, -31.2170765873851, 1.43256, !- X,Y,Z Vertex 2 {m}
  -13.8532255084535, -31.2170765873851, 1.43256, !- X,Y,Z Vertex 3 {m}
  -13.8532255084535, -31.2170765873851, 0.3048; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:IncidentSolarMultiplier,
  Window3,                                !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

BuildingSurface:Detailed,
  surface Window4,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.2170765873851, 24.1091368685936, 0.303952219670075, !- X,Y,Z Vertex 1 {m}
  -31.2170765873851, 24.1091368685936, 1.49436778032992, !- X,Y,Z Vertex 2 {m}
  -31.2170765873851, 25.869293967715, 1.49436778032992, !- X,Y,Z Vertex 3 {m}
  -31.2170765873851, 25.869293967715, 0.303952219670075; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window4,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 3,                   !- Construction Name
  surface Window4,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.2170765873851, 24.1099846489235, 0.3048, !- X,Y,Z Vertex 1 {m}
  -31.2170765873851, 24.1099846489235, 1.49352, !- X,Y,Z Vertex 2 {m}
  -31.2170765873851, 25.8684461873851, 1.49352, !- X,Y,Z Vertex 3 {m}
  -31.2170765873851, 25.8684461873851, 0.3048; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:IncidentSolarMultiplier,
  Window4,                                !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

BuildingSurface:Detailed,
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  Wall1 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.2880461873851, 31.2170765873851, 0.3048, !- X,Y,Z Vertex 1 {m}
  -30.2880461873851, 31.2170765873851, 2.7432, !- X,Y,Z Vertex 2 {m}
  -21.5326661873851, 31.2170765873851, 2.7432, !- X,Y,Z Vertex 3 {m}
  -21.5326661873851, 31.2170765873851, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  Wall2 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2170765873851, -18.3193942489235, 0.3048, !- X,Y,Z Vertex 1 {m}
  31.2170765873851, -18.3193942489235, 2.7432, !- X,Y,Z Vertex 2 {m}
  31.2170765873851, -23.1809542489235, 2.7432, !- X,Y,Z Vertex 3 {m}
  31.2170765873851, -23.1809542489235, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  Wall3 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59449078412918, -31.2170765873851, 0.3048, !- X,Y,Z Vertex 1 {m}
  -1.59449078412918, -31.2170765873851, 2.7432, !- X,Y,Z Vertex 2 {m}
  -9.58787078412918, -31.2170765873851, 2.7432, !- X,Y,Z Vertex 3 {m}
  -9.58787078412918, -31.2170765873851, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  Wall4 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.2170765873851, 18.3193942489235, 0.3048, !- X,Y,Z Vertex 1 {m}
  -31.2170765873851, 18.3193942489235, 2.7432, !- X,Y,Z Vertex 2 {m}
  -31.2170765873851, 23.1809542489235, 2.7432, !- X,Y,Z Vertex 3 {m}
  -31.2170765873851, 23.1809542489235, 0.3048; !- X,Y,Z Vertex 4 {m}

InternalMass,
  furniture mass conditioned space 1,     !- Name
  furniture construction conditioned space 1, !- Construction Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space 1,                    !- Space or SpaceList Name
  23.56021;                               !- Surface Area {m2}

InternalMass,
  partition wall mass,                    !- Name
  PartitionWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space 1,                    !- Space or SpaceList Name
  58.90053;                               !- Surface Area {m2}

ElectricEquipment,
  clothes dryer,                          !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  clothes dryer schedule,                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  clothes dryer;                          !- End-Use Subcategory

Schedule:Day:Interval,
  clothes dryer schedule day 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  clothes dryer schedule Week Rule - Jan1-Dec31, !- Name
  clothes dryer schedule day 1,           !- Sunday Schedule:Day Name
  clothes dryer schedule day 1,           !- Monday Schedule:Day Name
  clothes dryer schedule day 1,           !- Tuesday Schedule:Day Name
  clothes dryer schedule day 1,           !- Wednesday Schedule:Day Name
  clothes dryer schedule day 1,           !- Thursday Schedule:Day Name
  clothes dryer schedule day 1,           !- Friday Schedule:Day Name
  clothes dryer schedule day 1,           !- Saturday Schedule:Day Name
  clothes dryer schedule default day,     !- Holiday Schedule:Day Name
  clothes dryer schedule default day,     !- SummerDesignDay Schedule:Day Name
  clothes dryer schedule default day,     !- WinterDesignDay Schedule:Day Name
  clothes dryer schedule default day,     !- CustomDay1 Schedule:Day Name
  clothes dryer schedule default day;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  clothes dryer schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  clothes dryer schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  clothes dryer schedule default day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  clothes dryer schedule day,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123456790123457,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740740740740741,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0493827160493827,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0246913580246914,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0493827160493827,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0740740740740741,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.197530864197531,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.395061728395062,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.592592592592593,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.839506172839506,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.962962962962963,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.91358024691358,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.827160493827161,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.716049382716049,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.753086419753086,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.679012345679012,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.666666666666667,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.62962962962963,                       !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.641975308641975,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.666666666666667,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.54320987654321,                       !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.296296296296296;                      !- Value Until Time 23

ElectricEquipment,
  clothes washer,                         !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  clothes washer schedule,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  clothes washer;                         !- End-Use Subcategory

Schedule:Day:Interval,
  clothes washer schedule day 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  clothes washer schedule Week Rule - Jan1-Dec31, !- Name
  clothes washer schedule day 1,          !- Sunday Schedule:Day Name
  clothes washer schedule day 1,          !- Monday Schedule:Day Name
  clothes washer schedule day 1,          !- Tuesday Schedule:Day Name
  clothes washer schedule day 1,          !- Wednesday Schedule:Day Name
  clothes washer schedule day 1,          !- Thursday Schedule:Day Name
  clothes washer schedule day 1,          !- Friday Schedule:Day Name
  clothes washer schedule day 1,          !- Saturday Schedule:Day Name
  clothes washer schedule default day,    !- Holiday Schedule:Day Name
  clothes washer schedule default day,    !- SummerDesignDay Schedule:Day Name
  clothes washer schedule default day,    !- WinterDesignDay Schedule:Day Name
  clothes washer schedule default day,    !- CustomDay1 Schedule:Day Name
  clothes washer schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  clothes washer schedule,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  clothes washer schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  clothes washer schedule default day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  clothes washer schedule day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.104651162790698,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0813953488372093,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0465116279069768,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0813953488372093,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.127906976744186,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.255813953488372,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.569767441860465,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.848837209302326,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.976744186046512,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.872093023255814,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.779069767441861,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.697674418604651,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.569767441860465,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.593023255813954,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.581395348837209,                      !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.569767441860465,                      !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.546511627906977,                      !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.372093023255814,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.197674418604651;                      !- Value Until Time 20

ElectricEquipment,
  cooking range,                          !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  cooking range schedule,                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  cooking range;                          !- End-Use Subcategory

Schedule:Day:Interval,
  cooking range schedule day 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  cooking range schedule Week Rule - Jan1-Dec31, !- Name
  cooking range schedule day 1,           !- Sunday Schedule:Day Name
  cooking range schedule day 1,           !- Monday Schedule:Day Name
  cooking range schedule day 1,           !- Tuesday Schedule:Day Name
  cooking range schedule day 1,           !- Wednesday Schedule:Day Name
  cooking range schedule day 1,           !- Thursday Schedule:Day Name
  cooking range schedule day 1,           !- Friday Schedule:Day Name
  cooking range schedule day 1,           !- Saturday Schedule:Day Name
  cooking range schedule default day,     !- Holiday Schedule:Day Name
  cooking range schedule default day,     !- SummerDesignDay Schedule:Day Name
  cooking range schedule default day,     !- WinterDesignDay Schedule:Day Name
  cooking range schedule default day,     !- CustomDay1 Schedule:Day Name
  cooking range schedule default day;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  cooking range schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  cooking range schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  cooking range schedule default day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooking range schedule day,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.0597014925373134,                     !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.111940298507463,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.171641791044776,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.291044776119403,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.343283582089552,                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.402985074626866,                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.462686567164179,                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.343283582089552,                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.291044776119403,                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.402985074626866,                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.567164179104478,                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.850746268656716,                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.432835820895522,                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.291044776119403,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.23134328358209,                       !- Value Until Time 16
  23:00,                                  !- Time 17 {hh:mm}
  0.171641791044776,                      !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.111940298507463;                      !- Value Until Time 18

ElectricEquipment,
  fridge,                                 !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  fridge schedule,                        !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  46.9577625570776,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  fridge;                                 !- End-Use Subcategory

Schedule:Constant,
  fridge schedule,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

ElectricEquipment,
  mech vent house fan,                    !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent house fan schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Constant,
  mech vent house fan schedule,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ElectricEquipment,
  mech vent house fan cfis,               !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent house fan cfis schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Constant,
  mech vent house fan cfis schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ElectricEquipment,
  misc permanent spa heater,              !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  misc permanent spa heater schedule,     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  154.189820423531,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  misc permanent spa heater;              !- End-Use Subcategory

Schedule:Day:Interval,
  misc permanent spa heater schedule day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.145464025026069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.175769030239833,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.145464025026069,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.175769030239833,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.284867049009385,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.406087069864442,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.345477059436913,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.145464025026069,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.115159019812304,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.090915015641293,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0848540145985401,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.145464025026069,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.351538060479666,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.763686131386861,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.73944212721585,                       !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.412148070907195,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.369721063607925,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.309111053180396,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.260623044838373,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.145464025026069;                      !- Value Until Time 20

Schedule:Day:Interval,
  misc permanent spa heater schedule day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.145116440736879,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.175349032557062,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.145116440736879,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.175349032557062,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.284186363109721,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.405116730390453,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.344651546750087,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.145116440736879,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.114883848916696,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.0906977754605492,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0846512570965126,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.145116440736879,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.350698065114123,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.761861313868613,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.737675240412467,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.41116324875449,                       !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.368837620206233,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.308372436565867,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.260000289653574,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.145116440736879;                      !- Value Until Time 20

Schedule:Week:Daily,
  misc permanent spa heater schedule Week Rule - Jan1-Jan27, !- Name
  misc permanent spa heater schedule day, !- Sunday Schedule:Day Name
  misc permanent spa heater schedule day, !- Monday Schedule:Day Name
  misc permanent spa heater schedule day, !- Tuesday Schedule:Day Name
  misc permanent spa heater schedule day, !- Wednesday Schedule:Day Name
  misc permanent spa heater schedule day, !- Thursday Schedule:Day Name
  misc permanent spa heater schedule day, !- Friday Schedule:Day Name
  misc permanent spa heater schedule day, !- Saturday Schedule:Day Name
  misc permanent spa heater schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa heater schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa heater schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc permanent spa heater schedule Week Rule - Jan28-Feb3, !- Name
  misc permanent spa heater schedule day, !- Sunday Schedule:Day Name
  misc permanent spa heater schedule day, !- Monday Schedule:Day Name
  misc permanent spa heater schedule day, !- Tuesday Schedule:Day Name
  misc permanent spa heater schedule day, !- Wednesday Schedule:Day Name
  misc permanent spa heater schedule day 1, !- Thursday Schedule:Day Name
  misc permanent spa heater schedule day 1, !- Friday Schedule:Day Name
  misc permanent spa heater schedule day 1, !- Saturday Schedule:Day Name
  misc permanent spa heater schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa heater schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa heater schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  misc permanent spa heater schedule day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.18839068474105,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.227638744062102,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.18839068474105,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.227638744062102,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.368931757617889,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.525923994902097,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.447427876259993,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.18839068474105,                       !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.149142625419998,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.117744177963156,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.109894566098946,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.18839068474105,                       !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.455277488124204,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.989051094890511,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.957652647433669,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.533773606766308,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.478826323716835,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.400330205074731,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.337533310161047,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.18839068474105;                       !- Value Until Time 20

Schedule:Week:Daily,
  misc permanent spa heater schedule Week Rule - Feb4-Feb24, !- Name
  misc permanent spa heater schedule day 1, !- Sunday Schedule:Day Name
  misc permanent spa heater schedule day 1, !- Monday Schedule:Day Name
  misc permanent spa heater schedule day 1, !- Tuesday Schedule:Day Name
  misc permanent spa heater schedule day 1, !- Wednesday Schedule:Day Name
  misc permanent spa heater schedule day 1, !- Thursday Schedule:Day Name
  misc permanent spa heater schedule day 1, !- Friday Schedule:Day Name
  misc permanent spa heater schedule day 1, !- Saturday Schedule:Day Name
  misc permanent spa heater schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa heater schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa heater schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc permanent spa heater schedule Week Rule - Feb25-Mar3, !- Name
  misc permanent spa heater schedule day 1, !- Sunday Schedule:Day Name
  misc permanent spa heater schedule day 1, !- Monday Schedule:Day Name
  misc permanent spa heater schedule day 1, !- Tuesday Schedule:Day Name
  misc permanent spa heater schedule day 1, !- Wednesday Schedule:Day Name
  misc permanent spa heater schedule day 2, !- Thursday Schedule:Day Name
  misc permanent spa heater schedule day 2, !- Friday Schedule:Day Name
  misc permanent spa heater schedule day 2, !- Saturday Schedule:Day Name
  misc permanent spa heater schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa heater schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa heater schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  misc permanent spa heater schedule day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.190476190476191,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.23015873015873,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.190476190476191,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.23015873015873,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.373015873015873,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.531746031746032,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.452380952380952,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.190476190476191,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.150793650793651,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.119047619047619,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.111111111111111,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.190476190476191,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.46031746031746,                       !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.968253968253968,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.53968253968254,                       !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.484126984126984,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.404761904761905,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.341269841269841,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.190476190476191;                      !- Value Until Time 20

Schedule:Week:Daily,
  misc permanent spa heater schedule Week Rule - Mar4-May26, !- Name
  misc permanent spa heater schedule day 2, !- Sunday Schedule:Day Name
  misc permanent spa heater schedule day 2, !- Monday Schedule:Day Name
  misc permanent spa heater schedule day 2, !- Tuesday Schedule:Day Name
  misc permanent spa heater schedule day 2, !- Wednesday Schedule:Day Name
  misc permanent spa heater schedule day 2, !- Thursday Schedule:Day Name
  misc permanent spa heater schedule day 2, !- Friday Schedule:Day Name
  misc permanent spa heater schedule day 2, !- Saturday Schedule:Day Name
  misc permanent spa heater schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa heater schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa heater schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc permanent spa heater schedule Week Rule - May27-Jun2, !- Name
  misc permanent spa heater schedule day 2, !- Sunday Schedule:Day Name
  misc permanent spa heater schedule day 2, !- Monday Schedule:Day Name
  misc permanent spa heater schedule day 2, !- Tuesday Schedule:Day Name
  misc permanent spa heater schedule day 2, !- Wednesday Schedule:Day Name
  misc permanent spa heater schedule day 2, !- Thursday Schedule:Day Name
  misc permanent spa heater schedule day 3, !- Friday Schedule:Day Name
  misc permanent spa heater schedule day 3, !- Saturday Schedule:Day Name
  misc permanent spa heater schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa heater schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa heater schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  misc permanent spa heater schedule day 4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.161800486618005,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.195508921330089,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.161800486618005,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.195508921330089,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.316859286293593,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.45169302514193,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.384276155717762,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.161800486618005,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.128092051905921,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.101125304136253,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0943836171938362,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.161800486618005,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.391017842660178,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.849452554744526,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.822485806974858,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.458434712084347,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.411242903487429,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.34382603406326,                       !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.289892538523925,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.161800486618005;                      !- Value Until Time 20

Schedule:Week:Daily,
  misc permanent spa heater schedule Week Rule - Jun3-Sep29, !- Name
  misc permanent spa heater schedule day 3, !- Sunday Schedule:Day Name
  misc permanent spa heater schedule day 3, !- Monday Schedule:Day Name
  misc permanent spa heater schedule day 3, !- Tuesday Schedule:Day Name
  misc permanent spa heater schedule day 3, !- Wednesday Schedule:Day Name
  misc permanent spa heater schedule day 3, !- Thursday Schedule:Day Name
  misc permanent spa heater schedule day 3, !- Friday Schedule:Day Name
  misc permanent spa heater schedule day 3, !- Saturday Schedule:Day Name
  misc permanent spa heater schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa heater schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa heater schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc permanent spa heater schedule Week Rule - Sep30-Oct6, !- Name
  misc permanent spa heater schedule day 3, !- Sunday Schedule:Day Name
  misc permanent spa heater schedule day 4, !- Monday Schedule:Day Name
  misc permanent spa heater schedule day 4, !- Tuesday Schedule:Day Name
  misc permanent spa heater schedule day 4, !- Wednesday Schedule:Day Name
  misc permanent spa heater schedule day 4, !- Thursday Schedule:Day Name
  misc permanent spa heater schedule day 4, !- Friday Schedule:Day Name
  misc permanent spa heater schedule day 4, !- Saturday Schedule:Day Name
  misc permanent spa heater schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa heater schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa heater schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  misc permanent spa heater schedule day 5, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.160757733750434,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.194248928281775,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.160757733750434,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.194248928281775,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.314817228594601,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.448782006719963,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.381799617657282,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.160757733750434,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.127266539219094,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.100473583594022,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0937753446877534,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.160757733750434,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.38849785656355,                       !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.843978102189781,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.817185146564709,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.455480245626231,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.408592573282354,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.341610184219673,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.288024272969528,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.160757733750434;                      !- Value Until Time 20

Schedule:Week:Daily,
  misc permanent spa heater schedule Week Rule - Oct7-Oct27, !- Name
  misc permanent spa heater schedule day 4, !- Sunday Schedule:Day Name
  misc permanent spa heater schedule day 4, !- Monday Schedule:Day Name
  misc permanent spa heater schedule day 4, !- Tuesday Schedule:Day Name
  misc permanent spa heater schedule day 4, !- Wednesday Schedule:Day Name
  misc permanent spa heater schedule day 4, !- Thursday Schedule:Day Name
  misc permanent spa heater schedule day 4, !- Friday Schedule:Day Name
  misc permanent spa heater schedule day 4, !- Saturday Schedule:Day Name
  misc permanent spa heater schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa heater schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa heater schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc permanent spa heater schedule Week Rule - Oct28-Nov3, !- Name
  misc permanent spa heater schedule day 4, !- Sunday Schedule:Day Name
  misc permanent spa heater schedule day 4, !- Monday Schedule:Day Name
  misc permanent spa heater schedule day 4, !- Tuesday Schedule:Day Name
  misc permanent spa heater schedule day 4, !- Wednesday Schedule:Day Name
  misc permanent spa heater schedule day 5, !- Thursday Schedule:Day Name
  misc permanent spa heater schedule day 5, !- Friday Schedule:Day Name
  misc permanent spa heater schedule day 5, !- Saturday Schedule:Day Name
  misc permanent spa heater schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa heater schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa heater schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  misc permanent spa heater schedule day 6, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.145464025026069,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.175769030239833,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.145464025026069,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.175769030239833,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.284867049009385,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.406087069864442,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.345477059436913,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.145464025026069,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.115159019812304,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.090915015641293,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0848540145985401,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.145464025026069,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.351538060479666,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.763686131386861,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.73944212721585,                       !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.412148070907195,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.369721063607925,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.309111053180396,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.260623044838373,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.145464025026069;                      !- Value Until Time 20

Schedule:Week:Daily,
  misc permanent spa heater schedule Week Rule - Nov4-Nov24, !- Name
  misc permanent spa heater schedule day 5, !- Sunday Schedule:Day Name
  misc permanent spa heater schedule day 5, !- Monday Schedule:Day Name
  misc permanent spa heater schedule day 5, !- Tuesday Schedule:Day Name
  misc permanent spa heater schedule day 5, !- Wednesday Schedule:Day Name
  misc permanent spa heater schedule day 5, !- Thursday Schedule:Day Name
  misc permanent spa heater schedule day 5, !- Friday Schedule:Day Name
  misc permanent spa heater schedule day 5, !- Saturday Schedule:Day Name
  misc permanent spa heater schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa heater schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa heater schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc permanent spa heater schedule Week Rule - Nov25-Dec1, !- Name
  misc permanent spa heater schedule day 5, !- Sunday Schedule:Day Name
  misc permanent spa heater schedule day 5, !- Monday Schedule:Day Name
  misc permanent spa heater schedule day 5, !- Tuesday Schedule:Day Name
  misc permanent spa heater schedule day 5, !- Wednesday Schedule:Day Name
  misc permanent spa heater schedule day 5, !- Thursday Schedule:Day Name
  misc permanent spa heater schedule day 5, !- Friday Schedule:Day Name
  misc permanent spa heater schedule day 6, !- Saturday Schedule:Day Name
  misc permanent spa heater schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa heater schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa heater schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc permanent spa heater schedule Week Rule - Dec2-Dec31, !- Name
  misc permanent spa heater schedule day 6, !- Sunday Schedule:Day Name
  misc permanent spa heater schedule day 6, !- Monday Schedule:Day Name
  misc permanent spa heater schedule day 6, !- Tuesday Schedule:Day Name
  misc permanent spa heater schedule day 6, !- Wednesday Schedule:Day Name
  misc permanent spa heater schedule day 6, !- Thursday Schedule:Day Name
  misc permanent spa heater schedule day 6, !- Friday Schedule:Day Name
  misc permanent spa heater schedule day 6, !- Saturday Schedule:Day Name
  misc permanent spa heater schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa heater schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa heater schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa heater schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  misc permanent spa heater schedule,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  misc permanent spa heater schedule Week Rule - Jan1-Jan27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  27,                                     !- End Day 1
  misc permanent spa heater schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  28,                                     !- Start Day 2
  2,                                      !- End Month 2
  3,                                      !- End Day 2
  misc permanent spa heater schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  4,                                      !- Start Day 3
  2,                                      !- End Month 3
  24,                                     !- End Day 3
  misc permanent spa heater schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  25,                                     !- Start Day 4
  3,                                      !- End Month 4
  3,                                      !- End Day 4
  misc permanent spa heater schedule Week Rule - Mar4-May26, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  4,                                      !- Start Day 5
  5,                                      !- End Month 5
  26,                                     !- End Day 5
  misc permanent spa heater schedule Week Rule - May27-Jun2, !- Schedule:Week Name 6
  5,                                      !- Start Month 6
  27,                                     !- Start Day 6
  6,                                      !- End Month 6
  2,                                      !- End Day 6
  misc permanent spa heater schedule Week Rule - Jun3-Sep29, !- Schedule:Week Name 7
  6,                                      !- Start Month 7
  3,                                      !- Start Day 7
  9,                                      !- End Month 7
  29,                                     !- End Day 7
  misc permanent spa heater schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 8
  9,                                      !- Start Month 8
  30,                                     !- Start Day 8
  10,                                     !- End Month 8
  6,                                      !- End Day 8
  misc permanent spa heater schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 9
  10,                                     !- Start Month 9
  7,                                      !- Start Day 9
  10,                                     !- End Month 9
  27,                                     !- End Day 9
  misc permanent spa heater schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 10
  10,                                     !- Start Month 10
  28,                                     !- Start Day 10
  11,                                     !- End Month 10
  3,                                      !- End Day 10
  misc permanent spa heater schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 11
  11,                                     !- Start Month 11
  4,                                      !- Start Day 11
  11,                                     !- End Month 11
  24,                                     !- End Day 11
  misc permanent spa heater schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 12
  11,                                     !- Start Month 12
  25,                                     !- Start Day 12
  12,                                     !- End Month 12
  1,                                      !- End Day 12
  misc permanent spa heater schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 13
  12,                                     !- Start Month 13
  2,                                      !- Start Day 13
  12,                                     !- End Month 13
  31;                                     !- End Day 13

Schedule:Day:Interval,
  misc permanent spa heater schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  misc permanent spa pump,                !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  misc permanent spa pump schedule,       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  161.244767936033,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  misc permanent spa pump;                !- End-Use Subcategory

Schedule:Day:Interval,
  misc permanent spa pump schedule day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.151231527093596,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.182738095238095,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.151231527093596,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.182738095238095,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.296161740558292,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.422188013136289,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.359174876847291,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.151231527093596,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.119724958949097,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.0945197044334976,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0882183908045977,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.151231527093596,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.365476190476191,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.793965517241379,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.76876026272578,                       !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.428489326765189,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.38438013136289,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.321366995073892,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.270956486042693,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.151231527093596;                      !- Value Until Time 20

Schedule:Day:Interval,
  misc permanent spa pump schedule day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.152380952380952,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.184126984126984,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.152380952380952,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.184126984126984,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.298412698412698,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.425396825396825,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.361904761904762,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.152380952380952,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.120634920634921,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.0952380952380953,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0888888888888889,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.152380952380952,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.368253968253968,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.774603174603175,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.431746031746032,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.387301587301587,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.323809523809524,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.273015873015873,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.152380952380952;                      !- Value Until Time 20

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - Jan1-Jan27, !- Name
  misc permanent spa pump schedule day,   !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day,   !- Monday Schedule:Day Name
  misc permanent spa pump schedule day,   !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day,   !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day,   !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day,   !- Friday Schedule:Day Name
  misc permanent spa pump schedule day,   !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - Jan28-Feb3, !- Name
  misc permanent spa pump schedule day,   !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day,   !- Monday Schedule:Day Name
  misc permanent spa pump schedule day,   !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day,   !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 1, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 1, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 1, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  misc permanent spa pump schedule day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.151231527093596,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.182738095238095,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.151231527093596,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.182738095238095,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.296161740558292,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.422188013136289,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.359174876847291,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.151231527093596,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.119724958949097,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.0945197044334976,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0882183908045977,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.151231527093596,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.365476190476191,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.793965517241379,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.76876026272578,                       !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.428489326765189,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.38438013136289,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.321366995073892,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.270956486042693,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.151231527093596;                      !- Value Until Time 20

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - Feb4-Feb24, !- Name
  misc permanent spa pump schedule day 1, !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day 1, !- Monday Schedule:Day Name
  misc permanent spa pump schedule day 1, !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day 1, !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 1, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 1, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 1, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - Feb25-Mar3, !- Name
  misc permanent spa pump schedule day 1, !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day 1, !- Monday Schedule:Day Name
  misc permanent spa pump schedule day 1, !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day 1, !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 2, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 2, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 2, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  misc permanent spa pump schedule day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.150246305418719,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.181547619047619,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.150246305418719,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.181547619047619,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.294232348111658,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.419437602627258,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.356834975369458,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.150246305418719,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.118944991789819,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.0939039408866995,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0876436781609196,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.150246305418719,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.363095238095238,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.788793103448276,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.763752052545156,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.425697865353038,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.381876026272578,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.319273399014778,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.269191297208539,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.150246305418719;                      !- Value Until Time 20

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - Mar4-Mar31, !- Name
  misc permanent spa pump schedule day 2, !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day 2, !- Monday Schedule:Day Name
  misc permanent spa pump schedule day 2, !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day 2, !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 2, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 2, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 2, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  misc permanent spa pump schedule day 4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.151231527093596,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.182738095238095,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.151231527093596,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.182738095238095,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.296161740558292,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.422188013136289,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.359174876847291,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.151231527093596,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.119724958949097,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.0945197044334976,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0882183908045977,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.151231527093596,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.365476190476191,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.793965517241379,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.76876026272578,                       !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.428489326765189,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.38438013136289,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.321366995073892,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.270956486042693,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.151231527093596;                      !- Value Until Time 20

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - Apr1-Apr28, !- Name
  misc permanent spa pump schedule day 3, !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day 3, !- Monday Schedule:Day Name
  misc permanent spa pump schedule day 3, !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day 3, !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 3, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 3, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 3, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - Apr29-May5, !- Name
  misc permanent spa pump schedule day 3, !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day 3, !- Monday Schedule:Day Name
  misc permanent spa pump schedule day 4, !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day 4, !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 4, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 4, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 4, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  misc permanent spa pump schedule day 5, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.190476190476191,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.23015873015873,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.190476190476191,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.23015873015873,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.373015873015873,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.531746031746032,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.452380952380952,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.190476190476191,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.150793650793651,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.119047619047619,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.111111111111111,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.190476190476191,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.46031746031746,                       !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.968253968253968,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.53968253968254,                       !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.484126984126984,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.404761904761905,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.341269841269841,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.190476190476191;                      !- Value Until Time 20

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - May6-May26, !- Name
  misc permanent spa pump schedule day 4, !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day 4, !- Monday Schedule:Day Name
  misc permanent spa pump schedule day 4, !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day 4, !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 4, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 4, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 4, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - May27-Jun2, !- Name
  misc permanent spa pump schedule day 4, !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day 4, !- Monday Schedule:Day Name
  misc permanent spa pump schedule day 4, !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day 4, !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 4, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 5, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 5, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  misc permanent spa pump schedule day 6, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.190147783251232,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.229761904761905,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.190147783251232,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.229761904761905,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.372372742200328,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.530829228243021,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.451600985221675,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.190147783251232,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.150533661740558,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.11884236453202,                       !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.110919540229885,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.190147783251232,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.45952380952381,                       !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.998275862068965,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.966584564860427,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.538752052545156,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.483292282430213,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.404064039408867,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.34068144499179,                       !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.190147783251232;                      !- Value Until Time 20

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - Jun3-Jun30, !- Name
  misc permanent spa pump schedule day 5, !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day 5, !- Monday Schedule:Day Name
  misc permanent spa pump schedule day 5, !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day 5, !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 5, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 5, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 5, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  misc permanent spa pump schedule day 7, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.190476190476191,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.23015873015873,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.190476190476191,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.23015873015873,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.373015873015873,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.531746031746032,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.452380952380952,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.190476190476191,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.150793650793651,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.119047619047619,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.111111111111111,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.190476190476191,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.46031746031746,                       !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.968253968253968,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.53968253968254,                       !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.484126984126984,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.404761904761905,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.341269841269841,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.190476190476191;                      !- Value Until Time 20

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - Jul1-Aug25, !- Name
  misc permanent spa pump schedule day 6, !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day 6, !- Monday Schedule:Day Name
  misc permanent spa pump schedule day 6, !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day 6, !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 6, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 6, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 6, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - Aug26-Sep1, !- Name
  misc permanent spa pump schedule day 6, !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day 6, !- Monday Schedule:Day Name
  misc permanent spa pump schedule day 6, !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day 6, !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 6, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 6, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 7, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  misc permanent spa pump schedule day 8, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.151231527093596,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.182738095238095,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.151231527093596,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.182738095238095,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.296161740558292,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.422188013136289,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.359174876847291,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.151231527093596,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.119724958949097,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.0945197044334976,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0882183908045977,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.151231527093596,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.365476190476191,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.793965517241379,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.76876026272578,                       !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.428489326765189,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.38438013136289,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.321366995073892,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.270956486042693,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.151231527093596;                      !- Value Until Time 20

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - Sep2-Sep29, !- Name
  misc permanent spa pump schedule day 7, !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day 7, !- Monday Schedule:Day Name
  misc permanent spa pump schedule day 7, !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day 7, !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 7, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 7, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 7, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - Sep30-Oct6, !- Name
  misc permanent spa pump schedule day 7, !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day 8, !- Monday Schedule:Day Name
  misc permanent spa pump schedule day 8, !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day 8, !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 8, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 8, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 8, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  misc permanent spa pump schedule day 9, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.150246305418719,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.181547619047619,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.150246305418719,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.181547619047619,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.294232348111658,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.419437602627258,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.356834975369458,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.150246305418719,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.118944991789819,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.0939039408866995,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0876436781609196,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.150246305418719,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.363095238095238,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.788793103448276,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.763752052545156,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.425697865353038,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.381876026272578,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.319273399014778,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.269191297208539,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.150246305418719;                      !- Value Until Time 20

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - Oct7-Oct27, !- Name
  misc permanent spa pump schedule day 8, !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day 8, !- Monday Schedule:Day Name
  misc permanent spa pump schedule day 8, !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day 8, !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 8, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 8, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 8, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - Oct28-Nov3, !- Name
  misc permanent spa pump schedule day 8, !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day 8, !- Monday Schedule:Day Name
  misc permanent spa pump schedule day 8, !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day 8, !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 9, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 9, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 9, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  misc permanent spa pump schedule day 10, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.151231527093596,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.182738095238095,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.151231527093596,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.182738095238095,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.296161740558292,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.422188013136289,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.359174876847291,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.151231527093596,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.119724958949097,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.0945197044334976,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0882183908045977,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.151231527093596,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.365476190476191,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.793965517241379,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.76876026272578,                       !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.428489326765189,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.38438013136289,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.321366995073892,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.270956486042693,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.151231527093596;                      !- Value Until Time 20

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - Nov4-Nov24, !- Name
  misc permanent spa pump schedule day 9, !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day 9, !- Monday Schedule:Day Name
  misc permanent spa pump schedule day 9, !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day 9, !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 9, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 9, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 9, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - Nov25-Dec1, !- Name
  misc permanent spa pump schedule day 9, !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day 9, !- Monday Schedule:Day Name
  misc permanent spa pump schedule day 9, !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day 9, !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 9, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 9, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 10, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc permanent spa pump schedule Week Rule - Dec2-Dec31, !- Name
  misc permanent spa pump schedule day 10, !- Sunday Schedule:Day Name
  misc permanent spa pump schedule day 10, !- Monday Schedule:Day Name
  misc permanent spa pump schedule day 10, !- Tuesday Schedule:Day Name
  misc permanent spa pump schedule day 10, !- Wednesday Schedule:Day Name
  misc permanent spa pump schedule day 10, !- Thursday Schedule:Day Name
  misc permanent spa pump schedule day 10, !- Friday Schedule:Day Name
  misc permanent spa pump schedule day 10, !- Saturday Schedule:Day Name
  misc permanent spa pump schedule default day, !- Holiday Schedule:Day Name
  misc permanent spa pump schedule default day, !- SummerDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- WinterDesignDay Schedule:Day Name
  misc permanent spa pump schedule default day, !- CustomDay1 Schedule:Day Name
  misc permanent spa pump schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  misc permanent spa pump schedule,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  misc permanent spa pump schedule Week Rule - Jan1-Jan27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  27,                                     !- End Day 1
  misc permanent spa pump schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  28,                                     !- Start Day 2
  2,                                      !- End Month 2
  3,                                      !- End Day 2
  misc permanent spa pump schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  4,                                      !- Start Day 3
  2,                                      !- End Month 3
  24,                                     !- End Day 3
  misc permanent spa pump schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  25,                                     !- Start Day 4
  3,                                      !- End Month 4
  3,                                      !- End Day 4
  misc permanent spa pump schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  4,                                      !- Start Day 5
  3,                                      !- End Month 5
  31,                                     !- End Day 5
  misc permanent spa pump schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 6
  4,                                      !- Start Month 6
  1,                                      !- Start Day 6
  4,                                      !- End Month 6
  28,                                     !- End Day 6
  misc permanent spa pump schedule Week Rule - Apr29-May5, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  29,                                     !- Start Day 7
  5,                                      !- End Month 7
  5,                                      !- End Day 7
  misc permanent spa pump schedule Week Rule - May6-May26, !- Schedule:Week Name 8
  5,                                      !- Start Month 8
  6,                                      !- Start Day 8
  5,                                      !- End Month 8
  26,                                     !- End Day 8
  misc permanent spa pump schedule Week Rule - May27-Jun2, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  27,                                     !- Start Day 9
  6,                                      !- End Month 9
  2,                                      !- End Day 9
  misc permanent spa pump schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 10
  6,                                      !- Start Month 10
  3,                                      !- Start Day 10
  6,                                      !- End Month 10
  30,                                     !- End Day 10
  misc permanent spa pump schedule Week Rule - Jul1-Aug25, !- Schedule:Week Name 11
  7,                                      !- Start Month 11
  1,                                      !- Start Day 11
  8,                                      !- End Month 11
  25,                                     !- End Day 11
  misc permanent spa pump schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 12
  8,                                      !- Start Month 12
  26,                                     !- Start Day 12
  9,                                      !- End Month 12
  1,                                      !- End Day 12
  misc permanent spa pump schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 13
  9,                                      !- Start Month 13
  2,                                      !- Start Day 13
  9,                                      !- End Month 13
  29,                                     !- End Day 13
  misc permanent spa pump schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 14
  9,                                      !- Start Month 14
  30,                                     !- Start Day 14
  10,                                     !- End Month 14
  6,                                      !- End Day 14
  misc permanent spa pump schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 15
  10,                                     !- Start Month 15
  7,                                      !- Start Day 15
  10,                                     !- End Month 15
  27,                                     !- End Day 15
  misc permanent spa pump schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 16
  10,                                     !- Start Month 16
  28,                                     !- Start Day 16
  11,                                     !- End Month 16
  3,                                      !- End Day 16
  misc permanent spa pump schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 17
  11,                                     !- Start Month 17
  4,                                      !- Start Day 17
  11,                                     !- End Month 17
  24,                                     !- End Day 17
  misc permanent spa pump schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 18
  11,                                     !- Start Month 18
  25,                                     !- Start Day 18
  12,                                     !- End Month 18
  1,                                      !- End Day 18
  misc permanent spa pump schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 19
  12,                                     !- Start Month 19
  2,                                      !- Start Day 19
  12,                                     !- End Month 19
  31;                                     !- End Day 19

Schedule:Day:Interval,
  misc permanent spa pump schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  whole house fan,                        !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  whole house fan;                        !- End-Use Subcategory

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OtherEquipment,
  clothes dryer 1,                        !- Name
  Electricity,                            !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  clothes dryer schedule,                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  clothes dryer;                          !- End-Use Subcategory

OtherEquipment,
  cooking range 1,                        !- Name
  Electricity,                            !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  cooking range schedule,                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  cooking range;                          !- End-Use Subcategory

OtherEquipment,
  furnace airloop_0 SupCondToLv,          !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  duct load;                              !- End-Use Subcategory

OtherEquipment,
  furnace airloop_0 SupLatLkToCond,       !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  duct load;                              !- End-Use Subcategory

OtherEquipment,
  furnace airloop_0 SupSensLkToCond,      !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  duct load;                              !- End-Use Subcategory

OtherEquipment,
  general water use latent,               !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  general water use schedule,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  general water use latent;               !- End-Use Subcategory

Schedule:Day:Interval,
  general water use schedule day 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  general water use schedule Week Rule - Jan1-Dec31, !- Name
  general water use schedule day 1,       !- Sunday Schedule:Day Name
  general water use schedule day 1,       !- Monday Schedule:Day Name
  general water use schedule day 1,       !- Tuesday Schedule:Day Name
  general water use schedule day 1,       !- Wednesday Schedule:Day Name
  general water use schedule day 1,       !- Thursday Schedule:Day Name
  general water use schedule day 1,       !- Friday Schedule:Day Name
  general water use schedule day 1,       !- Saturday Schedule:Day Name
  general water use schedule default day, !- Holiday Schedule:Day Name
  general water use schedule default day, !- SummerDesignDay Schedule:Day Name
  general water use schedule default day, !- WinterDesignDay Schedule:Day Name
  general water use schedule default day, !- CustomDay1 Schedule:Day Name
  general water use schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  general water use schedule,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  general water use schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  general water use schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  general water use schedule day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.315068493150685,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.287671232876712,                      !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.342465753424658,                      !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.36986301369863,                       !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.520547945205479,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.602739726027397,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.534246575342466,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.506849315068493,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.465753424657534,                      !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.479452054794521,                      !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.534246575342466,                      !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.589041095890411,                      !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.698630136986301,                      !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.876712328767123,                      !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.89041095890411,                       !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.986301369863014,                      !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.863013698630137,                      !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.616438356164384,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.465753424657534;                      !- Value Until Time 20

OtherEquipment,
  general water use sensible,             !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  general water use schedule,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  general water use sensible;             !- End-Use Subcategory

OtherEquipment,
  mech vent house fan latent load,        !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  mech vent house fan;                    !- End-Use Subcategory

OtherEquipment,
  mech vent house fan sensible load,      !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  mech vent house fan;                    !- End-Use Subcategory

OtherEquipment,
  water heater energy adjustment1,        !- Name
  Electricity,                            !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water heater energy adjustment1;        !- End-Use Subcategory

OtherEquipment,
  water heater lat,                       !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  water heater sens,                      !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  infil flow,                             !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  natural vent flow,                      !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  whole house fan flow,                   !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneMixing,
  furnace airloop_0 ZoneMixDZToCond mix,  !- Name
  conditioned space,                      !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  crawlspace - vented;                    !- Source Zone or Space Name

ZoneControl:Thermostat,
  conditioned space Thermostat,           !- Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  conditioned space temperature setpoint, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  conditioned space Thermostat Schedule,  !- Name
  conditioned space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  conditioned space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  conditioned space temperature setpoint, !- Name
  heating setpoint,                       !- Heating Setpoint Temperature Schedule Name
  cooling setpoint;                       !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  heating setpoint day,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  12.7777777777778,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  9.44444444444444,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  12.7777777777778;                       !- Value Until Time 3

Schedule:Week:Daily,
  heating setpoint Week Rule - Jan1-Dec31, !- Name
  heating setpoint day,                   !- Sunday Schedule:Day Name
  heating setpoint day,                   !- Monday Schedule:Day Name
  heating setpoint day,                   !- Tuesday Schedule:Day Name
  heating setpoint day,                   !- Wednesday Schedule:Day Name
  heating setpoint day,                   !- Thursday Schedule:Day Name
  heating setpoint day,                   !- Friday Schedule:Day Name
  heating setpoint day,                   !- Saturday Schedule:Day Name
  heating setpoint default day,           !- Holiday Schedule:Day Name
  heating setpoint default day,           !- SummerDesignDay Schedule:Day Name
  heating setpoint default day,           !- WinterDesignDay Schedule:Day Name
  heating setpoint default day,           !- CustomDay1 Schedule:Day Name
  heating setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  heating setpoint,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  heating setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  heating setpoint default day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling setpoint day,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  cooling setpoint Week Rule - Jan1-Dec31, !- Name
  cooling setpoint day,                   !- Sunday Schedule:Day Name
  cooling setpoint day,                   !- Monday Schedule:Day Name
  cooling setpoint day,                   !- Tuesday Schedule:Day Name
  cooling setpoint day,                   !- Wednesday Schedule:Day Name
  cooling setpoint day,                   !- Thursday Schedule:Day Name
  cooling setpoint day,                   !- Friday Schedule:Day Name
  cooling setpoint day,                   !- Saturday Schedule:Day Name
  cooling setpoint default day,           !- Holiday Schedule:Day Name
  cooling setpoint default day,           !- SummerDesignDay Schedule:Day Name
  cooling setpoint default day,           !- WinterDesignDay Schedule:Day Name
  cooling setpoint default day,           !- CustomDay1 Schedule:Day Name
  cooling setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  cooling setpoint,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  cooling setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  cooling setpoint default day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  conditioned space,                      !- Zone Name
  conditioned space Equipment List,       !- Zone Conditioning Equipment List Name
  conditioned space Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  conditioned space Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  conditioned space Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  conditioned space Inlet Node List,      !- Name
  Node 5,                                 !- Node Name 1
  Node 10,                                !- Node Name 2
  Node 17;                                !- Node Name 3

NodeList,
  conditioned space Exhaust Node List,    !- Name
  Node 4;                                 !- Node Name 1

NodeList,
  conditioned space Return Node List,     !- Name
  Node 11,                                !- Node Name 1
  Node 18;                                !- Node Name 2

ZoneHVAC:IdealLoadsAirSystem,
  ideal air system,                       !- Name
  ,                                       !- Availability Schedule Name
  Node 5,                                 !- Zone Supply Air Node Name
  Node 4,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  10,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.015,                                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.01,                                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  0,                                      !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  room ac terminal,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 12,                                !- Air Inlet Node Name
  Node 10,                                !- Air Outlet Node Name
  0.0391716377856;                        !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU room ac terminal,                   !- Name
  Node 10,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  room ac terminal;                       !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  furnace terminal,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 19,                                !- Air Inlet Node Name
  Node 17,                                !- Air Outlet Node Name
  0.3506569502976;                        !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU furnace terminal,                   !- Name
  Node 17,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  furnace terminal;                       !- Air Terminal Name

ZoneHVAC:EquipmentList,
  conditioned space Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  ideal air system,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Sequential Fraction Schedule 1,         !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Sequential Fraction Schedule,           !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU room ac terminal,                   !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  Sequential Fraction Schedule 3,         !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  Sequential Fraction Schedule 2,         !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU furnace terminal,                   !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  Sequential Fraction Schedule 5,         !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  Sequential Fraction Schedule 4;         !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Zone,
  crawlspace - vented,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  71.811522957312,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  crawlspace - vented 1,                  !- Name
  crawlspace - vented,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  71.811522957312,                        !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  FoundationWall1,                        !- Name
  Wall,                                   !- Surface Type
  FoundationWall1 construction,           !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.817403412614935, 31.2170765873851, -0.9144, !- X,Y,Z Vertex 1 {m}
  -0.817403412614935, 31.2170765873851, 0.3048, !- X,Y,Z Vertex 2 {m}
  31.2170765873851, 31.2170765873851, 0.3048, !- X,Y,Z Vertex 3 {m}
  31.2170765873851, 31.2170765873851, -0.9144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist1,                              !- Name
  Wall,                                   !- Surface Type
  RimJoist1 construction,                 !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.67123381261493, 31.2170765873851, 0.3048, !- X,Y,Z Vertex 1 {m}
  -9.67123381261493, 31.2170765873851, 0.6096, !- X,Y,Z Vertex 2 {m}
  -1.74643381261493, 31.2170765873851, 0.6096, !- X,Y,Z Vertex 3 {m}
  -1.74643381261493, 31.2170765873851, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist2,                              !- Name
  Wall,                                   !- Surface Type
  RimJoist2 construction,                 !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2170765873851, -26.7974765873851, 0.3048, !- X,Y,Z Vertex 1 {m}
  31.2170765873851, -26.7974765873851, 0.6096, !- X,Y,Z Vertex 2 {m}
  31.2170765873851, -31.2170765873851, 0.6096, !- X,Y,Z Vertex 3 {m}
  31.2170765873851, -31.2170765873851, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist3,                              !- Name
  Wall,                                   !- Surface Type
  RimJoist3 construction,                 !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.2922765873851, -31.2170765873851, 0.3048, !- X,Y,Z Vertex 1 {m}
  -23.2922765873851, -31.2170765873851, 0.6096, !- X,Y,Z Vertex 2 {m}
  -31.2170765873851, -31.2170765873851, 0.6096, !- X,Y,Z Vertex 3 {m}
  -31.2170765873851, -31.2170765873851, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist4,                              !- Name
  Wall,                                   !- Surface Type
  RimJoist4 construction,                 !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.2170765873851, 26.7974765873851, 0.3048, !- X,Y,Z Vertex 1 {m}
  -31.2170765873851, 26.7974765873851, 0.6096, !- X,Y,Z Vertex 2 {m}
  -31.2170765873851, 31.2170765873851, 0.6096, !- X,Y,Z Vertex 3 {m}
  -31.2170765873851, 31.2170765873851, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  Slab1 construction,                     !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.14858563816591, -2.86003436183409, -0.9144, !- X,Y,Z Vertex 1 {m}
  -5.14858563816591, 2.86003436183409, -0.9144, !- X,Y,Z Vertex 2 {m}
  5.14858563816591, 2.86003436183409, -0.9144, !- X,Y,Z Vertex 3 {m}
  5.14858563816591, -2.86003436183409, -0.9144; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  Slab1,                                  !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  32.03448,                               !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  Surface 1 Reversed,                     !- Name
  Ceiling,                                !- Surface Type
  Floor1 construction Reversed,           !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Floor1,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83733394950192, -3.83733394950192, 0.3048, !- X,Y,Z Vertex 1 {m}
  3.83733394950192, 3.83733394950192, 0.3048, !- X,Y,Z Vertex 2 {m}
  -3.83733394950192, 3.83733394950192, 0.3048, !- X,Y,Z Vertex 3 {m}
  -3.83733394950192, -3.83733394950192, 0.3048; !- X,Y,Z Vertex 4 {m}

OtherEquipment,
  furnace airloop_0 RetCondToDZ,          !- Name
  None,                                   !- Fuel Type
  crawlspace - vented 1,                  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  furnace airloop_0 SupCondToDZ,          !- Name
  None,                                   !- Fuel Type
  crawlspace - vented 1,                  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  furnace airloop_0 SupLatLkToDZ,         !- Name
  None,                                   !- Fuel Type
  crawlspace - vented 1,                  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  furnace airloop_0 SupSensLkToDZ,        !- Name
  None,                                   !- Fuel Type
  crawlspace - vented 1,                  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  crawlspace_vented 1 duct leakage imbalance infil flow, !- Name
  crawlspace - vented 1,                  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  infil crawlspace - vented 1,            !- Name
  crawlspace - vented 1,                  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  2.60129669588333,                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneMixing,
  furnace airloop_0 ZoneMixCondToDZ mix,  !- Name
  crawlspace - vented,                    !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  conditioned space;                      !- Source Zone or Space Name

Zone,
  furnace airloop ret air zone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  furnace airloop ret air space,          !- Name
  furnace airloop ret air zone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Plenum Space Type;                      !- Space Type

SpaceList,
  Plenum Space Type,                      !- Name
  furnace airloop ret air space;          !- Space Name 1

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  AdiabaticConst,                         !- Construction Name
  furnace airloop ret air zone,           !- Zone Name
  furnace airloop ret air space,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 1,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  furnace airloop ret air zone,           !- Zone Name
  furnace airloop ret air space,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 2,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  furnace airloop ret air zone,           !- Zone Name
  furnace airloop ret air space,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 0;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 3,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  furnace airloop ret air zone,           !- Zone Name
  furnace airloop ret air space,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 0;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 4,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  furnace airloop ret air zone,           !- Zone Name
  furnace airloop ret air space,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 5,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  AdiabaticConst,                         !- Construction Name
  furnace airloop ret air zone,           !- Zone Name
  furnace airloop ret air space,          !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 6,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OtherEquipment,
  furnace airloop_0 RetCondToRP,          !- Name
  None,                                   !- Fuel Type
  furnace airloop ret air space,          !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  duct load;                              !- End-Use Subcategory

OtherEquipment,
  furnace airloop_0 RetLatLkToRP,         !- Name
  None,                                   !- Fuel Type
  furnace airloop ret air space,          !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  duct load;                              !- End-Use Subcategory

OtherEquipment,
  furnace airloop_0 RetSensLkToRP,        !- Name
  None,                                   !- Fuel Type
  furnace airloop ret air space,          !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  duct load;                              !- End-Use Subcategory

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  0;                                      !- Minimum System Timestep {minutes}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2018,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2018,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  7,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  ceiling loosefill ins,                  !- Name
  Rough,                                  !- Roughness
  0.254,                                  !- Thickness {m}
  0.0480833333333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ceiling stud and cavity,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.10411696221643,                       !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.92363688011841,                       !- Conductivity {W/m-K}
  92.3553,                                !- Density {kg/m3}
  1139.71374674761,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  metal surfacing,                        !- Name
  Rough,                                  !- Roughness
  0.000508,                               !- Thickness {m}
  50.040325,                              !- Conductivity {W/m-K}
  7801.74,                                !- Density {kg/m3}
  460.57,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

Material,
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  osb sheathing 0.5 in. 1,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  rim joist stud and cavity,              !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.178687637940209,                      !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.00396442493092598,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  soil 0.5 in.,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  1.3848,                                 !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  418.7,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.550994028857237,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.727959376833552,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding 2,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial,                         !- Name
  4.31528,                                !- U-Factor {W/m2-K}
  0.67;                                   !- Solar Heat Gain Coefficient

Construction,
  AdiabaticConst,                         !- Name
  Adiabatic;                              !- Layer 1

Construction,
  AdiabaticWallConstruction,              !- Name
  wood siding 1,                          !- Layer 1
  wall rigid ins,                         !- Layer 2
  wall stud and cavity 2,                 !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  AdiabaticWallConstruction 1,            !- Name
  wood siding 2,                          !- Layer 1
  wall rigid ins,                         !- Layer 2
  wall stud and cavity 2,                 !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Door,                                   !- Name
  door material;                          !- Layer 1

Construction,
  Floor1 construction,                    !- Name
  floor stud and cavity,                  !- Layer 1
  osb sheathing 0.75 in.,                 !- Layer 2
  floor covering;                         !- Layer 3

Construction,
  Floor1 construction Reversed,           !- Name
  floor covering,                         !- Layer 1
  osb sheathing 0.75 in.,                 !- Layer 2
  floor stud and cavity;                  !- Layer 3

Construction,
  Floor2 construction,                    !- Name
  ceiling loosefill ins,                  !- Layer 1
  ceiling stud and cavity,                !- Layer 2
  gypsum board;                           !- Layer 3

Construction,
  Floor2 construction Reversed,           !- Name
  gypsum board,                           !- Layer 1
  ceiling stud and cavity,                !- Layer 2
  ceiling loosefill ins;                  !- Layer 3

Construction,
  FoundationWall1 construction,           !- Name
  concrete 8.0 in.;                       !- Layer 1

Construction,
  furniture construction conditioned space 1, !- Name
  furniture material conditioned space 1; !- Layer 1

Construction,
  PartitionWallConstruction,              !- Name
  gypsum board,                           !- Layer 1
  wall stud and cavity 3,                 !- Layer 2
  gypsum board;                           !- Layer 3

Construction,
  RimJoist1 construction,                 !- Name
  wood siding,                            !- Layer 1
  rim joist stud and cavity;              !- Layer 2

Construction,
  RimJoist2 construction,                 !- Name
  wood siding,                            !- Layer 1
  rim joist stud and cavity;              !- Layer 2

Construction,
  RimJoist3 construction,                 !- Name
  wood siding,                            !- Layer 1
  rim joist stud and cavity;              !- Layer 2

Construction,
  RimJoist4 construction,                 !- Name
  wood siding,                            !- Layer 1
  rim joist stud and cavity;              !- Layer 2

Construction,
  Roof1 construction,                     !- Name
  metal surfacing,                        !- Layer 1
  roof rigid ins,                         !- Layer 2
  osb sheathing 0.5 in.;                  !- Layer 3

Construction,
  Roof2 construction,                     !- Name
  metal surfacing,                        !- Layer 1
  roof rigid ins,                         !- Layer 2
  osb sheathing 0.5 in.;                  !- Layer 3

Construction,
  Slab1 construction,                     !- Name
  soil 0.5 in.;                           !- Layer 1

Construction,
  Wall1 construction,                     !- Name
  wood siding,                            !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity,                   !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Wall2 construction,                     !- Name
  wood siding,                            !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity,                   !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Wall3 construction,                     !- Name
  wood siding,                            !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity,                   !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Wall4 construction,                     !- Name
  wood siding,                            !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity,                   !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Wall5 construction,                     !- Name
  wood siding,                            !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity 1;                 !- Layer 3

Construction,
  Wall6 construction,                     !- Name
  wood siding,                            !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity 1;                 !- Layer 3

Construction,
  WindowConstruction,                     !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 1,                   !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 2,                   !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 3,                   !- Name
  WindowMaterial;                         !- Layer 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  dhw temp,                               !- Name
  Temperature,                            !- Schedule Type Limits Name
  51.6666666666667;                       !- Hourly Value

Schedule:Constant,
  furnace auto fan schedule,              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  mixed water temperature schedule,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  40.5555555555556;                       !- Hourly Value

Schedule:Constant,
  room ac auto fan schedule,              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Sequential Fraction Schedule 5,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  water heater BottomElementSetpoint,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  water heater RHamb act,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  0.5;                                    !- Hourly Value

Schedule:Constant,
  water heater setpoint,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  51.6666666666667;                       !- Hourly Value

Schedule:Constant,
  water heater Tamb act,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  23;                                     !- Hourly Value

Schedule:Constant,
  water heater TopElementSetpoint,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Day:Interval,
  cooling season schedule day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule day 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule day 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule default day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  dhw fixtures schedule day,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.13953488372093,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0697674418604651,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0465116279069768,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0581395348837209,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.116279069767442,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.395348837209302,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.906976744186047,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.930232558139535,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.779069767441861,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.651162790697674,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.546511627906977,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.465116279069767,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.406976744186047,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.383720930232558,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.36046511627907,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.441860465116279,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.593023255813954,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.697674418604651,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.63953488372093,                       !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.558139534883721,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.441860465116279,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.302325581395349;                      !- Value Until Time 23

Schedule:Day:Interval,
  dhw fixtures schedule day 1,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  dhw fixtures schedule default day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  hvac availability schedule day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  hvac availability schedule day 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  hvac availability schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  natural vent schedule day,              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  natural vent schedule default day,      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule 1 day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule 2 day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule 3 day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule 4 day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule default day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.8;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule default day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule default day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule default day 4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  cooling season schedule Week Rule - Jan1-May26, !- Name
  cooling season schedule day,            !- Sunday Schedule:Day Name
  cooling season schedule day,            !- Monday Schedule:Day Name
  cooling season schedule day,            !- Tuesday Schedule:Day Name
  cooling season schedule day,            !- Wednesday Schedule:Day Name
  cooling season schedule day,            !- Thursday Schedule:Day Name
  cooling season schedule day,            !- Friday Schedule:Day Name
  cooling season schedule day,            !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - May27-Jun2, !- Name
  cooling season schedule day,            !- Sunday Schedule:Day Name
  cooling season schedule day,            !- Monday Schedule:Day Name
  cooling season schedule day,            !- Tuesday Schedule:Day Name
  cooling season schedule day,            !- Wednesday Schedule:Day Name
  cooling season schedule day,            !- Thursday Schedule:Day Name
  cooling season schedule day 1,          !- Friday Schedule:Day Name
  cooling season schedule day 1,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Jun3-Sep29, !- Name
  cooling season schedule day 1,          !- Sunday Schedule:Day Name
  cooling season schedule day 1,          !- Monday Schedule:Day Name
  cooling season schedule day 1,          !- Tuesday Schedule:Day Name
  cooling season schedule day 1,          !- Wednesday Schedule:Day Name
  cooling season schedule day 1,          !- Thursday Schedule:Day Name
  cooling season schedule day 1,          !- Friday Schedule:Day Name
  cooling season schedule day 1,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Sep30-Oct6, !- Name
  cooling season schedule day 1,          !- Sunday Schedule:Day Name
  cooling season schedule day 2,          !- Monday Schedule:Day Name
  cooling season schedule day 2,          !- Tuesday Schedule:Day Name
  cooling season schedule day 2,          !- Wednesday Schedule:Day Name
  cooling season schedule day 2,          !- Thursday Schedule:Day Name
  cooling season schedule day 2,          !- Friday Schedule:Day Name
  cooling season schedule day 2,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Oct7-Dec31, !- Name
  cooling season schedule day 2,          !- Sunday Schedule:Day Name
  cooling season schedule day 2,          !- Monday Schedule:Day Name
  cooling season schedule day 2,          !- Tuesday Schedule:Day Name
  cooling season schedule day 2,          !- Wednesday Schedule:Day Name
  cooling season schedule day 2,          !- Thursday Schedule:Day Name
  cooling season schedule day 2,          !- Friday Schedule:Day Name
  cooling season schedule day 2,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  cooling season schedule,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  cooling season schedule Week Rule - Jan1-May26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  26,                                     !- End Day 1
  cooling season schedule Week Rule - May27-Jun2, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  27,                                     !- Start Day 2
  6,                                      !- End Month 2
  2,                                      !- End Day 2
  cooling season schedule Week Rule - Jun3-Sep29, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  29,                                     !- End Day 3
  cooling season schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  30,                                     !- Start Day 4
  10,                                     !- End Month 4
  6,                                      !- End Day 4
  cooling season schedule Week Rule - Oct7-Dec31, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  7,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  dhw fixtures schedule Week Rule - Jan1-Dec31, !- Name
  dhw fixtures schedule day 1,            !- Sunday Schedule:Day Name
  dhw fixtures schedule day 1,            !- Monday Schedule:Day Name
  dhw fixtures schedule day 1,            !- Tuesday Schedule:Day Name
  dhw fixtures schedule day 1,            !- Wednesday Schedule:Day Name
  dhw fixtures schedule day 1,            !- Thursday Schedule:Day Name
  dhw fixtures schedule day 1,            !- Friday Schedule:Day Name
  dhw fixtures schedule day 1,            !- Saturday Schedule:Day Name
  dhw fixtures schedule default day,      !- Holiday Schedule:Day Name
  dhw fixtures schedule default day,      !- SummerDesignDay Schedule:Day Name
  dhw fixtures schedule default day,      !- WinterDesignDay Schedule:Day Name
  dhw fixtures schedule default day,      !- CustomDay1 Schedule:Day Name
  dhw fixtures schedule default day;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  dhw fixtures schedule,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  dhw fixtures schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  hvac availability schedule Week Rule - Jan1-May5, !- Name
  hvac availability schedule default day, !- Sunday Schedule:Day Name
  hvac availability schedule default day, !- Monday Schedule:Day Name
  hvac availability schedule default day, !- Tuesday Schedule:Day Name
  hvac availability schedule default day, !- Wednesday Schedule:Day Name
  hvac availability schedule default day, !- Thursday Schedule:Day Name
  hvac availability schedule default day, !- Friday Schedule:Day Name
  hvac availability schedule default day, !- Saturday Schedule:Day Name
  hvac availability schedule default day, !- Holiday Schedule:Day Name
  hvac availability schedule default day, !- SummerDesignDay Schedule:Day Name
  hvac availability schedule default day, !- WinterDesignDay Schedule:Day Name
  hvac availability schedule default day, !- CustomDay1 Schedule:Day Name
  hvac availability schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  hvac availability schedule Week Rule - May6-May12, !- Name
  hvac availability schedule default day, !- Sunday Schedule:Day Name
  hvac availability schedule default day, !- Monday Schedule:Day Name
  hvac availability schedule default day, !- Tuesday Schedule:Day Name
  hvac availability schedule default day, !- Wednesday Schedule:Day Name
  hvac availability schedule default day, !- Thursday Schedule:Day Name
  hvac availability schedule default day, !- Friday Schedule:Day Name
  hvac availability schedule day,         !- Saturday Schedule:Day Name
  hvac availability schedule default day, !- Holiday Schedule:Day Name
  hvac availability schedule default day, !- SummerDesignDay Schedule:Day Name
  hvac availability schedule default day, !- WinterDesignDay Schedule:Day Name
  hvac availability schedule default day, !- CustomDay1 Schedule:Day Name
  hvac availability schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  hvac availability schedule Week Rule - May13-Aug25, !- Name
  hvac availability schedule default day, !- Sunday Schedule:Day Name
  hvac availability schedule default day, !- Monday Schedule:Day Name
  hvac availability schedule default day, !- Tuesday Schedule:Day Name
  hvac availability schedule default day, !- Wednesday Schedule:Day Name
  hvac availability schedule default day, !- Thursday Schedule:Day Name
  hvac availability schedule default day, !- Friday Schedule:Day Name
  hvac availability schedule default day, !- Saturday Schedule:Day Name
  hvac availability schedule default day, !- Holiday Schedule:Day Name
  hvac availability schedule default day, !- SummerDesignDay Schedule:Day Name
  hvac availability schedule default day, !- WinterDesignDay Schedule:Day Name
  hvac availability schedule default day, !- CustomDay1 Schedule:Day Name
  hvac availability schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  hvac availability schedule Week Rule - Aug26-Sep1, !- Name
  hvac availability schedule default day, !- Sunday Schedule:Day Name
  hvac availability schedule day 1,       !- Monday Schedule:Day Name
  hvac availability schedule default day, !- Tuesday Schedule:Day Name
  hvac availability schedule default day, !- Wednesday Schedule:Day Name
  hvac availability schedule default day, !- Thursday Schedule:Day Name
  hvac availability schedule default day, !- Friday Schedule:Day Name
  hvac availability schedule default day, !- Saturday Schedule:Day Name
  hvac availability schedule default day, !- Holiday Schedule:Day Name
  hvac availability schedule default day, !- SummerDesignDay Schedule:Day Name
  hvac availability schedule default day, !- WinterDesignDay Schedule:Day Name
  hvac availability schedule default day, !- CustomDay1 Schedule:Day Name
  hvac availability schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  hvac availability schedule Week Rule - Sep2-Dec31, !- Name
  hvac availability schedule default day, !- Sunday Schedule:Day Name
  hvac availability schedule default day, !- Monday Schedule:Day Name
  hvac availability schedule default day, !- Tuesday Schedule:Day Name
  hvac availability schedule default day, !- Wednesday Schedule:Day Name
  hvac availability schedule default day, !- Thursday Schedule:Day Name
  hvac availability schedule default day, !- Friday Schedule:Day Name
  hvac availability schedule default day, !- Saturday Schedule:Day Name
  hvac availability schedule default day, !- Holiday Schedule:Day Name
  hvac availability schedule default day, !- SummerDesignDay Schedule:Day Name
  hvac availability schedule default day, !- WinterDesignDay Schedule:Day Name
  hvac availability schedule default day, !- CustomDay1 Schedule:Day Name
  hvac availability schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  hvac availability schedule,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  hvac availability schedule Week Rule - Jan1-May5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  5,                                      !- End Day 1
  hvac availability schedule Week Rule - May6-May12, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  6,                                      !- Start Day 2
  5,                                      !- End Month 2
  12,                                     !- End Day 2
  hvac availability schedule Week Rule - May13-Aug25, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  13,                                     !- Start Day 3
  8,                                      !- End Month 3
  25,                                     !- End Day 3
  hvac availability schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  26,                                     !- Start Day 4
  9,                                      !- End Month 4
  1,                                      !- End Day 4
  hvac availability schedule Week Rule - Sep2-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  2,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  natural vent schedule Week Rule - Jan1-Jan6, !- Name
  natural vent schedule day,              !- Sunday Schedule:Day Name
  natural vent schedule day,              !- Monday Schedule:Day Name
  natural vent schedule default day,      !- Tuesday Schedule:Day Name
  natural vent schedule day,              !- Wednesday Schedule:Day Name
  natural vent schedule default day,      !- Thursday Schedule:Day Name
  natural vent schedule day,              !- Friday Schedule:Day Name
  natural vent schedule default day,      !- Saturday Schedule:Day Name
  natural vent schedule default day,      !- Holiday Schedule:Day Name
  natural vent schedule default day,      !- SummerDesignDay Schedule:Day Name
  natural vent schedule default day,      !- WinterDesignDay Schedule:Day Name
  natural vent schedule default day,      !- CustomDay1 Schedule:Day Name
  natural vent schedule default day;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  natural vent schedule Week Rule - Jan7-Dec31, !- Name
  natural vent schedule default day,      !- Sunday Schedule:Day Name
  natural vent schedule day,              !- Monday Schedule:Day Name
  natural vent schedule default day,      !- Tuesday Schedule:Day Name
  natural vent schedule day,              !- Wednesday Schedule:Day Name
  natural vent schedule default day,      !- Thursday Schedule:Day Name
  natural vent schedule day,              !- Friday Schedule:Day Name
  natural vent schedule default day,      !- Saturday Schedule:Day Name
  natural vent schedule default day,      !- Holiday Schedule:Day Name
  natural vent schedule default day,      !- SummerDesignDay Schedule:Day Name
  natural vent schedule default day,      !- WinterDesignDay Schedule:Day Name
  natural vent schedule default day,      !- CustomDay1 Schedule:Day Name
  natural vent schedule default day;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  natural vent schedule,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  natural vent schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  natural vent schedule Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Sequential Fraction Schedule Week Rule - Jan1-May5, !- Name
  Sequential Fraction Schedule default day, !- Sunday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Monday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Thursday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Friday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule Week Rule - May6-May12, !- Name
  Sequential Fraction Schedule default day, !- Sunday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Monday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Thursday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Friday Schedule:Day Name
  Sequential Fraction Schedule day,       !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule Week Rule - May13-Dec31, !- Name
  Sequential Fraction Schedule default day, !- Sunday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Monday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Thursday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Friday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sequential Fraction Schedule,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sequential Fraction Schedule Week Rule - Jan1-May5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  5,                                      !- End Day 1
  Sequential Fraction Schedule Week Rule - May6-May12, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  6,                                      !- Start Day 2
  5,                                      !- End Month 2
  12,                                     !- End Day 2
  Sequential Fraction Schedule Week Rule - May13-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  13,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Sequential Fraction Schedule 1 Week Rule - Jan1-Aug25, !- Name
  Sequential Fraction Schedule default day 1, !- Sunday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Monday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Thursday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Friday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule 1 Week Rule - Aug26-Sep1, !- Name
  Sequential Fraction Schedule default day 1, !- Sunday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Monday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Thursday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Friday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule 1 Week Rule - Sep2-Dec31, !- Name
  Sequential Fraction Schedule default day 1, !- Sunday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Monday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Thursday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Friday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sequential Fraction Schedule 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sequential Fraction Schedule 1 Week Rule - Jan1-Aug25, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  8,                                      !- End Month 1
  25,                                     !- End Day 1
  Sequential Fraction Schedule 1 Week Rule - Aug26-Sep1, !- Schedule:Week Name 2
  8,                                      !- Start Month 2
  26,                                     !- Start Day 2
  9,                                      !- End Month 2
  1,                                      !- End Day 2
  Sequential Fraction Schedule 1 Week Rule - Sep2-Dec31, !- Schedule:Week Name 3
  9,                                      !- Start Month 3
  2,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Sequential Fraction Schedule 2 Week Rule - Jan1-May5, !- Name
  Sequential Fraction Schedule default day 2, !- Sunday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Monday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Thursday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Friday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule 2 Week Rule - May6-May12, !- Name
  Sequential Fraction Schedule default day 2, !- Sunday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Monday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Thursday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Friday Schedule:Day Name
  Sequential Fraction Schedule 2 day,     !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule 2 Week Rule - May13-Dec31, !- Name
  Sequential Fraction Schedule default day 2, !- Sunday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Monday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Thursday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Friday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 2, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sequential Fraction Schedule 2,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sequential Fraction Schedule 2 Week Rule - Jan1-May5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  5,                                      !- End Day 1
  Sequential Fraction Schedule 2 Week Rule - May6-May12, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  6,                                      !- Start Day 2
  5,                                      !- End Month 2
  12,                                     !- End Day 2
  Sequential Fraction Schedule 2 Week Rule - May13-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  13,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Sequential Fraction Schedule 3 Week Rule - Jan1-Aug25, !- Name
  Sequential Fraction Schedule default day 3, !- Sunday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Monday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Thursday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Friday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule 3 Week Rule - Aug26-Sep1, !- Name
  Sequential Fraction Schedule default day 3, !- Sunday Schedule:Day Name
  Sequential Fraction Schedule 3 day,     !- Monday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Thursday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Friday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule 3 Week Rule - Sep2-Dec31, !- Name
  Sequential Fraction Schedule default day 3, !- Sunday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Monday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Thursday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Friday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 3, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sequential Fraction Schedule 3,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sequential Fraction Schedule 3 Week Rule - Jan1-Aug25, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  8,                                      !- End Month 1
  25,                                     !- End Day 1
  Sequential Fraction Schedule 3 Week Rule - Aug26-Sep1, !- Schedule:Week Name 2
  8,                                      !- Start Month 2
  26,                                     !- Start Day 2
  9,                                      !- End Month 2
  1,                                      !- End Day 2
  Sequential Fraction Schedule 3 Week Rule - Sep2-Dec31, !- Schedule:Week Name 3
  9,                                      !- Start Month 3
  2,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Sequential Fraction Schedule 4 Week Rule - Jan1-May5, !- Name
  Sequential Fraction Schedule default day 4, !- Sunday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Monday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Thursday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Friday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule 4 Week Rule - May6-May12, !- Name
  Sequential Fraction Schedule default day 4, !- Sunday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Monday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Thursday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Friday Schedule:Day Name
  Sequential Fraction Schedule 4 day,     !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule 4 Week Rule - May13-Dec31, !- Name
  Sequential Fraction Schedule default day 4, !- Sunday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Monday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Thursday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Friday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 4, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sequential Fraction Schedule 4,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sequential Fraction Schedule 4 Week Rule - Jan1-May5, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  5,                                      !- End Day 1
  Sequential Fraction Schedule 4 Week Rule - May6-May12, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  6,                                      !- Start Day 2
  5,                                      !- End Month 2
  12,                                     !- End Day 2
  Sequential Fraction Schedule 4 Week Rule - May13-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  13,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Compact,
  mains temperature schedule,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  13.0633333333333,                       !- Field 4
  Through: 01/02,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  13.0188888888889,                       !- Field 8
  Through: 01/03,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  12.975,                                 !- Field 12
  Through: 01/04,                         !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  12.9327777777778,                       !- Field 16
  Through: 01/05,                         !- Field 17
  For: AllDays,                           !- Field 18
  Until: 24:00,                           !- Field 19
  12.8916666666667,                       !- Field 20
  Through: 01/06,                         !- Field 21
  For: AllDays,                           !- Field 22
  Until: 24:00,                           !- Field 23
  12.8516666666667,                       !- Field 24
  Through: 01/07,                         !- Field 25
  For: AllDays,                           !- Field 26
  Until: 24:00,                           !- Field 27
  12.8122222222222,                       !- Field 28
  Through: 01/08,                         !- Field 29
  For: AllDays,                           !- Field 30
  Until: 24:00,                           !- Field 31
  12.7744444444444,                       !- Field 32
  Through: 01/09,                         !- Field 33
  For: AllDays,                           !- Field 34
  Until: 24:00,                           !- Field 35
  12.7377777777778,                       !- Field 36
  Through: 01/10,                         !- Field 37
  For: AllDays,                           !- Field 38
  Until: 24:00,                           !- Field 39
  12.7016666666667,                       !- Field 40
  Through: 01/11,                         !- Field 41
  For: AllDays,                           !- Field 42
  Until: 24:00,                           !- Field 43
  12.6672222222222,                       !- Field 44
  Through: 01/12,                         !- Field 45
  For: AllDays,                           !- Field 46
  Until: 24:00,                           !- Field 47
  12.6338888888889,                       !- Field 48
  Through: 01/13,                         !- Field 49
  For: AllDays,                           !- Field 50
  Until: 24:00,                           !- Field 51
  12.6016666666667,                       !- Field 52
  Through: 01/14,                         !- Field 53
  For: AllDays,                           !- Field 54
  Until: 24:00,                           !- Field 55
  12.5705555555556,                       !- Field 56
  Through: 01/15,                         !- Field 57
  For: AllDays,                           !- Field 58
  Until: 24:00,                           !- Field 59
  12.5411111111111,                       !- Field 60
  Through: 01/16,                         !- Field 61
  For: AllDays,                           !- Field 62
  Until: 24:00,                           !- Field 63
  12.5122222222222,                       !- Field 64
  Through: 01/17,                         !- Field 65
  For: AllDays,                           !- Field 66
  Until: 24:00,                           !- Field 67
  12.485,                                 !- Field 68
  Through: 01/18,                         !- Field 69
  For: AllDays,                           !- Field 70
  Until: 24:00,                           !- Field 71
  12.4583333333333,                       !- Field 72
  Through: 01/19,                         !- Field 73
  For: AllDays,                           !- Field 74
  Until: 24:00,                           !- Field 75
  12.4333333333333,                       !- Field 76
  Through: 01/20,                         !- Field 77
  For: AllDays,                           !- Field 78
  Until: 24:00,                           !- Field 79
  12.41,                                  !- Field 80
  Through: 01/21,                         !- Field 81
  For: AllDays,                           !- Field 82
  Until: 24:00,                           !- Field 83
  12.3872222222222,                       !- Field 84
  Through: 01/22,                         !- Field 85
  For: AllDays,                           !- Field 86
  Until: 24:00,                           !- Field 87
  12.3661111111111,                       !- Field 88
  Through: 01/23,                         !- Field 89
  For: AllDays,                           !- Field 90
  Until: 24:00,                           !- Field 91
  12.3455555555556,                       !- Field 92
  Through: 01/24,                         !- Field 93
  For: AllDays,                           !- Field 94
  Until: 24:00,                           !- Field 95
  12.3272222222222,                       !- Field 96
  Through: 01/25,                         !- Field 97
  For: AllDays,                           !- Field 98
  Until: 24:00,                           !- Field 99
  12.3094444444444,                       !- Field 100
  Through: 01/26,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 24:00,                           !- Field 103
  12.2933333333333,                       !- Field 104
  Through: 01/27,                         !- Field 105
  For: AllDays,                           !- Field 106
  Until: 24:00,                           !- Field 107
  12.2783333333333,                       !- Field 108
  Through: 01/28,                         !- Field 109
  For: AllDays,                           !- Field 110
  Until: 24:00,                           !- Field 111
  12.2644444444444,                       !- Field 112
  Through: 01/29,                         !- Field 113
  For: AllDays,                           !- Field 114
  Until: 24:00,                           !- Field 115
  12.2516666666667,                       !- Field 116
  Through: 01/30,                         !- Field 117
  For: AllDays,                           !- Field 118
  Until: 24:00,                           !- Field 119
  12.2405555555556,                       !- Field 120
  Through: 01/31,                         !- Field 121
  For: AllDays,                           !- Field 122
  Until: 24:00,                           !- Field 123
  12.2305555555556,                       !- Field 124
  Through: 02/01,                         !- Field 125
  For: AllDays,                           !- Field 126
  Until: 24:00,                           !- Field 127
  12.2222222222222,                       !- Field 128
  Through: 02/02,                         !- Field 129
  For: AllDays,                           !- Field 130
  Until: 24:00,                           !- Field 131
  12.215,                                 !- Field 132
  Through: 02/03,                         !- Field 133
  For: AllDays,                           !- Field 134
  Until: 24:00,                           !- Field 135
  12.2088888888889,                       !- Field 136
  Through: 02/04,                         !- Field 137
  For: AllDays,                           !- Field 138
  Until: 24:00,                           !- Field 139
  12.2038888888889,                       !- Field 140
  Through: 02/05,                         !- Field 141
  For: AllDays,                           !- Field 142
  Until: 24:00,                           !- Field 143
  12.2005555555556,                       !- Field 144
  Through: 02/06,                         !- Field 145
  For: AllDays,                           !- Field 146
  Until: 24:00,                           !- Field 147
  12.1983333333333,                       !- Field 148
  Through: 02/07,                         !- Field 149
  For: AllDays,                           !- Field 150
  Until: 24:00,                           !- Field 151
  12.1977777777778,                       !- Field 152
  Through: 02/08,                         !- Field 153
  For: AllDays,                           !- Field 154
  Until: 24:00,                           !- Field 155
  12.1977777777778,                       !- Field 156
  Through: 02/09,                         !- Field 157
  For: AllDays,                           !- Field 158
  Until: 24:00,                           !- Field 159
  12.2,                                   !- Field 160
  Through: 02/10,                         !- Field 161
  For: AllDays,                           !- Field 162
  Until: 24:00,                           !- Field 163
  12.2027777777778,                       !- Field 164
  Through: 02/11,                         !- Field 165
  For: AllDays,                           !- Field 166
  Until: 24:00,                           !- Field 167
  12.2072222222222,                       !- Field 168
  Through: 02/12,                         !- Field 169
  For: AllDays,                           !- Field 170
  Until: 24:00,                           !- Field 171
  12.2127777777778,                       !- Field 172
  Through: 02/13,                         !- Field 173
  For: AllDays,                           !- Field 174
  Until: 24:00,                           !- Field 175
  12.2194444444444,                       !- Field 176
  Through: 02/14,                         !- Field 177
  For: AllDays,                           !- Field 178
  Until: 24:00,                           !- Field 179
  12.2277777777778,                       !- Field 180
  Through: 02/15,                         !- Field 181
  For: AllDays,                           !- Field 182
  Until: 24:00,                           !- Field 183
  12.2372222222222,                       !- Field 184
  Through: 02/16,                         !- Field 185
  For: AllDays,                           !- Field 186
  Until: 24:00,                           !- Field 187
  12.2483333333333,                       !- Field 188
  Through: 02/17,                         !- Field 189
  For: AllDays,                           !- Field 190
  Until: 24:00,                           !- Field 191
  12.26,                                  !- Field 192
  Through: 02/18,                         !- Field 193
  For: AllDays,                           !- Field 194
  Until: 24:00,                           !- Field 195
  12.2733333333333,                       !- Field 196
  Through: 02/19,                         !- Field 197
  For: AllDays,                           !- Field 198
  Until: 24:00,                           !- Field 199
  12.2883333333333,                       !- Field 200
  Through: 02/20,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 24:00,                           !- Field 203
  12.3038888888889,                       !- Field 204
  Through: 02/21,                         !- Field 205
  For: AllDays,                           !- Field 206
  Until: 24:00,                           !- Field 207
  12.3211111111111,                       !- Field 208
  Through: 02/22,                         !- Field 209
  For: AllDays,                           !- Field 210
  Until: 24:00,                           !- Field 211
  12.3394444444444,                       !- Field 212
  Through: 02/23,                         !- Field 213
  For: AllDays,                           !- Field 214
  Until: 24:00,                           !- Field 215
  12.3594444444444,                       !- Field 216
  Through: 02/24,                         !- Field 217
  For: AllDays,                           !- Field 218
  Until: 24:00,                           !- Field 219
  12.38,                                  !- Field 220
  Through: 02/25,                         !- Field 221
  For: AllDays,                           !- Field 222
  Until: 24:00,                           !- Field 223
  12.4022222222222,                       !- Field 224
  Through: 02/26,                         !- Field 225
  For: AllDays,                           !- Field 226
  Until: 24:00,                           !- Field 227
  12.4255555555556,                       !- Field 228
  Through: 02/27,                         !- Field 229
  For: AllDays,                           !- Field 230
  Until: 24:00,                           !- Field 231
  12.4505555555556,                       !- Field 232
  Through: 02/28,                         !- Field 233
  For: AllDays,                           !- Field 234
  Until: 24:00,                           !- Field 235
  12.4761111111111,                       !- Field 236
  Through: 03/01,                         !- Field 237
  For: AllDays,                           !- Field 238
  Until: 24:00,                           !- Field 239
  12.5033333333333,                       !- Field 240
  Through: 03/02,                         !- Field 241
  For: AllDays,                           !- Field 242
  Until: 24:00,                           !- Field 243
  12.5316666666667,                       !- Field 244
  Through: 03/03,                         !- Field 245
  For: AllDays,                           !- Field 246
  Until: 24:00,                           !- Field 247
  12.5611111111111,                       !- Field 248
  Through: 03/04,                         !- Field 249
  For: AllDays,                           !- Field 250
  Until: 24:00,                           !- Field 251
  12.5916666666667,                       !- Field 252
  Through: 03/05,                         !- Field 253
  For: AllDays,                           !- Field 254
  Until: 24:00,                           !- Field 255
  12.6233333333333,                       !- Field 256
  Through: 03/06,                         !- Field 257
  For: AllDays,                           !- Field 258
  Until: 24:00,                           !- Field 259
  12.6566666666667,                       !- Field 260
  Through: 03/07,                         !- Field 261
  For: AllDays,                           !- Field 262
  Until: 24:00,                           !- Field 263
  12.6905555555556,                       !- Field 264
  Through: 03/08,                         !- Field 265
  For: AllDays,                           !- Field 266
  Until: 24:00,                           !- Field 267
  12.7261111111111,                       !- Field 268
  Through: 03/09,                         !- Field 269
  For: AllDays,                           !- Field 270
  Until: 24:00,                           !- Field 271
  12.7627777777778,                       !- Field 272
  Through: 03/10,                         !- Field 273
  For: AllDays,                           !- Field 274
  Until: 24:00,                           !- Field 275
  12.8,                                   !- Field 276
  Through: 03/11,                         !- Field 277
  For: AllDays,                           !- Field 278
  Until: 24:00,                           !- Field 279
  12.8388888888889,                       !- Field 280
  Through: 03/12,                         !- Field 281
  For: AllDays,                           !- Field 282
  Until: 24:00,                           !- Field 283
  12.8788888888889,                       !- Field 284
  Through: 03/13,                         !- Field 285
  For: AllDays,                           !- Field 286
  Until: 24:00,                           !- Field 287
  12.9194444444444,                       !- Field 288
  Through: 03/14,                         !- Field 289
  For: AllDays,                           !- Field 290
  Until: 24:00,                           !- Field 291
  12.9616666666667,                       !- Field 292
  Through: 03/15,                         !- Field 293
  For: AllDays,                           !- Field 294
  Until: 24:00,                           !- Field 295
  13.0044444444444,                       !- Field 296
  Through: 03/16,                         !- Field 297
  For: AllDays,                           !- Field 298
  Until: 24:00,                           !- Field 299
  13.0488888888889,                       !- Field 300
  Through: 03/17,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 24:00,                           !- Field 303
  13.0938888888889,                       !- Field 304
  Through: 03/18,                         !- Field 305
  For: AllDays,                           !- Field 306
  Until: 24:00,                           !- Field 307
  13.14,                                  !- Field 308
  Through: 03/19,                         !- Field 309
  For: AllDays,                           !- Field 310
  Until: 24:00,                           !- Field 311
  13.1872222222222,                       !- Field 312
  Through: 03/20,                         !- Field 313
  For: AllDays,                           !- Field 314
  Until: 24:00,                           !- Field 315
  13.2355555555556,                       !- Field 316
  Through: 03/21,                         !- Field 317
  For: AllDays,                           !- Field 318
  Until: 24:00,                           !- Field 319
  13.285,                                 !- Field 320
  Through: 03/22,                         !- Field 321
  For: AllDays,                           !- Field 322
  Until: 24:00,                           !- Field 323
  13.335,                                 !- Field 324
  Through: 03/23,                         !- Field 325
  For: AllDays,                           !- Field 326
  Until: 24:00,                           !- Field 327
  13.3861111111111,                       !- Field 328
  Through: 03/24,                         !- Field 329
  For: AllDays,                           !- Field 330
  Until: 24:00,                           !- Field 331
  13.4383333333333,                       !- Field 332
  Through: 03/25,                         !- Field 333
  For: AllDays,                           !- Field 334
  Until: 24:00,                           !- Field 335
  13.4911111111111,                       !- Field 336
  Through: 03/26,                         !- Field 337
  For: AllDays,                           !- Field 338
  Until: 24:00,                           !- Field 339
  13.545,                                 !- Field 340
  Through: 03/27,                         !- Field 341
  For: AllDays,                           !- Field 342
  Until: 24:00,                           !- Field 343
  13.6,                                   !- Field 344
  Through: 03/28,                         !- Field 345
  For: AllDays,                           !- Field 346
  Until: 24:00,                           !- Field 347
  13.6555555555556,                       !- Field 348
  Through: 03/29,                         !- Field 349
  For: AllDays,                           !- Field 350
  Until: 24:00,                           !- Field 351
  13.7122222222222,                       !- Field 352
  Through: 03/30,                         !- Field 353
  For: AllDays,                           !- Field 354
  Until: 24:00,                           !- Field 355
  13.77,                                  !- Field 356
  Through: 03/31,                         !- Field 357
  For: AllDays,                           !- Field 358
  Until: 24:00,                           !- Field 359
  13.8283333333333,                       !- Field 360
  Through: 04/01,                         !- Field 361
  For: AllDays,                           !- Field 362
  Until: 24:00,                           !- Field 363
  13.8872222222222,                       !- Field 364
  Through: 04/02,                         !- Field 365
  For: AllDays,                           !- Field 366
  Until: 24:00,                           !- Field 367
  13.9472222222222,                       !- Field 368
  Through: 04/03,                         !- Field 369
  For: AllDays,                           !- Field 370
  Until: 24:00,                           !- Field 371
  14.0077777777778,                       !- Field 372
  Through: 04/04,                         !- Field 373
  For: AllDays,                           !- Field 374
  Until: 24:00,                           !- Field 375
  14.0688888888889,                       !- Field 376
  Through: 04/05,                         !- Field 377
  For: AllDays,                           !- Field 378
  Until: 24:00,                           !- Field 379
  14.1311111111111,                       !- Field 380
  Through: 04/06,                         !- Field 381
  For: AllDays,                           !- Field 382
  Until: 24:00,                           !- Field 383
  14.1944444444444,                       !- Field 384
  Through: 04/07,                         !- Field 385
  For: AllDays,                           !- Field 386
  Until: 24:00,                           !- Field 387
  14.2577777777778,                       !- Field 388
  Through: 04/08,                         !- Field 389
  For: AllDays,                           !- Field 390
  Until: 24:00,                           !- Field 391
  14.3222222222222,                       !- Field 392
  Through: 04/09,                         !- Field 393
  For: AllDays,                           !- Field 394
  Until: 24:00,                           !- Field 395
  14.3872222222222,                       !- Field 396
  Through: 04/10,                         !- Field 397
  For: AllDays,                           !- Field 398
  Until: 24:00,                           !- Field 399
  14.4527777777778,                       !- Field 400
  Through: 04/11,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 24:00,                           !- Field 403
  14.5188888888889,                       !- Field 404
  Through: 04/12,                         !- Field 405
  For: AllDays,                           !- Field 406
  Until: 24:00,                           !- Field 407
  14.5855555555556,                       !- Field 408
  Through: 04/13,                         !- Field 409
  For: AllDays,                           !- Field 410
  Until: 24:00,                           !- Field 411
  14.6533333333333,                       !- Field 412
  Through: 04/14,                         !- Field 413
  For: AllDays,                           !- Field 414
  Until: 24:00,                           !- Field 415
  14.7211111111111,                       !- Field 416
  Through: 04/15,                         !- Field 417
  For: AllDays,                           !- Field 418
  Until: 24:00,                           !- Field 419
  14.7894444444444,                       !- Field 420
  Through: 04/16,                         !- Field 421
  For: AllDays,                           !- Field 422
  Until: 24:00,                           !- Field 423
  14.8588888888889,                       !- Field 424
  Through: 04/17,                         !- Field 425
  For: AllDays,                           !- Field 426
  Until: 24:00,                           !- Field 427
  14.9283333333333,                       !- Field 428
  Through: 04/18,                         !- Field 429
  For: AllDays,                           !- Field 430
  Until: 24:00,                           !- Field 431
  14.9983333333333,                       !- Field 432
  Through: 04/19,                         !- Field 433
  For: AllDays,                           !- Field 434
  Until: 24:00,                           !- Field 435
  15.0688888888889,                       !- Field 436
  Through: 04/20,                         !- Field 437
  For: AllDays,                           !- Field 438
  Until: 24:00,                           !- Field 439
  15.14,                                  !- Field 440
  Through: 04/21,                         !- Field 441
  For: AllDays,                           !- Field 442
  Until: 24:00,                           !- Field 443
  15.2111111111111,                       !- Field 444
  Through: 04/22,                         !- Field 445
  For: AllDays,                           !- Field 446
  Until: 24:00,                           !- Field 447
  15.2833333333333,                       !- Field 448
  Through: 04/23,                         !- Field 449
  For: AllDays,                           !- Field 450
  Until: 24:00,                           !- Field 451
  15.3555555555556,                       !- Field 452
  Through: 04/24,                         !- Field 453
  For: AllDays,                           !- Field 454
  Until: 24:00,                           !- Field 455
  15.4277777777778,                       !- Field 456
  Through: 04/25,                         !- Field 457
  For: AllDays,                           !- Field 458
  Until: 24:00,                           !- Field 459
  15.5005555555556,                       !- Field 460
  Through: 04/26,                         !- Field 461
  For: AllDays,                           !- Field 462
  Until: 24:00,                           !- Field 463
  15.5738888888889,                       !- Field 464
  Through: 04/27,                         !- Field 465
  For: AllDays,                           !- Field 466
  Until: 24:00,                           !- Field 467
  15.6477777777778,                       !- Field 468
  Through: 04/28,                         !- Field 469
  For: AllDays,                           !- Field 470
  Until: 24:00,                           !- Field 471
  15.7211111111111,                       !- Field 472
  Through: 04/29,                         !- Field 473
  For: AllDays,                           !- Field 474
  Until: 24:00,                           !- Field 475
  15.7955555555556,                       !- Field 476
  Through: 04/30,                         !- Field 477
  For: AllDays,                           !- Field 478
  Until: 24:00,                           !- Field 479
  15.8694444444444,                       !- Field 480
  Through: 05/01,                         !- Field 481
  For: AllDays,                           !- Field 482
  Until: 24:00,                           !- Field 483
  15.9438888888889,                       !- Field 484
  Through: 05/02,                         !- Field 485
  For: AllDays,                           !- Field 486
  Until: 24:00,                           !- Field 487
  16.0188888888889,                       !- Field 488
  Through: 05/03,                         !- Field 489
  For: AllDays,                           !- Field 490
  Until: 24:00,                           !- Field 491
  16.0938888888889,                       !- Field 492
  Through: 05/04,                         !- Field 493
  For: AllDays,                           !- Field 494
  Until: 24:00,                           !- Field 495
  16.1688888888889,                       !- Field 496
  Through: 05/05,                         !- Field 497
  For: AllDays,                           !- Field 498
  Until: 24:00,                           !- Field 499
  16.2438888888889,                       !- Field 500
  Through: 05/06,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 24:00,                           !- Field 503
  16.3188888888889,                       !- Field 504
  Through: 05/07,                         !- Field 505
  For: AllDays,                           !- Field 506
  Until: 24:00,                           !- Field 507
  16.3944444444444,                       !- Field 508
  Through: 05/08,                         !- Field 509
  For: AllDays,                           !- Field 510
  Until: 24:00,                           !- Field 511
  16.4694444444444,                       !- Field 512
  Through: 05/09,                         !- Field 513
  For: AllDays,                           !- Field 514
  Until: 24:00,                           !- Field 515
  16.545,                                 !- Field 516
  Through: 05/10,                         !- Field 517
  For: AllDays,                           !- Field 518
  Until: 24:00,                           !- Field 519
  16.6205555555556,                       !- Field 520
  Through: 05/11,                         !- Field 521
  For: AllDays,                           !- Field 522
  Until: 24:00,                           !- Field 523
  16.6955555555556,                       !- Field 524
  Through: 05/12,                         !- Field 525
  For: AllDays,                           !- Field 526
  Until: 24:00,                           !- Field 527
  16.7711111111111,                       !- Field 528
  Through: 05/13,                         !- Field 529
  For: AllDays,                           !- Field 530
  Until: 24:00,                           !- Field 531
  16.8461111111111,                       !- Field 532
  Through: 05/14,                         !- Field 533
  For: AllDays,                           !- Field 534
  Until: 24:00,                           !- Field 535
  16.9216666666667,                       !- Field 536
  Through: 05/15,                         !- Field 537
  For: AllDays,                           !- Field 538
  Until: 24:00,                           !- Field 539
  16.9966666666667,                       !- Field 540
  Through: 05/16,                         !- Field 541
  For: AllDays,                           !- Field 542
  Until: 24:00,                           !- Field 543
  17.0716666666667,                       !- Field 544
  Through: 05/17,                         !- Field 545
  For: AllDays,                           !- Field 546
  Until: 24:00,                           !- Field 547
  17.1466666666667,                       !- Field 548
  Through: 05/18,                         !- Field 549
  For: AllDays,                           !- Field 550
  Until: 24:00,                           !- Field 551
  17.2211111111111,                       !- Field 552
  Through: 05/19,                         !- Field 553
  For: AllDays,                           !- Field 554
  Until: 24:00,                           !- Field 555
  17.2955555555556,                       !- Field 556
  Through: 05/20,                         !- Field 557
  For: AllDays,                           !- Field 558
  Until: 24:00,                           !- Field 559
  17.37,                                  !- Field 560
  Through: 05/21,                         !- Field 561
  For: AllDays,                           !- Field 562
  Until: 24:00,                           !- Field 563
  17.4438888888889,                       !- Field 564
  Through: 05/22,                         !- Field 565
  For: AllDays,                           !- Field 566
  Until: 24:00,                           !- Field 567
  17.5177777777778,                       !- Field 568
  Through: 05/23,                         !- Field 569
  For: AllDays,                           !- Field 570
  Until: 24:00,                           !- Field 571
  17.5911111111111,                       !- Field 572
  Through: 05/24,                         !- Field 573
  For: AllDays,                           !- Field 574
  Until: 24:00,                           !- Field 575
  17.6644444444444,                       !- Field 576
  Through: 05/25,                         !- Field 577
  For: AllDays,                           !- Field 578
  Until: 24:00,                           !- Field 579
  17.7372222222222,                       !- Field 580
  Through: 05/26,                         !- Field 581
  For: AllDays,                           !- Field 582
  Until: 24:00,                           !- Field 583
  17.8094444444444,                       !- Field 584
  Through: 05/27,                         !- Field 585
  For: AllDays,                           !- Field 586
  Until: 24:00,                           !- Field 587
  17.8816666666667,                       !- Field 588
  Through: 05/28,                         !- Field 589
  For: AllDays,                           !- Field 590
  Until: 24:00,                           !- Field 591
  17.9533333333333,                       !- Field 592
  Through: 05/29,                         !- Field 593
  For: AllDays,                           !- Field 594
  Until: 24:00,                           !- Field 595
  18.025,                                 !- Field 596
  Through: 05/30,                         !- Field 597
  For: AllDays,                           !- Field 598
  Until: 24:00,                           !- Field 599
  18.0961111111111,                       !- Field 600
  Through: 05/31,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 24:00,                           !- Field 603
  18.1661111111111,                       !- Field 604
  Through: 06/01,                         !- Field 605
  For: AllDays,                           !- Field 606
  Until: 24:00,                           !- Field 607
  18.2361111111111,                       !- Field 608
  Through: 06/02,                         !- Field 609
  For: AllDays,                           !- Field 610
  Until: 24:00,                           !- Field 611
  18.3061111111111,                       !- Field 612
  Through: 06/03,                         !- Field 613
  For: AllDays,                           !- Field 614
  Until: 24:00,                           !- Field 615
  18.375,                                 !- Field 616
  Through: 06/04,                         !- Field 617
  For: AllDays,                           !- Field 618
  Until: 24:00,                           !- Field 619
  18.4433333333333,                       !- Field 620
  Through: 06/05,                         !- Field 621
  For: AllDays,                           !- Field 622
  Until: 24:00,                           !- Field 623
  18.5111111111111,                       !- Field 624
  Through: 06/06,                         !- Field 625
  For: AllDays,                           !- Field 626
  Until: 24:00,                           !- Field 627
  18.5788888888889,                       !- Field 628
  Through: 06/07,                         !- Field 629
  For: AllDays,                           !- Field 630
  Until: 24:00,                           !- Field 631
  18.6455555555556,                       !- Field 632
  Through: 06/08,                         !- Field 633
  For: AllDays,                           !- Field 634
  Until: 24:00,                           !- Field 635
  18.7116666666667,                       !- Field 636
  Through: 06/09,                         !- Field 637
  For: AllDays,                           !- Field 638
  Until: 24:00,                           !- Field 639
  18.7772222222222,                       !- Field 640
  Through: 06/10,                         !- Field 641
  For: AllDays,                           !- Field 642
  Until: 24:00,                           !- Field 643
  18.8416666666667,                       !- Field 644
  Through: 06/11,                         !- Field 645
  For: AllDays,                           !- Field 646
  Until: 24:00,                           !- Field 647
  18.9061111111111,                       !- Field 648
  Through: 06/12,                         !- Field 649
  For: AllDays,                           !- Field 650
  Until: 24:00,                           !- Field 651
  18.9694444444444,                       !- Field 652
  Through: 06/13,                         !- Field 653
  For: AllDays,                           !- Field 654
  Until: 24:00,                           !- Field 655
  19.0322222222222,                       !- Field 656
  Through: 06/14,                         !- Field 657
  For: AllDays,                           !- Field 658
  Until: 24:00,                           !- Field 659
  19.0944444444444,                       !- Field 660
  Through: 06/15,                         !- Field 661
  For: AllDays,                           !- Field 662
  Until: 24:00,                           !- Field 663
  19.1555555555556,                       !- Field 664
  Through: 06/16,                         !- Field 665
  For: AllDays,                           !- Field 666
  Until: 24:00,                           !- Field 667
  19.2166666666667,                       !- Field 668
  Through: 06/17,                         !- Field 669
  For: AllDays,                           !- Field 670
  Until: 24:00,                           !- Field 671
  19.2761111111111,                       !- Field 672
  Through: 06/18,                         !- Field 673
  For: AllDays,                           !- Field 674
  Until: 24:00,                           !- Field 675
  19.335,                                 !- Field 676
  Through: 06/19,                         !- Field 677
  For: AllDays,                           !- Field 678
  Until: 24:00,                           !- Field 679
  19.3933333333333,                       !- Field 680
  Through: 06/20,                         !- Field 681
  For: AllDays,                           !- Field 682
  Until: 24:00,                           !- Field 683
  19.4505555555556,                       !- Field 684
  Through: 06/21,                         !- Field 685
  For: AllDays,                           !- Field 686
  Until: 24:00,                           !- Field 687
  19.5072222222222,                       !- Field 688
  Through: 06/22,                         !- Field 689
  For: AllDays,                           !- Field 690
  Until: 24:00,                           !- Field 691
  19.5627777777778,                       !- Field 692
  Through: 06/23,                         !- Field 693
  For: AllDays,                           !- Field 694
  Until: 24:00,                           !- Field 695
  19.6172222222222,                       !- Field 696
  Through: 06/24,                         !- Field 697
  For: AllDays,                           !- Field 698
  Until: 24:00,                           !- Field 699
  19.6711111111111,                       !- Field 700
  Through: 06/25,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 24:00,                           !- Field 703
  19.7244444444444,                       !- Field 704
  Through: 06/26,                         !- Field 705
  For: AllDays,                           !- Field 706
  Until: 24:00,                           !- Field 707
  19.7761111111111,                       !- Field 708
  Through: 06/27,                         !- Field 709
  For: AllDays,                           !- Field 710
  Until: 24:00,                           !- Field 711
  19.8272222222222,                       !- Field 712
  Through: 06/28,                         !- Field 713
  For: AllDays,                           !- Field 714
  Until: 24:00,                           !- Field 715
  19.8772222222222,                       !- Field 716
  Through: 06/29,                         !- Field 717
  For: AllDays,                           !- Field 718
  Until: 24:00,                           !- Field 719
  19.9266666666667,                       !- Field 720
  Through: 06/30,                         !- Field 721
  For: AllDays,                           !- Field 722
  Until: 24:00,                           !- Field 723
  19.9744444444444,                       !- Field 724
  Through: 07/01,                         !- Field 725
  For: AllDays,                           !- Field 726
  Until: 24:00,                           !- Field 727
  20.0216666666667,                       !- Field 728
  Through: 07/02,                         !- Field 729
  For: AllDays,                           !- Field 730
  Until: 24:00,                           !- Field 731
  20.0677777777778,                       !- Field 732
  Through: 07/03,                         !- Field 733
  For: AllDays,                           !- Field 734
  Until: 24:00,                           !- Field 735
  20.1127777777778,                       !- Field 736
  Through: 07/04,                         !- Field 737
  For: AllDays,                           !- Field 738
  Until: 24:00,                           !- Field 739
  20.1566666666667,                       !- Field 740
  Through: 07/05,                         !- Field 741
  For: AllDays,                           !- Field 742
  Until: 24:00,                           !- Field 743
  20.1994444444444,                       !- Field 744
  Through: 07/06,                         !- Field 745
  For: AllDays,                           !- Field 746
  Until: 24:00,                           !- Field 747
  20.2416666666667,                       !- Field 748
  Through: 07/07,                         !- Field 749
  For: AllDays,                           !- Field 750
  Until: 24:00,                           !- Field 751
  20.2822222222222,                       !- Field 752
  Through: 07/08,                         !- Field 753
  For: AllDays,                           !- Field 754
  Until: 24:00,                           !- Field 755
  20.3222222222222,                       !- Field 756
  Through: 07/09,                         !- Field 757
  For: AllDays,                           !- Field 758
  Until: 24:00,                           !- Field 759
  20.3605555555556,                       !- Field 760
  Through: 07/10,                         !- Field 761
  For: AllDays,                           !- Field 762
  Until: 24:00,                           !- Field 763
  20.3977777777778,                       !- Field 764
  Through: 07/11,                         !- Field 765
  For: AllDays,                           !- Field 766
  Until: 24:00,                           !- Field 767
  20.4344444444444,                       !- Field 768
  Through: 07/12,                         !- Field 769
  For: AllDays,                           !- Field 770
  Until: 24:00,                           !- Field 771
  20.4694444444444,                       !- Field 772
  Through: 07/13,                         !- Field 773
  For: AllDays,                           !- Field 774
  Until: 24:00,                           !- Field 775
  20.5033333333333,                       !- Field 776
  Through: 07/14,                         !- Field 777
  For: AllDays,                           !- Field 778
  Until: 24:00,                           !- Field 779
  20.5366666666667,                       !- Field 780
  Through: 07/15,                         !- Field 781
  For: AllDays,                           !- Field 782
  Until: 24:00,                           !- Field 783
  20.5683333333333,                       !- Field 784
  Through: 07/16,                         !- Field 785
  For: AllDays,                           !- Field 786
  Until: 24:00,                           !- Field 787
  20.5983333333333,                       !- Field 788
  Through: 07/17,                         !- Field 789
  For: AllDays,                           !- Field 790
  Until: 24:00,                           !- Field 791
  20.6277777777778,                       !- Field 792
  Through: 07/18,                         !- Field 793
  For: AllDays,                           !- Field 794
  Until: 24:00,                           !- Field 795
  20.6561111111111,                       !- Field 796
  Through: 07/19,                         !- Field 797
  For: AllDays,                           !- Field 798
  Until: 24:00,                           !- Field 799
  20.6827777777778,                       !- Field 800
  Through: 07/20,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 24:00,                           !- Field 803
  20.7088888888889,                       !- Field 804
  Through: 07/21,                         !- Field 805
  For: AllDays,                           !- Field 806
  Until: 24:00,                           !- Field 807
  20.7333333333333,                       !- Field 808
  Through: 07/22,                         !- Field 809
  For: AllDays,                           !- Field 810
  Until: 24:00,                           !- Field 811
  20.7561111111111,                       !- Field 812
  Through: 07/23,                         !- Field 813
  For: AllDays,                           !- Field 814
  Until: 24:00,                           !- Field 815
  20.7783333333333,                       !- Field 816
  Through: 07/24,                         !- Field 817
  For: AllDays,                           !- Field 818
  Until: 24:00,                           !- Field 819
  20.7988888888889,                       !- Field 820
  Through: 07/25,                         !- Field 821
  For: AllDays,                           !- Field 822
  Until: 24:00,                           !- Field 823
  20.8188888888889,                       !- Field 824
  Through: 07/26,                         !- Field 825
  For: AllDays,                           !- Field 826
  Until: 24:00,                           !- Field 827
  20.8366666666667,                       !- Field 828
  Through: 07/27,                         !- Field 829
  For: AllDays,                           !- Field 830
  Until: 24:00,                           !- Field 831
  20.8538888888889,                       !- Field 832
  Through: 07/28,                         !- Field 833
  For: AllDays,                           !- Field 834
  Until: 24:00,                           !- Field 835
  20.8694444444444,                       !- Field 836
  Through: 07/29,                         !- Field 837
  For: AllDays,                           !- Field 838
  Until: 24:00,                           !- Field 839
  20.8838888888889,                       !- Field 840
  Through: 07/30,                         !- Field 841
  For: AllDays,                           !- Field 842
  Until: 24:00,                           !- Field 843
  20.8972222222222,                       !- Field 844
  Through: 07/31,                         !- Field 845
  For: AllDays,                           !- Field 846
  Until: 24:00,                           !- Field 847
  20.9094444444444,                       !- Field 848
  Through: 08/01,                         !- Field 849
  For: AllDays,                           !- Field 850
  Until: 24:00,                           !- Field 851
  20.92,                                  !- Field 852
  Through: 08/02,                         !- Field 853
  For: AllDays,                           !- Field 854
  Until: 24:00,                           !- Field 855
  20.9288888888889,                       !- Field 856
  Through: 08/03,                         !- Field 857
  For: AllDays,                           !- Field 858
  Until: 24:00,                           !- Field 859
  20.9372222222222,                       !- Field 860
  Through: 08/04,                         !- Field 861
  For: AllDays,                           !- Field 862
  Until: 24:00,                           !- Field 863
  20.9438888888889,                       !- Field 864
  Through: 08/05,                         !- Field 865
  For: AllDays,                           !- Field 866
  Until: 24:00,                           !- Field 867
  20.9494444444444,                       !- Field 868
  Through: 08/06,                         !- Field 869
  For: AllDays,                           !- Field 870
  Until: 24:00,                           !- Field 871
  20.9533333333333,                       !- Field 872
  Through: 08/07,                         !- Field 873
  For: AllDays,                           !- Field 874
  Until: 24:00,                           !- Field 875
  20.9566666666667,                       !- Field 876
  Through: 08/08,                         !- Field 877
  For: AllDays,                           !- Field 878
  Until: 24:00,                           !- Field 879
  20.9577777777778,                       !- Field 880
  Through: 08/09,                         !- Field 881
  For: AllDays,                           !- Field 882
  Until: 24:00,                           !- Field 883
  20.9583333333333,                       !- Field 884
  Through: 08/10,                         !- Field 885
  For: AllDays,                           !- Field 886
  Until: 24:00,                           !- Field 887
  20.9572222222222,                       !- Field 888
  Through: 08/11,                         !- Field 889
  For: AllDays,                           !- Field 890
  Until: 24:00,                           !- Field 891
  20.955,                                 !- Field 892
  Through: 08/12,                         !- Field 893
  For: AllDays,                           !- Field 894
  Until: 24:00,                           !- Field 895
  20.9511111111111,                       !- Field 896
  Through: 08/13,                         !- Field 897
  For: AllDays,                           !- Field 898
  Until: 24:00,                           !- Field 899
  20.9466666666667,                       !- Field 900
  Through: 08/14,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 24:00,                           !- Field 903
  20.94,                                  !- Field 904
  Through: 08/15,                         !- Field 905
  For: AllDays,                           !- Field 906
  Until: 24:00,                           !- Field 907
  20.9327777777778,                       !- Field 908
  Through: 08/16,                         !- Field 909
  For: AllDays,                           !- Field 910
  Until: 24:00,                           !- Field 911
  20.9238888888889,                       !- Field 912
  Through: 08/17,                         !- Field 913
  For: AllDays,                           !- Field 914
  Until: 24:00,                           !- Field 915
  20.9138888888889,                       !- Field 916
  Through: 08/18,                         !- Field 917
  For: AllDays,                           !- Field 918
  Until: 24:00,                           !- Field 919
  20.9027777777778,                       !- Field 920
  Through: 08/19,                         !- Field 921
  For: AllDays,                           !- Field 922
  Until: 24:00,                           !- Field 923
  20.89,                                  !- Field 924
  Through: 08/20,                         !- Field 925
  For: AllDays,                           !- Field 926
  Until: 24:00,                           !- Field 927
  20.8761111111111,                       !- Field 928
  Through: 08/21,                         !- Field 929
  For: AllDays,                           !- Field 930
  Until: 24:00,                           !- Field 931
  20.8611111111111,                       !- Field 932
  Through: 08/22,                         !- Field 933
  For: AllDays,                           !- Field 934
  Until: 24:00,                           !- Field 935
  20.8444444444444,                       !- Field 936
  Through: 08/23,                         !- Field 937
  For: AllDays,                           !- Field 938
  Until: 24:00,                           !- Field 939
  20.8266666666667,                       !- Field 940
  Through: 08/24,                         !- Field 941
  For: AllDays,                           !- Field 942
  Until: 24:00,                           !- Field 943
  20.8077777777778,                       !- Field 944
  Through: 08/25,                         !- Field 945
  For: AllDays,                           !- Field 946
  Until: 24:00,                           !- Field 947
  20.7872222222222,                       !- Field 948
  Through: 08/26,                         !- Field 949
  For: AllDays,                           !- Field 950
  Until: 24:00,                           !- Field 951
  20.7661111111111,                       !- Field 952
  Through: 08/27,                         !- Field 953
  For: AllDays,                           !- Field 954
  Until: 24:00,                           !- Field 955
  20.7433333333333,                       !- Field 956
  Through: 08/28,                         !- Field 957
  For: AllDays,                           !- Field 958
  Until: 24:00,                           !- Field 959
  20.7194444444444,                       !- Field 960
  Through: 08/29,                         !- Field 961
  For: AllDays,                           !- Field 962
  Until: 24:00,                           !- Field 963
  20.6944444444444,                       !- Field 964
  Through: 08/30,                         !- Field 965
  For: AllDays,                           !- Field 966
  Until: 24:00,                           !- Field 967
  20.6677777777778,                       !- Field 968
  Through: 08/31,                         !- Field 969
  For: AllDays,                           !- Field 970
  Until: 24:00,                           !- Field 971
  20.64,                                  !- Field 972
  Through: 09/01,                         !- Field 973
  For: AllDays,                           !- Field 974
  Until: 24:00,                           !- Field 975
  20.6111111111111,                       !- Field 976
  Through: 09/02,                         !- Field 977
  For: AllDays,                           !- Field 978
  Until: 24:00,                           !- Field 979
  20.5811111111111,                       !- Field 980
  Through: 09/03,                         !- Field 981
  For: AllDays,                           !- Field 982
  Until: 24:00,                           !- Field 983
  20.55,                                  !- Field 984
  Through: 09/04,                         !- Field 985
  For: AllDays,                           !- Field 986
  Until: 24:00,                           !- Field 987
  20.5177777777778,                       !- Field 988
  Through: 09/05,                         !- Field 989
  For: AllDays,                           !- Field 990
  Until: 24:00,                           !- Field 991
  20.4844444444444,                       !- Field 992
  Through: 09/06,                         !- Field 993
  For: AllDays,                           !- Field 994
  Until: 24:00,                           !- Field 995
  20.4494444444444,                       !- Field 996
  Through: 09/07,                         !- Field 997
  For: AllDays,                           !- Field 998
  Until: 24:00,                           !- Field 999
  20.4138888888889,                       !- Field 1000
  Through: 09/08,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 24:00,                           !- Field 1003
  20.3766666666667,                       !- Field 1004
  Through: 09/09,                         !- Field 1005
  For: AllDays,                           !- Field 1006
  Until: 24:00,                           !- Field 1007
  20.3388888888889,                       !- Field 1008
  Through: 09/10,                         !- Field 1009
  For: AllDays,                           !- Field 1010
  Until: 24:00,                           !- Field 1011
  20.2994444444444,                       !- Field 1012
  Through: 09/11,                         !- Field 1013
  For: AllDays,                           !- Field 1014
  Until: 24:00,                           !- Field 1015
  20.2594444444444,                       !- Field 1016
  Through: 09/12,                         !- Field 1017
  For: AllDays,                           !- Field 1018
  Until: 24:00,                           !- Field 1019
  20.2177777777778,                       !- Field 1020
  Through: 09/13,                         !- Field 1021
  For: AllDays,                           !- Field 1022
  Until: 24:00,                           !- Field 1023
  20.1755555555556,                       !- Field 1024
  Through: 09/14,                         !- Field 1025
  For: AllDays,                           !- Field 1026
  Until: 24:00,                           !- Field 1027
  20.1316666666667,                       !- Field 1028
  Through: 09/15,                         !- Field 1029
  For: AllDays,                           !- Field 1030
  Until: 24:00,                           !- Field 1031
  20.0872222222222,                       !- Field 1032
  Through: 09/16,                         !- Field 1033
  For: AllDays,                           !- Field 1034
  Until: 24:00,                           !- Field 1035
  20.0416666666667,                       !- Field 1036
  Through: 09/17,                         !- Field 1037
  For: AllDays,                           !- Field 1038
  Until: 24:00,                           !- Field 1039
  19.995,                                 !- Field 1040
  Through: 09/18,                         !- Field 1041
  For: AllDays,                           !- Field 1042
  Until: 24:00,                           !- Field 1043
  19.9472222222222,                       !- Field 1044
  Through: 09/19,                         !- Field 1045
  For: AllDays,                           !- Field 1046
  Until: 24:00,                           !- Field 1047
  19.8983333333333,                       !- Field 1048
  Through: 09/20,                         !- Field 1049
  For: AllDays,                           !- Field 1050
  Until: 24:00,                           !- Field 1051
  19.8488888888889,                       !- Field 1052
  Through: 09/21,                         !- Field 1053
  For: AllDays,                           !- Field 1054
  Until: 24:00,                           !- Field 1055
  19.7983333333333,                       !- Field 1056
  Through: 09/22,                         !- Field 1057
  For: AllDays,                           !- Field 1058
  Until: 24:00,                           !- Field 1059
  19.7466666666667,                       !- Field 1060
  Through: 09/23,                         !- Field 1061
  For: AllDays,                           !- Field 1062
  Until: 24:00,                           !- Field 1063
  19.6944444444444,                       !- Field 1064
  Through: 09/24,                         !- Field 1065
  For: AllDays,                           !- Field 1066
  Until: 24:00,                           !- Field 1067
  19.6405555555556,                       !- Field 1068
  Through: 09/25,                         !- Field 1069
  For: AllDays,                           !- Field 1070
  Until: 24:00,                           !- Field 1071
  19.5866666666667,                       !- Field 1072
  Through: 09/26,                         !- Field 1073
  For: AllDays,                           !- Field 1074
  Until: 24:00,                           !- Field 1075
  19.5311111111111,                       !- Field 1076
  Through: 09/27,                         !- Field 1077
  For: AllDays,                           !- Field 1078
  Until: 24:00,                           !- Field 1079
  19.475,                                 !- Field 1080
  Through: 09/28,                         !- Field 1081
  For: AllDays,                           !- Field 1082
  Until: 24:00,                           !- Field 1083
  19.4183333333333,                       !- Field 1084
  Through: 09/29,                         !- Field 1085
  For: AllDays,                           !- Field 1086
  Until: 24:00,                           !- Field 1087
  19.3605555555556,                       !- Field 1088
  Through: 09/30,                         !- Field 1089
  For: AllDays,                           !- Field 1090
  Until: 24:00,                           !- Field 1091
  19.3016666666667,                       !- Field 1092
  Through: 10/01,                         !- Field 1093
  For: AllDays,                           !- Field 1094
  Until: 24:00,                           !- Field 1095
  19.2422222222222,                       !- Field 1096
  Through: 10/02,                         !- Field 1097
  For: AllDays,                           !- Field 1098
  Until: 24:00,                           !- Field 1099
  19.1822222222222,                       !- Field 1100
  Through: 10/03,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 24:00,                           !- Field 1103
  19.1211111111111,                       !- Field 1104
  Through: 10/04,                         !- Field 1105
  For: AllDays,                           !- Field 1106
  Until: 24:00,                           !- Field 1107
  19.0594444444444,                       !- Field 1108
  Through: 10/05,                         !- Field 1109
  For: AllDays,                           !- Field 1110
  Until: 24:00,                           !- Field 1111
  18.9966666666667,                       !- Field 1112
  Through: 10/06,                         !- Field 1113
  For: AllDays,                           !- Field 1114
  Until: 24:00,                           !- Field 1115
  18.9333333333333,                       !- Field 1116
  Through: 10/07,                         !- Field 1117
  For: AllDays,                           !- Field 1118
  Until: 24:00,                           !- Field 1119
  18.8694444444444,                       !- Field 1120
  Through: 10/08,                         !- Field 1121
  For: AllDays,                           !- Field 1122
  Until: 24:00,                           !- Field 1123
  18.805,                                 !- Field 1124
  Through: 10/09,                         !- Field 1125
  For: AllDays,                           !- Field 1126
  Until: 24:00,                           !- Field 1127
  18.74,                                  !- Field 1128
  Through: 10/10,                         !- Field 1129
  For: AllDays,                           !- Field 1130
  Until: 24:00,                           !- Field 1131
  18.6738888888889,                       !- Field 1132
  Through: 10/11,                         !- Field 1133
  For: AllDays,                           !- Field 1134
  Until: 24:00,                           !- Field 1135
  18.6072222222222,                       !- Field 1136
  Through: 10/12,                         !- Field 1137
  For: AllDays,                           !- Field 1138
  Until: 24:00,                           !- Field 1139
  18.5405555555556,                       !- Field 1140
  Through: 10/13,                         !- Field 1141
  For: AllDays,                           !- Field 1142
  Until: 24:00,                           !- Field 1143
  18.4727777777778,                       !- Field 1144
  Through: 10/14,                         !- Field 1145
  For: AllDays,                           !- Field 1146
  Until: 24:00,                           !- Field 1147
  18.4044444444444,                       !- Field 1148
  Through: 10/15,                         !- Field 1149
  For: AllDays,                           !- Field 1150
  Until: 24:00,                           !- Field 1151
  18.3355555555556,                       !- Field 1152
  Through: 10/16,                         !- Field 1153
  For: AllDays,                           !- Field 1154
  Until: 24:00,                           !- Field 1155
  18.2661111111111,                       !- Field 1156
  Through: 10/17,                         !- Field 1157
  For: AllDays,                           !- Field 1158
  Until: 24:00,                           !- Field 1159
  18.1966666666667,                       !- Field 1160
  Through: 10/18,                         !- Field 1161
  For: AllDays,                           !- Field 1162
  Until: 24:00,                           !- Field 1163
  18.1261111111111,                       !- Field 1164
  Through: 10/19,                         !- Field 1165
  For: AllDays,                           !- Field 1166
  Until: 24:00,                           !- Field 1167
  18.0555555555556,                       !- Field 1168
  Through: 10/20,                         !- Field 1169
  For: AllDays,                           !- Field 1170
  Until: 24:00,                           !- Field 1171
  17.9844444444444,                       !- Field 1172
  Through: 10/21,                         !- Field 1173
  For: AllDays,                           !- Field 1174
  Until: 24:00,                           !- Field 1175
  17.9127777777778,                       !- Field 1176
  Through: 10/22,                         !- Field 1177
  For: AllDays,                           !- Field 1178
  Until: 24:00,                           !- Field 1179
  17.8405555555556,                       !- Field 1180
  Through: 10/23,                         !- Field 1181
  For: AllDays,                           !- Field 1182
  Until: 24:00,                           !- Field 1183
  17.7683333333333,                       !- Field 1184
  Through: 10/24,                         !- Field 1185
  For: AllDays,                           !- Field 1186
  Until: 24:00,                           !- Field 1187
  17.6955555555556,                       !- Field 1188
  Through: 10/25,                         !- Field 1189
  For: AllDays,                           !- Field 1190
  Until: 24:00,                           !- Field 1191
  17.6227777777778,                       !- Field 1192
  Through: 10/26,                         !- Field 1193
  For: AllDays,                           !- Field 1194
  Until: 24:00,                           !- Field 1195
  17.5494444444444,                       !- Field 1196
  Through: 10/27,                         !- Field 1197
  For: AllDays,                           !- Field 1198
  Until: 24:00,                           !- Field 1199
  17.4755555555556,                       !- Field 1200
  Through: 10/28,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 24:00,                           !- Field 1203
  17.4016666666667,                       !- Field 1204
  Through: 10/29,                         !- Field 1205
  For: AllDays,                           !- Field 1206
  Until: 24:00,                           !- Field 1207
  17.3277777777778,                       !- Field 1208
  Through: 10/30,                         !- Field 1209
  For: AllDays,                           !- Field 1210
  Until: 24:00,                           !- Field 1211
  17.2533333333333,                       !- Field 1212
  Through: 10/31,                         !- Field 1213
  For: AllDays,                           !- Field 1214
  Until: 24:00,                           !- Field 1215
  17.1788888888889,                       !- Field 1216
  Through: 11/01,                         !- Field 1217
  For: AllDays,                           !- Field 1218
  Until: 24:00,                           !- Field 1219
  17.1038888888889,                       !- Field 1220
  Through: 11/02,                         !- Field 1221
  For: AllDays,                           !- Field 1222
  Until: 24:00,                           !- Field 1223
  17.0288888888889,                       !- Field 1224
  Through: 11/03,                         !- Field 1225
  For: AllDays,                           !- Field 1226
  Until: 24:00,                           !- Field 1227
  16.9538888888889,                       !- Field 1228
  Through: 11/04,                         !- Field 1229
  For: AllDays,                           !- Field 1230
  Until: 24:00,                           !- Field 1231
  16.8788888888889,                       !- Field 1232
  Through: 11/05,                         !- Field 1233
  For: AllDays,                           !- Field 1234
  Until: 24:00,                           !- Field 1235
  16.8033333333333,                       !- Field 1236
  Through: 11/06,                         !- Field 1237
  For: AllDays,                           !- Field 1238
  Until: 24:00,                           !- Field 1239
  16.7283333333333,                       !- Field 1240
  Through: 11/07,                         !- Field 1241
  For: AllDays,                           !- Field 1242
  Until: 24:00,                           !- Field 1243
  16.6527777777778,                       !- Field 1244
  Through: 11/08,                         !- Field 1245
  For: AllDays,                           !- Field 1246
  Until: 24:00,                           !- Field 1247
  16.5772222222222,                       !- Field 1248
  Through: 11/09,                         !- Field 1249
  For: AllDays,                           !- Field 1250
  Until: 24:00,                           !- Field 1251
  16.5022222222222,                       !- Field 1252
  Through: 11/10,                         !- Field 1253
  For: AllDays,                           !- Field 1254
  Until: 24:00,                           !- Field 1255
  16.4266666666667,                       !- Field 1256
  Through: 11/11,                         !- Field 1257
  For: AllDays,                           !- Field 1258
  Until: 24:00,                           !- Field 1259
  16.3516666666667,                       !- Field 1260
  Through: 11/12,                         !- Field 1261
  For: AllDays,                           !- Field 1262
  Until: 24:00,                           !- Field 1263
  16.2761111111111,                       !- Field 1264
  Through: 11/13,                         !- Field 1265
  For: AllDays,                           !- Field 1266
  Until: 24:00,                           !- Field 1267
  16.2011111111111,                       !- Field 1268
  Through: 11/14,                         !- Field 1269
  For: AllDays,                           !- Field 1270
  Until: 24:00,                           !- Field 1271
  16.1261111111111,                       !- Field 1272
  Through: 11/15,                         !- Field 1273
  For: AllDays,                           !- Field 1274
  Until: 24:00,                           !- Field 1275
  16.0511111111111,                       !- Field 1276
  Through: 11/16,                         !- Field 1277
  For: AllDays,                           !- Field 1278
  Until: 24:00,                           !- Field 1279
  15.9761111111111,                       !- Field 1280
  Through: 11/17,                         !- Field 1281
  For: AllDays,                           !- Field 1282
  Until: 24:00,                           !- Field 1283
  15.9016666666667,                       !- Field 1284
  Through: 11/18,                         !- Field 1285
  For: AllDays,                           !- Field 1286
  Until: 24:00,                           !- Field 1287
  15.8272222222222,                       !- Field 1288
  Through: 11/19,                         !- Field 1289
  For: AllDays,                           !- Field 1290
  Until: 24:00,                           !- Field 1291
  15.7533333333333,                       !- Field 1292
  Through: 11/20,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 24:00,                           !- Field 1295
  15.6794444444444,                       !- Field 1296
  Through: 11/21,                         !- Field 1297
  For: AllDays,                           !- Field 1298
  Until: 24:00,                           !- Field 1299
  15.6055555555556,                       !- Field 1300
  Through: 11/22,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 24:00,                           !- Field 1303
  15.5322222222222,                       !- Field 1304
  Through: 11/23,                         !- Field 1305
  For: AllDays,                           !- Field 1306
  Until: 24:00,                           !- Field 1307
  15.4594444444444,                       !- Field 1308
  Through: 11/24,                         !- Field 1309
  For: AllDays,                           !- Field 1310
  Until: 24:00,                           !- Field 1311
  15.3866666666667,                       !- Field 1312
  Through: 11/25,                         !- Field 1313
  For: AllDays,                           !- Field 1314
  Until: 24:00,                           !- Field 1315
  15.3144444444444,                       !- Field 1316
  Through: 11/26,                         !- Field 1317
  For: AllDays,                           !- Field 1318
  Until: 24:00,                           !- Field 1319
  15.2422222222222,                       !- Field 1320
  Through: 11/27,                         !- Field 1321
  For: AllDays,                           !- Field 1322
  Until: 24:00,                           !- Field 1323
  15.1705555555556,                       !- Field 1324
  Through: 11/28,                         !- Field 1325
  For: AllDays,                           !- Field 1326
  Until: 24:00,                           !- Field 1327
  15.0994444444444,                       !- Field 1328
  Through: 11/29,                         !- Field 1329
  For: AllDays,                           !- Field 1330
  Until: 24:00,                           !- Field 1331
  15.0288888888889,                       !- Field 1332
  Through: 11/30,                         !- Field 1333
  For: AllDays,                           !- Field 1334
  Until: 24:00,                           !- Field 1335
  14.9583333333333,                       !- Field 1336
  Through: 12/01,                         !- Field 1337
  For: AllDays,                           !- Field 1338
  Until: 24:00,                           !- Field 1339
  14.8888888888889,                       !- Field 1340
  Through: 12/02,                         !- Field 1341
  For: AllDays,                           !- Field 1342
  Until: 24:00,                           !- Field 1343
  14.8194444444444,                       !- Field 1344
  Through: 12/03,                         !- Field 1345
  For: AllDays,                           !- Field 1346
  Until: 24:00,                           !- Field 1347
  14.7505555555556,                       !- Field 1348
  Through: 12/04,                         !- Field 1349
  For: AllDays,                           !- Field 1350
  Until: 24:00,                           !- Field 1351
  14.6822222222222,                       !- Field 1352
  Through: 12/05,                         !- Field 1353
  For: AllDays,                           !- Field 1354
  Until: 24:00,                           !- Field 1355
  14.6144444444444,                       !- Field 1356
  Through: 12/06,                         !- Field 1357
  For: AllDays,                           !- Field 1358
  Until: 24:00,                           !- Field 1359
  14.5477777777778,                       !- Field 1360
  Through: 12/07,                         !- Field 1361
  For: AllDays,                           !- Field 1362
  Until: 24:00,                           !- Field 1363
  14.4811111111111,                       !- Field 1364
  Through: 12/08,                         !- Field 1365
  For: AllDays,                           !- Field 1366
  Until: 24:00,                           !- Field 1367
  14.415,                                 !- Field 1368
  Through: 12/09,                         !- Field 1369
  For: AllDays,                           !- Field 1370
  Until: 24:00,                           !- Field 1371
  14.35,                                  !- Field 1372
  Through: 12/10,                         !- Field 1373
  For: AllDays,                           !- Field 1374
  Until: 24:00,                           !- Field 1375
  14.2855555555556,                       !- Field 1376
  Through: 12/11,                         !- Field 1377
  For: AllDays,                           !- Field 1378
  Until: 24:00,                           !- Field 1379
  14.2216666666667,                       !- Field 1380
  Through: 12/12,                         !- Field 1381
  For: AllDays,                           !- Field 1382
  Until: 24:00,                           !- Field 1383
  14.1583333333333,                       !- Field 1384
  Through: 12/13,                         !- Field 1385
  For: AllDays,                           !- Field 1386
  Until: 24:00,                           !- Field 1387
  14.0961111111111,                       !- Field 1388
  Through: 12/14,                         !- Field 1389
  For: AllDays,                           !- Field 1390
  Until: 24:00,                           !- Field 1391
  14.0338888888889,                       !- Field 1392
  Through: 12/15,                         !- Field 1393
  For: AllDays,                           !- Field 1394
  Until: 24:00,                           !- Field 1395
  13.9733333333333,                       !- Field 1396
  Through: 12/16,                         !- Field 1397
  For: AllDays,                           !- Field 1398
  Until: 24:00,                           !- Field 1399
  13.9127777777778,                       !- Field 1400
  Through: 12/17,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 24:00,                           !- Field 1403
  13.8533333333333,                       !- Field 1404
  Through: 12/18,                         !- Field 1405
  For: AllDays,                           !- Field 1406
  Until: 24:00,                           !- Field 1407
  13.795,                                 !- Field 1408
  Through: 12/19,                         !- Field 1409
  For: AllDays,                           !- Field 1410
  Until: 24:00,                           !- Field 1411
  13.7372222222222,                       !- Field 1412
  Through: 12/20,                         !- Field 1413
  For: AllDays,                           !- Field 1414
  Until: 24:00,                           !- Field 1415
  13.68,                                  !- Field 1416
  Through: 12/21,                         !- Field 1417
  For: AllDays,                           !- Field 1418
  Until: 24:00,                           !- Field 1419
  13.6238888888889,                       !- Field 1420
  Through: 12/22,                         !- Field 1421
  For: AllDays,                           !- Field 1422
  Until: 24:00,                           !- Field 1423
  13.5688888888889,                       !- Field 1424
  Through: 12/23,                         !- Field 1425
  For: AllDays,                           !- Field 1426
  Until: 24:00,                           !- Field 1427
  13.5144444444444,                       !- Field 1428
  Through: 12/24,                         !- Field 1429
  For: AllDays,                           !- Field 1430
  Until: 24:00,                           !- Field 1431
  13.4611111111111,                       !- Field 1432
  Through: 12/25,                         !- Field 1433
  For: AllDays,                           !- Field 1434
  Until: 24:00,                           !- Field 1435
  13.4083333333333,                       !- Field 1436
  Through: 12/26,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 24:00,                           !- Field 1439
  13.3572222222222,                       !- Field 1440
  Through: 12/27,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 24:00,                           !- Field 1443
  13.3061111111111,                       !- Field 1444
  Through: 12/28,                         !- Field 1445
  For: AllDays,                           !- Field 1446
  Until: 24:00,                           !- Field 1447
  13.2566666666667,                       !- Field 1448
  Through: 12/29,                         !- Field 1449
  For: AllDays,                           !- Field 1450
  Until: 24:00,                           !- Field 1451
  13.2077777777778,                       !- Field 1452
  Through: 12/30,                         !- Field 1453
  For: AllDays,                           !- Field 1454
  Until: 24:00,                           !- Field 1455
  13.1605555555556,                       !- Field 1456
  Through: 12/31,                         !- Field 1457
  For: AllDays,                           !- Field 1458
  Until: 24:00,                           !- Field 1459
  13.1138888888889;                       !- Field 1460

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  furnace airloop,                        !- Name
  ,                                       !- Controller List Name
  furnace airloopAvailability Manager List, !- Availability Manager List Name
  0.3506569502976,                        !- Design Supply Air Flow Rate {m3/s}
  furnace airloop Supply Branches,        !- Branch List Name
  ,                                       !- Connector List Name
  Node 13,                                !- Supply Side Inlet Node Name
  Node 16,                                !- Demand Side Outlet Node Name
  furnace airloop Demand Inlet Nodes,     !- Demand Side Inlet Node Names
  furnace airloop Supply Outlet Nodes,    !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  furnace airloop Supply Outlet Nodes,    !- Name
  Node 14;                                !- Node Name 1

NodeList,
  furnace airloop Demand Inlet Nodes,     !- Name
  Node 15;                                !- Node Name 1

Sizing:System,
  furnace airloop,                        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  furnace airloopAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  furnace airloop Availability Manager;   !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  furnace airloop Availability Manager,   !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  furnace airloop Supply Branches,        !- Name
  furnace airloop Main Branch;            !- Branch Name 1

Branch,
  furnace airloop Main Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 1
  furnace unitary system,                 !- Component Name 1
  Node 13,                                !- Component Inlet Node Name 1
  Node 14;                                !- Component Outlet Node Name 1

AirLoopHVAC:UnitarySystem,
  furnace unitary system,                 !- Name
  Load,                                   !- Control Type
  conditioned space,                      !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Node 13,                                !- Air Inlet Node Name
  Node 14,                                !- Air Outlet Node Name
  Fan:SystemModel,                        !- Supply Fan Object Type
  furnace supply fan,                     !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  furnace auto fan schedule,              !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  furnace htg coil,                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Object Type
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  None,                                   !- Cooling Supply Air Flow Rate Method
  ,                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  0.3506569502976,                        !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:SystemModel,
  furnace supply fan,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 13,                                !- Air Inlet Node Name
  furnace unitary system Fan - Heating Coil Node, !- Air Outlet Node Name
  0.3506569502976,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  Autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  794.580001233493,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  1,                                      !- Number of Speeds
  1,                                      !- Speed Flow Fraction 1
  1;                                      !- Speed Electric Power Fraction 1

Coil:Heating:Fuel,
  furnace htg coil,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.925,                                  !- Burner Efficiency
  11933.2678352725,                       !- Nominal Capacity {W}
  furnace unitary system Fan - Heating Coil Node, !- Air Inlet Node Name
  Node 14,                                !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

AirLoopHVAC:SupplyPath,
  furnace airloop Node 15 Supply Path,    !- Name
  Node 15,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  furnace zone splitter;                  !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  furnace zone splitter,                  !- Name
  Node 15,                                !- Inlet Node Name
  Node 19;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  furnace airloop Return Path,            !- Name
  Node 16,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  Air Loop HVAC Return Plenum 1,          !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  furnace zone mixer;                     !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 1,          !- Name
  furnace airloop ret air zone,           !- Zone Name
  Node 32,                                !- Zone Node Name
  Node 34,                                !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Node 18;                                !- Inlet Node Name 1

AirLoopHVAC:ZoneMixer,
  furnace zone mixer,                     !- Name
  Node 16,                                !- Outlet Node Name
  Node 34;                                !- Inlet Node Name 1

AirLoopHVAC,
  room ac airloop,                        !- Name
  ,                                       !- Controller List Name
  room ac airloopAvailability Manager List, !- Availability Manager List Name
  0.0391716377856,                        !- Design Supply Air Flow Rate {m3/s}
  room ac airloop Supply Branches,        !- Branch List Name
  ,                                       !- Connector List Name
  Node 6,                                 !- Supply Side Inlet Node Name
  Node 9,                                 !- Demand Side Outlet Node Name
  room ac airloop Demand Inlet Nodes,     !- Demand Side Inlet Node Names
  room ac airloop Supply Outlet Nodes,    !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  room ac airloop Supply Outlet Nodes,    !- Name
  Node 7;                                 !- Node Name 1

NodeList,
  room ac airloop Demand Inlet Nodes,     !- Name
  Node 8;                                 !- Node Name 1

Sizing:System,
  room ac airloop,                        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  room ac airloopAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  room ac airloop Availability Manager;   !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  room ac airloop Availability Manager,   !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  room ac airloop Supply Branches,        !- Name
  room ac airloop Main Branch;            !- Branch Name 1

Branch,
  room ac airloop Main Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 1
  room ac unitary system,                 !- Component Name 1
  Node 6,                                 !- Component Inlet Node Name 1
  Node 7;                                 !- Component Outlet Node Name 1

AirLoopHVAC:UnitarySystem,
  room ac unitary system,                 !- Name
  Load,                                   !- Control Type
  conditioned space,                      !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Node 6,                                 !- Air Inlet Node Name
  Node 7,                                 !- Air Outlet Node Name
  Fan:SystemModel,                        !- Supply Fan Object Type
  room ac supply fan,                     !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  room ac auto fan schedule,              !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Object Type
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  room ac clg coil,                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  0.0391716377856,                        !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- Heating Supply Air Flow Rate Method
  ,                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:SystemModel,
  room ac supply fan,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 6,                                 !- Air Inlet Node Name
  room ac unitary system Fan - Cooling Coil Node, !- Air Outlet Node Name
  0.0391716377856,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  Autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  1e-06,                                  !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  1,                                      !- Number of Speeds
  1,                                      !- Speed Flow Fraction 1
  1;                                      !- Speed Electric Power Fraction 1

Curve:Biquadratic,
  Cool-CAP-fT1,                           !- Name
