
OS:Version,
  {4c4ab9f1-045f-409b-9eea-bab39de6b257}, !- Handle
  3.9.0;                                  !- Version Identifier

OS:SimulationControl,
  {48930d0d-b03c-40d4-b201-6e8968cf7b01}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {e9075e2b-09bd-4477-bfcc-8ff2f1d09ccb}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {5ee7f308-1247-4a7c-bca7-b27ec97eb8d6}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {da2c60de-6214-4e83-9144-35b362ab921f}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {4ebf80d4-3a5d-4208-a632-3c5b7ef8d39c}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {c1ebedbd-8ad7-47bf-9dff-858896b5914b}, !- Handle
  7,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ConvergenceLimits,
  {40dfc571-9338-4036-aa3d-b267927bfb31}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:RunPeriod,
  {2ef8b1f6-b7c1-4840-93a3-592a6512301e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:PerformancePrecisionTradeoffs,
  {60af4935-8fb8-46f4-b695-567cb37e42ea}, !- Handle
  ,                                       !- Use Coil Direct Solutions
  CarrollMRT;                             !- Zone Radiant Exchange Algorithm

OS:WeatherFile,
  {4c13995f-e911-4596-aeb7-090699d057d2}, !- Handle
  Portland Intl Arpt,                     !- City
  OR,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  726980,                                 !- WMO Number
  45.59,                                  !- Latitude {deg}
  -122.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  33,                                     !- Elevation {m}
  /weather/G4100510.epw,                  !- Url
  23418E60,                               !- Checksum
  2018,                                   !- Start Date Actual Year
  Monday;                                 !- Start Day of Week

OS:YearDescription,
  {b4adec3d-2121-4efb-8347-42f2b12df2da}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site,
  {5e8c9a61-5d9e-45e2-bd85-2703c60d6390}, !- Handle
  Portland Intl Arpt_OR,                  !- Name
  45.59,                                  !- Latitude {deg}
  -122.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  33,                                     !- Elevation {m}
  Suburbs,                                !- Terrain
  Yes;                                    !- Keep Site Location Information

OS:RunPeriodControl:DaylightSavingTime,
  {a782bc73-d7aa-4933-a892-10821b63e2a9}, !- Handle
  Mar 11,                                 !- Start Date
  Nov 4;                                  !- End Date

OS:Site:GroundTemperature:Shallow,
  {629a1f0d-14e5-49d3-bdc0-a595fb7183ce}, !- Handle
  10.2558044641633,                       !- January Surface Ground Temperature {C}
  8.96328398056839,                       !- February Surface Ground Temperature {C}
  8.85977430498792,                       !- March Surface Ground Temperature {C}
  9.47314131759795,                       !- April Surface Ground Temperature {C}
  11.9354680782591,                       !- May Surface Ground Temperature {C}
  14.3863242762951,                       !- June Surface Ground Temperature {C}
  16.5110856158237,                       !- July Surface Ground Temperature {C}
  17.857069666975,                        !- August Surface Ground Temperature {C}
  17.9714184050852,                       !- September Surface Ground Temperature {C}
  16.8766866085166,                       !- October Surface Ground Temperature {C}
  14.8061079306247,                       !- November Surface Ground Temperature {C}
  12.4304340182317;                       !- December Surface Ground Temperature {C}

OS:ThermalZone,
  {cfc3a2b4-760a-449b-9cb4-bd13c23d4fd0}, !- Handle
  conditioned space,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  67.507362275328,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f36f0888-eca0-4852-9ef4-3185d929429f}, !- Zone Air Inlet Port List
  {af025cec-61b2-44f9-b759-ee8bb07cef49}, !- Zone Air Exhaust Port List
  {d974412c-12b4-41e4-97fd-092c8da47a7a}, !- Zone Air Node Name
  {c77c43c4-17f3-4bad-827c-eb9d7382eab2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad81accf-259e-4b2d-a551-3d451b862783}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79529f4d-6206-486b-9301-7e6de4e6a8f5}, !- Handle
  Node 1,                                 !- Name
  {d974412c-12b4-41e4-97fd-092c8da47a7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d974412c-12b4-41e4-97fd-092c8da47a7a}, !- Handle
  {cfc3a2b4-760a-449b-9cb4-bd13c23d4fd0}, !- Source Object
  11,                                     !- Outlet Port
  {79529f4d-6206-486b-9301-7e6de4e6a8f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f36f0888-eca0-4852-9ef4-3185d929429f}, !- Handle
  {cfc3a2b4-760a-449b-9cb4-bd13c23d4fd0}, !- HVAC Component
  {0403dcd6-f40c-4988-8087-939af4f22d46}; !- Port 1

OS:PortList,
  {af025cec-61b2-44f9-b759-ee8bb07cef49}, !- Handle
  {cfc3a2b4-760a-449b-9cb4-bd13c23d4fd0}; !- HVAC Component

OS:PortList,
  {c77c43c4-17f3-4bad-827c-eb9d7382eab2}, !- Handle
  {cfc3a2b4-760a-449b-9cb4-bd13c23d4fd0}, !- HVAC Component
  {8b6b7618-c0e6-48c6-9bec-0c56a10d07e9}; !- Port 1

OS:Sizing:Zone,
  {b26418fb-7bb5-4022-95f6-c9ba4e26258e}, !- Handle
  {cfc3a2b4-760a-449b-9cb4-bd13c23d4fd0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c865ac06-8851-4d78-be5d-37ae738f9dc9}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {cfc3a2b4-760a-449b-9cb4-bd13c23d4fd0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2be9af40-edbc-4419-ab6e-0400cb74ff14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {076fa9af-8e39-4658-9adc-3f0ab15a41a4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c0788c45-bac9-4616-8869-320e44c1ab38}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {ea312980-be40-4998-b0bf-a6f1186863c6}, !- Handle
  {cfc3a2b4-760a-449b-9cb4-bd13c23d4fd0}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conditioned space;                      !- Feature Value 1

OS:Space,
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Handle
  conditioned space 1,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {cfc3a2b4-760a-449b-9cb4-bd13c23d4fd0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  67.507362275328;                        !- Volume {m3}

OS:Schedule:Ruleset,
  {61ef98a4-4ea1-4498-955b-a88943bf52c0}, !- Handle
  heating setpoint,                       !- Name
  {de478e07-5bb9-4146-b227-cf44768d2549}, !- Schedule Type Limits Name
  {2a150208-729e-4940-97b6-eac28c106593}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a150208-729e-4940-97b6-eac28c106593}, !- Handle
  heating setpoint default day,           !- Name
  {de478e07-5bb9-4146-b227-cf44768d2549}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2203e3ec-27b1-4820-bb59-c90f6158ed6e}, !- Handle
  heating setpoint allday rule,           !- Name
  {61ef98a4-4ea1-4498-955b-a88943bf52c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fcf2da06-0626-4492-8e07-7f52722a7ba7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcf2da06-0626-4492-8e07-7f52722a7ba7}, !- Handle
  heating setpoint day,                   !- Name
  {de478e07-5bb9-4146-b227-cf44768d2549}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a17f377-b067-4a14-8af7-0a7d0ce5ee38}, !- Handle
  cooling setpoint,                       !- Name
  {de478e07-5bb9-4146-b227-cf44768d2549}, !- Schedule Type Limits Name
  {00b81eb7-96de-470d-ace9-4d18f6990ebe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00b81eb7-96de-470d-ace9-4d18f6990ebe}, !- Handle
  cooling setpoint default day,           !- Name
  {de478e07-5bb9-4146-b227-cf44768d2549}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7dc7f950-f2e5-4e95-8c78-9ea0f396d9f6}, !- Handle
  cooling setpoint weekday rule,          !- Name
  {1a17f377-b067-4a14-8af7-0a7d0ce5ee38}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a34611e-501e-49b9-b273-a3a40e626510}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a34611e-501e-49b9-b273-a3a40e626510}, !- Handle
  cooling setpoint day,                   !- Name
  {de478e07-5bb9-4146-b227-cf44768d2549}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {d897d1a1-0e25-4b63-a04d-737eeb2211e0}, !- Handle
  cooling setpoint weekend rule,          !- Name
  {1a17f377-b067-4a14-8af7-0a7d0ce5ee38}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {954e24e3-a835-4088-93c4-5d1a592bed15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {954e24e3-a835-4088-93c4-5d1a592bed15}, !- Handle
  cooling setpoint day 1,                 !- Name
  {de478e07-5bb9-4146-b227-cf44768d2549}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ad81accf-259e-4b2d-a551-3d451b862783}, !- Handle
  conditioned space temperature setpoint, !- Name
  {61ef98a4-4ea1-4498-955b-a88943bf52c0}, !- Heating Setpoint Temperature Schedule Name
  {1a17f377-b067-4a14-8af7-0a7d0ce5ee38}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:ScheduleTypeLimits,
  {de478e07-5bb9-4146-b227-cf44768d2549}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Surface,
  {4d55287e-435b-44c3-894b-0feab56332c7}, !- Handle
  Roof1,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {a9bf48be-2c9c-4f25-b7d8-cdf7e74fa709}, !- Construction Name
  {4b26df9f-f482-44c1-812b-7dd2cbdfa03e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9811043690444, 11.2278804417716, 2.7432, !- X,Y,Z Vertex 1 {m}
  18.4622811039172, 11.2278804417716, 4.50261163256357, !- X,Y,Z Vertex 2 {m}
  18.4622811039172, 7.29371643095562, 4.50261163256357, !- X,Y,Z Vertex 3 {m}
  21.9811043690444, 7.29371643095562, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {63097de7-a468-4ff8-9d5c-d721c67bb1dd}, !- Handle
  {4d55287e-435b-44c3-894b-0feab56332c7}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.907362240210043,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.907362240210041,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  90,                                     !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:ThermalZone,
  {eb14d68a-6dc1-48ea-9194-f119f6b28593}, !- Handle
  attic - unvented,                       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  10.8575798395868,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d0f63f8-1ebf-48ad-8516-2de4b714b841}, !- Zone Air Inlet Port List
  {364ce6bd-dbc0-460b-81b5-bac5f6ea09a6}, !- Zone Air Exhaust Port List
  {7c51fc73-e871-4786-a66e-8ba7560ef34b}, !- Zone Air Node Name
  {fc94d504-4356-4f6b-a7be-07eaa5589c5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3880db0c-feb7-4157-8739-036fd478247c}, !- Handle
  Node 2,                                 !- Name
  {7c51fc73-e871-4786-a66e-8ba7560ef34b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c51fc73-e871-4786-a66e-8ba7560ef34b}, !- Handle
  {eb14d68a-6dc1-48ea-9194-f119f6b28593}, !- Source Object
  11,                                     !- Outlet Port
  {3880db0c-feb7-4157-8739-036fd478247c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d0f63f8-1ebf-48ad-8516-2de4b714b841}, !- Handle
  {eb14d68a-6dc1-48ea-9194-f119f6b28593}; !- HVAC Component

OS:PortList,
  {364ce6bd-dbc0-460b-81b5-bac5f6ea09a6}, !- Handle
  {eb14d68a-6dc1-48ea-9194-f119f6b28593}; !- HVAC Component

OS:PortList,
  {fc94d504-4356-4f6b-a7be-07eaa5589c5c}, !- Handle
  {eb14d68a-6dc1-48ea-9194-f119f6b28593}; !- HVAC Component

OS:Sizing:Zone,
  {86ed838d-1b96-4a68-bff1-c758b460b91d}, !- Handle
  {eb14d68a-6dc1-48ea-9194-f119f6b28593}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {124c6553-8d0b-401e-8b52-b26861cd1ac6}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {eb14d68a-6dc1-48ea-9194-f119f6b28593}; !- Thermal Zone

OS:AdditionalProperties,
  {f8dea5c7-95be-44de-9d31-3077637fa2bf}, !- Handle
  {eb14d68a-6dc1-48ea-9194-f119f6b28593}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  attic - unvented;                       !- Feature Value 1

OS:Space,
  {4b26df9f-f482-44c1-812b-7dd2cbdfa03e}, !- Handle
  attic - unvented 1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {eb14d68a-6dc1-48ea-9194-f119f6b28593}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  10.8575798395868;                       !- Volume {m3}

OS:Material,
  {4b9862d8-4e04-409a-8108-990376aa9a97}, !- Handle
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.00635,                                !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {19b96ea5-36ba-448a-8be6-39a87a6cc7be}, !- Handle
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.00281631941299512,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d9713a01-6b3a-467f-a4a7-a958f0a29a0d}, !- Handle
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {a9bf48be-2c9c-4f25-b7d8-cdf7e74fa709}, !- Handle
  Roof1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {4b9862d8-4e04-409a-8108-990376aa9a97}, !- Layer 1
  {19b96ea5-36ba-448a-8be6-39a87a6cc7be}, !- Layer 2
  {d9713a01-6b3a-467f-a4a7-a958f0a29a0d}; !- Layer 3

OS:Surface,
  {eae3b166-9791-4d3c-aba3-ac29ccfe9448}, !- Handle
  Roof2,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {b4ded6dd-95b8-44b3-9318-87016e66c3c6}, !- Construction Name
  {4b26df9f-f482-44c1-812b-7dd2cbdfa03e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.9811043690444, 11.6619899582284, 2.7432, !- X,Y,Z Vertex 1 {m}
  -18.4622811039172, 11.6619899582284, 4.50261163256357, !- X,Y,Z Vertex 2 {m}
  -18.4622811039172, 15.5961539690444, 4.50261163256357, !- X,Y,Z Vertex 3 {m}
  -21.9811043690444, 15.5961539690444, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d01ef77f-3864-484e-ab04-3df00e94e534}, !- Handle
  {eae3b166-9791-4d3c-aba3-ac29ccfe9448}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.907362240210043,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.907362240210041,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  270,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {b4ded6dd-95b8-44b3-9318-87016e66c3c6}, !- Handle
  Roof2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {4b9862d8-4e04-409a-8108-990376aa9a97}, !- Layer 1
  {19b96ea5-36ba-448a-8be6-39a87a6cc7be}, !- Layer 2
  {d9713a01-6b3a-467f-a4a7-a958f0a29a0d}; !- Layer 3

OS:Surface,
  {722cf558-04e2-41f7-976b-843c54731873}, !- Handle
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  {c7334f0a-d611-4fc4-ab51-d45188291578}, !- Construction Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9811043690444, 21.0520739690444, 0.3048, !- X,Y,Z Vertex 1 {m}
  21.9811043690444, 21.0520739690444, 2.7432, !- X,Y,Z Vertex 2 {m}
  21.9811043690444, 14.6284139690444, 2.7432, !- X,Y,Z Vertex 3 {m}
  21.9811043690444, 14.6284139690444, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {76395cb9-9ac7-45ce-8351-b0c0ea26b066}, !- Handle
  {722cf558-04e2-41f7-976b-843c54731873}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.075000000000003,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {858dfa69-f485-4a6c-ab3a-380b704aab7f}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {90a95f65-4cc8-49f2-8b75-2342d10f9d64}, !- Handle
  osb sheathing 0.5 in. 1,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d8fcd213-1ea4-43dc-96ed-bfc09a6712c8}, !- Handle
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.550994028857237,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {462230bc-8855-479d-bf4c-7d688abe92c9}, !- Handle
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {c7334f0a-d611-4fc4-ab51-d45188291578}, !- Handle
  Wall1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {858dfa69-f485-4a6c-ab3a-380b704aab7f}, !- Layer 1
  {90a95f65-4cc8-49f2-8b75-2342d10f9d64}, !- Layer 2
  {d8fcd213-1ea4-43dc-96ed-bfc09a6712c8}, !- Layer 3
  {462230bc-8855-479d-bf4c-7d688abe92c9}; !- Layer 4

OS:Surface,
  {4e40c374-e607-4771-a92e-79251e0d8673}, !- Handle
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  {05cd9fc9-5af0-4d79-8efd-7c3b8191b1d2}, !- Construction Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.7294664261872, -21.9811043690444, 0.3048, !- X,Y,Z Vertex 1 {m}
  -12.7294664261872, -21.9811043690444, 2.7432, !- X,Y,Z Vertex 2 {m}
  -16.2956264261872, -21.9811043690444, 2.7432, !- X,Y,Z Vertex 3 {m}
  -16.2956264261872, -21.9811043690444, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {09b05f99-4b65-4457-abff-1f3847ab0fa1}, !- Handle
  {4e40c374-e607-4771-a92e-79251e0d8673}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.700000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {05cd9fc9-5af0-4d79-8efd-7c3b8191b1d2}, !- Handle
  Wall2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {858dfa69-f485-4a6c-ab3a-380b704aab7f}, !- Layer 1
  {90a95f65-4cc8-49f2-8b75-2342d10f9d64}, !- Layer 2
  {d8fcd213-1ea4-43dc-96ed-bfc09a6712c8}, !- Layer 3
  {462230bc-8855-479d-bf4c-7d688abe92c9}; !- Layer 4

OS:Surface,
  {6c759bde-bea8-4464-a820-f1b1acf67d7c}, !- Handle
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  {1a79341d-11af-4252-b664-d94b4057430c}, !- Construction Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.9811043690444, 0.756823002469872, 0.3048, !- X,Y,Z Vertex 1 {m}
  -21.9811043690444, 0.756823002469872, 2.7432, !- X,Y,Z Vertex 2 {m}
  -21.9811043690444, 6.41848300246987, 2.7432, !- X,Y,Z Vertex 3 {m}
  -21.9811043690444, 6.41848300246987, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b44050f7-6248-4f53-95f4-b413f0d8ba47}, !- Handle
  {6c759bde-bea8-4464-a820-f1b1acf67d7c}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.575000000000003,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {1a79341d-11af-4252-b664-d94b4057430c}, !- Handle
  Wall3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {858dfa69-f485-4a6c-ab3a-380b704aab7f}, !- Layer 1
  {90a95f65-4cc8-49f2-8b75-2342d10f9d64}, !- Layer 2
  {d8fcd213-1ea4-43dc-96ed-bfc09a6712c8}, !- Layer 3
  {462230bc-8855-479d-bf4c-7d688abe92c9}; !- Layer 4

OS:Surface,
  {cb5ba335-605f-4918-b44a-5500ad8ec6dc}, !- Handle
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  {ad36748d-57b0-4426-a151-18407ab19732}, !- Construction Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7294664261872, 21.9811043690444, 0.3048, !- X,Y,Z Vertex 1 {m}
  12.7294664261872, 21.9811043690444, 2.7432, !- X,Y,Z Vertex 2 {m}
  16.2956264261872, 21.9811043690444, 2.7432, !- X,Y,Z Vertex 3 {m}
  16.2956264261872, 21.9811043690444, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {077c1388-18c0-4944-9e11-4a390a0d7d40}, !- Handle
  {cb5ba335-605f-4918-b44a-5500ad8ec6dc}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.700000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {ad36748d-57b0-4426-a151-18407ab19732}, !- Handle
  Wall4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {858dfa69-f485-4a6c-ab3a-380b704aab7f}, !- Layer 1
  {90a95f65-4cc8-49f2-8b75-2342d10f9d64}, !- Layer 2
  {d8fcd213-1ea4-43dc-96ed-bfc09a6712c8}, !- Layer 3
  {462230bc-8855-479d-bf4c-7d688abe92c9}; !- Layer 4

OS:Surface,
  {933cfac6-dd14-43ef-818b-282673be1e1f}, !- Handle
  Wall5,                                  !- Name
  Wall,                                   !- Surface Type
  {102e8e36-0aba-4f0b-95e1-36cac4c3240d}, !- Construction Name
  {4b26df9f-f482-44c1-812b-7dd2cbdfa03e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.0117660261872, -21.9811043690444, 0.3048, !- X,Y,Z Vertex 1 {m}
  -11.0117660261872, -21.9811043690444, 2.7432, !- X,Y,Z Vertex 2 {m}
  -11.8004360261872, -21.9811043690444, 2.7432, !- X,Y,Z Vertex 3 {m}
  -11.8004360261872, -21.9811043690444, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {248703c0-8429-462e-994b-af0e55bdabc3}, !- Handle
  {933cfac6-dd14-43ef-818b-282673be1e1f}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5874999999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {17dfd6d4-93d0-4d65-a572-f7ec185f6dc5}, !- Handle
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.727959376833552,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {102e8e36-0aba-4f0b-95e1-36cac4c3240d}, !- Handle
  Wall5 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {858dfa69-f485-4a6c-ab3a-380b704aab7f}, !- Layer 1
  {90a95f65-4cc8-49f2-8b75-2342d10f9d64}, !- Layer 2
  {17dfd6d4-93d0-4d65-a572-f7ec185f6dc5}; !- Layer 3

OS:Surface,
  {46d0fa36-7ca5-4dbb-a9b4-928518b59db0}, !- Handle
  Wall6,                                  !- Name
  Wall,                                   !- Surface Type
  {aab9456a-476f-4460-b7d7-c301de82191a}, !- Construction Name
  {4b26df9f-f482-44c1-812b-7dd2cbdfa03e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.0117660261872, 21.9811043690444, 0.3048, !- X,Y,Z Vertex 1 {m}
  11.0117660261872, 21.9811043690444, 2.7432, !- X,Y,Z Vertex 2 {m}
  11.8004360261872, 21.9811043690444, 2.7432, !- X,Y,Z Vertex 3 {m}
  11.8004360261872, 21.9811043690444, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c7e95159-4537-43f8-b6c8-d1cec08166c1}, !- Handle
  {46d0fa36-7ca5-4dbb-a9b4-928518b59db0}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5874999999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {aab9456a-476f-4460-b7d7-c301de82191a}, !- Handle
  Wall6 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {858dfa69-f485-4a6c-ab3a-380b704aab7f}, !- Layer 1
  {90a95f65-4cc8-49f2-8b75-2342d10f9d64}, !- Layer 2
  {17dfd6d4-93d0-4d65-a572-f7ec185f6dc5}; !- Layer 3

OS:Surface,
  {f04be6d1-64e8-4bf8-88a6-888521124dad}, !- Handle
  RimJoist1,                              !- Name
  Wall,                                   !- Surface Type
  {1293af28-65ab-4ad4-a1c3-2e60433c07f8}, !- Construction Name
  {04b53b47-355a-45bd-9012-803fe1a71873}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9811043690444, 6.36468603095562, 0.3048, !- X,Y,Z Vertex 1 {m}
  21.9811043690444, 6.36468603095562, 0.6096, !- X,Y,Z Vertex 2 {m}
  21.9811043690444, 0.908766030955624, 0.6096, !- X,Y,Z Vertex 3 {m}
  21.9811043690444, 0.908766030955624, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d5a0de8b-dd2e-40c0-85ee-95d3e12a238a}, !- Handle
  {f04be6d1-64e8-4bf8-88a6-888521124dad}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.899999999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:ThermalZone,
  {e5198e48-dd1d-42d6-b285-aa10ea437740}, !- Handle
  basement - unconditioned,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  67.507362275328,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f017ebb-d39a-48aa-aa0c-4af6533355f5}, !- Zone Air Inlet Port List
  {78cca120-c4a8-4bb0-b191-a531e6effecb}, !- Zone Air Exhaust Port List
  {cba2a4be-3d7e-4d73-8e45-b34dff7432f2}, !- Zone Air Node Name
  {30ab9e2a-3a5a-4798-9a55-e233ffbde6a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b6efc7a-502a-46fc-9d11-ef9bf3cdaebf}, !- Handle
  Node 3,                                 !- Name
  {cba2a4be-3d7e-4d73-8e45-b34dff7432f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cba2a4be-3d7e-4d73-8e45-b34dff7432f2}, !- Handle
  {e5198e48-dd1d-42d6-b285-aa10ea437740}, !- Source Object
  11,                                     !- Outlet Port
  {5b6efc7a-502a-46fc-9d11-ef9bf3cdaebf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f017ebb-d39a-48aa-aa0c-4af6533355f5}, !- Handle
  {e5198e48-dd1d-42d6-b285-aa10ea437740}; !- HVAC Component

OS:PortList,
  {78cca120-c4a8-4bb0-b191-a531e6effecb}, !- Handle
  {e5198e48-dd1d-42d6-b285-aa10ea437740}; !- HVAC Component

OS:PortList,
  {30ab9e2a-3a5a-4798-9a55-e233ffbde6a4}, !- Handle
  {e5198e48-dd1d-42d6-b285-aa10ea437740}; !- HVAC Component

OS:Sizing:Zone,
  {c71548c6-2a9f-4dcc-a101-28c307604d7d}, !- Handle
  {e5198e48-dd1d-42d6-b285-aa10ea437740}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f646456d-53e5-47a7-b164-56a42b571a62}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {e5198e48-dd1d-42d6-b285-aa10ea437740}; !- Thermal Zone

OS:AdditionalProperties,
  {d93ff81f-b601-4016-838c-6ba74b39f765}, !- Handle
  {e5198e48-dd1d-42d6-b285-aa10ea437740}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  basement - unconditioned;               !- Feature Value 1

OS:Space,
  {04b53b47-355a-45bd-9012-803fe1a71873}, !- Handle
  basement - unconditioned 1,             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {e5198e48-dd1d-42d6-b285-aa10ea437740}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  67.507362275328;                        !- Volume {m3}

OS:Material,
  {09bec693-cc89-400d-bd44-1c5e161135b8}, !- Handle
  rim joist stud and cavity,              !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.178687637940209,                      !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {1293af28-65ab-4ad4-a1c3-2e60433c07f8}, !- Handle
  RimJoist1 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {858dfa69-f485-4a6c-ab3a-380b704aab7f}, !- Layer 1
  {09bec693-cc89-400d-bd44-1c5e161135b8}; !- Layer 2

OS:Surface,
  {254996df-ff67-475b-a56e-c67ec119f902}, !- Handle
  RimJoist2,                              !- Name
  Wall,                                   !- Surface Type
  {4fff3b4b-14ee-4ddb-a22d-f67c640868c1}, !- Construction Name
  {04b53b47-355a-45bd-9012-803fe1a71873}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.9635843690444, -21.9811043690444, 0.3048, !- X,Y,Z Vertex 1 {m}
  -18.9635843690444, -21.9811043690444, 0.6096, !- X,Y,Z Vertex 2 {m}
  -21.9811043690444, -21.9811043690444, 0.6096, !- X,Y,Z Vertex 3 {m}
  -21.9811043690444, -21.9811043690444, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {92f14a11-31e2-466e-8751-65907ae0bbfc}, !- Handle
  {254996df-ff67-475b-a56e-c67ec119f902}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.9000000000000004,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {4fff3b4b-14ee-4ddb-a22d-f67c640868c1}, !- Handle
  RimJoist2 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {858dfa69-f485-4a6c-ab3a-380b704aab7f}, !- Layer 1
  {09bec693-cc89-400d-bd44-1c5e161135b8}; !- Layer 2

OS:Surface,
  {2fc0b06b-50ec-4608-919d-89ef31ea83fd}, !- Handle
  RimJoist3,                              !- Name
  Wall,                                   !- Surface Type
  {59a73519-56e2-4b6e-a18d-fbf0f946dd57}, !- Construction Name
  {04b53b47-355a-45bd-9012-803fe1a71873}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.9811043690444, 16.5251843690444, 0.3048, !- X,Y,Z Vertex 1 {m}
  -21.9811043690444, 16.5251843690444, 0.6096, !- X,Y,Z Vertex 2 {m}
  -21.9811043690444, 21.9811043690444, 0.6096, !- X,Y,Z Vertex 3 {m}
  -21.9811043690444, 21.9811043690444, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9584d317-d202-4139-884d-49cbbe3c1415}, !- Handle
  {2fc0b06b-50ec-4608-919d-89ef31ea83fd}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.899999999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {59a73519-56e2-4b6e-a18d-fbf0f946dd57}, !- Handle
  RimJoist3 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {858dfa69-f485-4a6c-ab3a-380b704aab7f}, !- Layer 1
  {09bec693-cc89-400d-bd44-1c5e161135b8}; !- Layer 2

OS:Surface,
  {3be104a6-0063-4c33-9bfd-5683a4c476a5}, !- Handle
  RimJoist4,                              !- Name
  Wall,                                   !- Surface Type
  {9b1b2cdb-2e74-4d97-82e2-3db610269a3b}, !- Construction Name
  {04b53b47-355a-45bd-9012-803fe1a71873}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9635843690444, 21.9811043690444, 0.3048, !- X,Y,Z Vertex 1 {m}
  18.9635843690444, 21.9811043690444, 0.6096, !- X,Y,Z Vertex 2 {m}
  21.9811043690444, 21.9811043690444, 0.6096, !- X,Y,Z Vertex 3 {m}
  21.9811043690444, 21.9811043690444, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a49ee1c7-b57b-43da-8f1f-b8c2ed242223}, !- Handle
  {3be104a6-0063-4c33-9bfd-5683a4c476a5}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.9000000000000004,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {9b1b2cdb-2e74-4d97-82e2-3db610269a3b}, !- Handle
  RimJoist4 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {858dfa69-f485-4a6c-ab3a-380b704aab7f}, !- Layer 1
  {09bec693-cc89-400d-bd44-1c5e161135b8}; !- Layer 2

OS:Surface,
  {e2d92e33-457f-4706-bbb0-499dab2a423c}, !- Handle
  Floor1,                                 !- Name
  Floor,                                  !- Surface Type
  {4d39267a-4ff1-4d72-9029-ca1268a37721}, !- Construction Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cfe9380-29f4-4eae-92c9-0b029d3a985f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.63083189884873, -2.63083189884873, 0.3048, !- X,Y,Z Vertex 1 {m}
  -2.63083189884873, 2.63083189884873, 0.3048, !- X,Y,Z Vertex 2 {m}
  2.63083189884873, 2.63083189884873, 0.3048, !- X,Y,Z Vertex 3 {m}
  2.63083189884873, -2.63083189884873, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {13cfa147-fa57-4a35-8744-8cbfa07a3dd1}, !- Handle
  {e2d92e33-457f-4706-bbb0-499dab2a423c}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {2cfe9380-29f4-4eae-92c9-0b029d3a985f}, !- Handle
  Surface 1 Reversed,                     !- Name
  RoofCeiling,                            !- Surface Type
  {c7dbbed9-f511-429a-97ba-a4e5b36c657f}, !- Construction Name
  {04b53b47-355a-45bd-9012-803fe1a71873}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2d92e33-457f-4706-bbb0-499dab2a423c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.63083189884873, -2.63083189884873, 0.3048, !- X,Y,Z Vertex 1 {m}
  2.63083189884873, 2.63083189884873, 0.3048, !- X,Y,Z Vertex 2 {m}
  -2.63083189884873, 2.63083189884873, 0.3048, !- X,Y,Z Vertex 3 {m}
  -2.63083189884873, -2.63083189884873, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b3825f0f-d23e-4027-a4d9-86ce430ed720}, !- Handle
  {2cfe9380-29f4-4eae-92c9-0b029d3a985f}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:Material,
  {0d07a2d2-5d9e-4175-aa35-91c589cf4467}, !- Handle
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.92363688011841,                       !- Conductivity {W/m-K}
  92.3553,                                !- Density {kg/m3}
  1139.71374674761,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {18801b6a-ad39-46f1-88f1-bf99fbf56b27}, !- Handle
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {931e0d79-603f-4939-a061-931fb08b5fa9}, !- Handle
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {4d39267a-4ff1-4d72-9029-ca1268a37721}, !- Handle
  Floor1 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {0d07a2d2-5d9e-4175-aa35-91c589cf4467}, !- Layer 1
  {18801b6a-ad39-46f1-88f1-bf99fbf56b27}, !- Layer 2
  {931e0d79-603f-4939-a061-931fb08b5fa9}; !- Layer 3

OS:Construction,
  {c7dbbed9-f511-429a-97ba-a4e5b36c657f}, !- Handle
  Floor1 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {931e0d79-603f-4939-a061-931fb08b5fa9}, !- Layer 1
  {18801b6a-ad39-46f1-88f1-bf99fbf56b27}, !- Layer 2
  {0d07a2d2-5d9e-4175-aa35-91c589cf4467}; !- Layer 3

OS:Surface,
  {bcce25ed-02d9-4d66-b89c-bccb1fc9916c}, !- Handle
  Floor2,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {b4739733-8bab-4aa8-bd3b-228942d8e507}, !- Construction Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ead5948a-2dd0-46e6-ae32-f2780363bde2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.63083189884873, -2.63083189884873, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.63083189884873, 2.63083189884873, 2.7432, !- X,Y,Z Vertex 2 {m}
  -2.63083189884873, 2.63083189884873, 2.7432, !- X,Y,Z Vertex 3 {m}
  -2.63083189884873, -2.63083189884873, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {01754d30-e719-41d7-9ebe-3bbc5527588c}, !- Handle
  {bcce25ed-02d9-4d66-b89c-bccb1fc9916c}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {ead5948a-2dd0-46e6-ae32-f2780363bde2}, !- Handle
  Surface 1 Reversed 1,                   !- Name
  Floor,                                  !- Surface Type
  {98e84ea5-9466-42b4-b057-0d495af90de1}, !- Construction Name
  {4b26df9f-f482-44c1-812b-7dd2cbdfa03e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcce25ed-02d9-4d66-b89c-bccb1fc9916c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.63083189884873, -2.63083189884873, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.63083189884873, 2.63083189884873, 2.7432, !- X,Y,Z Vertex 2 {m}
  2.63083189884873, 2.63083189884873, 2.7432, !- X,Y,Z Vertex 3 {m}
  2.63083189884873, -2.63083189884873, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9460013e-f1b3-4696-979f-d71ffe56ab9d}, !- Handle
  {ead5948a-2dd0-46e6-ae32-f2780363bde2}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling;                                !- Feature Value 1

OS:Material,
  {69b6cd07-fcf4-42ef-b6e4-52dc417ed9e6}, !- Handle
  ceiling loosefill ins,                  !- Name
  Rough,                                  !- Roughness
  0.0846666666666667,                     !- Thickness {m}
  0.0480833333333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {97291024-3be1-4fe2-b619-413013b99255}, !- Handle
  ceiling stud and cavity,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0920384787563589,                     !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b4739733-8bab-4aa8-bd3b-228942d8e507}, !- Handle
  Floor2 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {69b6cd07-fcf4-42ef-b6e4-52dc417ed9e6}, !- Layer 1
  {97291024-3be1-4fe2-b619-413013b99255}, !- Layer 2
  {462230bc-8855-479d-bf4c-7d688abe92c9}; !- Layer 3

OS:Construction,
  {98e84ea5-9466-42b4-b057-0d495af90de1}, !- Handle
  Floor2 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {462230bc-8855-479d-bf4c-7d688abe92c9}, !- Layer 1
  {97291024-3be1-4fe2-b619-413013b99255}, !- Layer 2
  {69b6cd07-fcf4-42ef-b6e4-52dc417ed9e6}; !- Layer 3

OS:Surface,
  {591f8bf1-f29c-43bc-bb96-b3e185d850fd}, !- Handle
  FoundationWall1,                        !- Name
  Wall,                                   !- Surface Type
  {3e457dc4-8151-4ba4-9792-f2dece9af62e}, !- Construction Name
  {04b53b47-355a-45bd-9012-803fe1a71873}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ddadf7f5-9453-465e-9db9-c5a1cdfd81a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9811043690444, -0.0202643690443782, -2.1336, !- X,Y,Z Vertex 1 {m}
  21.9811043690444, -0.0202643690443782, 0.3048, !- X,Y,Z Vertex 2 {m}
  21.9811043690444, -21.9811043690444, 0.3048, !- X,Y,Z Vertex 3 {m}
  21.9811043690444, -21.9811043690444, -2.1336; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d3732f0b-241c-4ac6-af1e-fd3a3ca9c3c9}, !- Handle
  {591f8bf1-f29c-43bc-bb96-b3e185d850fd}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  72.050000000000011,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FoundationWall;                         !- Feature Value 4

OS:Foundation:Kiva,
  {ddadf7f5-9453-465e-9db9-c5a1cdfd81a7}, !- Handle
  Foundation Kiva 1,                      !- Name
  9.52053326201753,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.3048,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Foundation:Kiva:Settings,
  {ffd73333-a17e-4cbd-bdc1-ecb2b6dfd373}, !- Handle
  1.9041,                                 !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

OS:Material,
  {047df23f-993a-4d7c-9262-e1208de820a4}, !- Handle
  concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3e457dc4-8151-4ba4-9792-f2dece9af62e}, !- Handle
  FoundationWall1 construction,           !- Name
  ,                                       !- Surface Rendering Name
  {047df23f-993a-4d7c-9262-e1208de820a4}; !- Layer 1

OS:Surface,
  {1faa52e1-74e9-4df1-bad3-8948f3b5317b}, !- Handle
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  {a26b33c4-800e-45e2-9d41-5dbe853bb7de}, !- Construction Name
  {04b53b47-355a-45bd-9012-803fe1a71873}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ddadf7f5-9453-465e-9db9-c5a1cdfd81a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.53194981104595, -1.95826018895405, -2.1336, !- X,Y,Z Vertex 1 {m}
  -3.53194981104595, 1.95826018895405, -2.1336, !- X,Y,Z Vertex 2 {m}
  3.53194981104595, 1.95826018895405, -2.1336, !- X,Y,Z Vertex 3 {m}
  3.53194981104595, -1.95826018895405, -2.1336; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {51ac4869-b048-4096-8e4a-9e7eae30778d}, !- Handle
  {1faa52e1-74e9-4df1-bad3-8948f3b5317b}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Material,
  {178d70a8-4897-4e2a-95c9-980cde4b6389}, !- Handle
  concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a26b33c4-800e-45e2-9d41-5dbe853bb7de}, !- Handle
  Slab1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {178d70a8-4897-4e2a-95c9-980cde4b6389}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {0de335d1-1e9f-4772-ba8e-8a746fe891fc}, !- Handle
  {1faa52e1-74e9-4df1-bad3-8948f3b5317b}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  21.96084;                               !- Total Exposed Perimeter {m}

OS:Surface,
  {2e372e1e-32ed-4dcb-a681-a91fa96ec35c}, !- Handle
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  {5987105e-7570-4ee8-ae5b-eb249c69ec95}, !- Construction Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9811043690444, 13.700363856137, 0.303819712907409, !- X,Y,Z Vertex 1 {m}
  21.9811043690444, 13.700363856137, 1.31162028709259, !- X,Y,Z Vertex 2 {m}
  21.9811043690444, 12.1559305546791, 1.31162028709259, !- X,Y,Z Vertex 3 {m}
  21.9811043690444, 12.1559305546791, 0.303819712907409; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3f9d74d0-ea2c-4bf8-aae3-ed3ce420b331}, !- Handle
  {2e372e1e-32ed-4dcb-a681-a91fa96ec35c}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.0606060606060623,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {ebda5112-c005-4a3b-ab37-a165963a641a}, !- Handle
  Window1,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e1a6b94-feab-4849-8528-280e7bdc9c31}, !- Construction Name
  {2e372e1e-32ed-4dcb-a681-a91fa96ec35c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.9811043690444, 13.6993835690444, 0.3048, !- X,Y,Z Vertex 1 {m}
  21.9811043690444, 13.6993835690444, 1.31064, !- X,Y,Z Vertex 2 {m}
  21.9811043690444, 12.1569108417716, 1.31064, !- X,Y,Z Vertex 3 {m}
  21.9811043690444, 12.1569108417716, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {caa62d8e-9ab5-4c51-8cdb-e1c180ec680a}, !- Handle
  Window1 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ebda5112-c005-4a3b-ab37-a165963a641a}; !- Shaded Object Name

OS:ShadingSurface,
  {d44dec3a-fb94-469d-b2bd-57c1781d99fc}, !- Handle
  Window1 overhangs,                      !- Name
  ,                                       !- Construction Name
  {caa62d8e-9ab5-4c51-8cdb-e1c180ec680a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9811043690444, 14.0041835690444, 1.61544, !- X,Y,Z Vertex 1 {m}
  21.9811043690444, 11.8521108417716, 1.61544, !- X,Y,Z Vertex 2 {m}
  22.5907043690444, 11.8521108417716, 1.61544, !- X,Y,Z Vertex 3 {m}
  22.5907043690444, 14.0041835690444, 1.61544; !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:SimpleGlazingSystem,
  {874c1b5c-e75c-48f4-9716-a9915723869c}, !- Handle
  WindowMaterial,                         !- Name
  2.78222,                                !- U-Factor {W/m2-K}
  0.56;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {1e1a6b94-feab-4849-8528-280e7bdc9c31}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {874c1b5c-e75c-48f4-9716-a9915723869c}; !- Layer 1

OS:Schedule:Ruleset,
  {603e15c8-4a2c-47aa-bc23-96e42d3def80}, !- Handle
  trans schedule winter=0.85 summer=0.7,  !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  {35f33314-6b52-4e42-b5f3-197787ea958b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35f33314-6b52-4e42-b5f3-197787ea958b}, !- Handle
  trans schedule winter=0.85 summer=0.7 default day, !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Rule,
  {dd0220a9-5418-4fa4-ba2f-7f85b1e86e12}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule, !- Name
  {603e15c8-4a2c-47aa-bc23-96e42d3def80}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7228d56b-7501-49c6-b818-87a780f5e0b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7228d56b-7501-49c6-b818-87a780f5e0b2}, !- Handle
  trans schedule winter=0.85 summer=0.7 day, !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9b26ee71-7385-43e4-b7fb-3accafce7047}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule 1, !- Name
  {603e15c8-4a2c-47aa-bc23-96e42d3def80}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {686a07dd-1e07-4681-8c9e-229e80292cda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {686a07dd-1e07-4681-8c9e-229e80292cda}, !- Handle
  trans schedule winter=0.85 summer=0.7 day 1, !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {84c32284-d908-43c2-bc68-5860025d57d8}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule 2, !- Name
  {603e15c8-4a2c-47aa-bc23-96e42d3def80}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8c37325-69a6-4152-b605-9437383dec51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8c37325-69a6-4152-b605-9437383dec51}, !- Handle
  trans schedule winter=0.85 summer=0.7 day 2, !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {afbc2615-9eca-4734-9872-da0924941ac4}, !- Handle
  {ebda5112-c005-4a3b-ab37-a165963a641a}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {603e15c8-4a2c-47aa-bc23-96e42d3def80}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {b29573f4-ec5a-49d1-bc32-b0995ad126f3}, !- Handle
  surface Window2,                        !- Name
  Wall,                                   !- Surface Type
  {5987105e-7570-4ee8-ae5b-eb249c69ec95}, !- Construction Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2233265844254, -21.9811043690444, 0.303469758238184, !- X,Y,Z Vertex 1 {m}
  -17.2233265844254, -21.9811043690444, 1.37293024176182, !- X,Y,Z Vertex 2 {m}
  -18.0358842108062, -21.9811043690444, 1.37293024176182, !- X,Y,Z Vertex 3 {m}
  -18.0358842108062, -21.9811043690444, 0.303469758238184; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e9b7cc51-bcf1-445b-a72d-1746b947d60a}, !- Handle
  {b29573f4-ec5a-49d1-bc32-b0995ad126f3}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.6571428571428579,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {25464241-30c1-4092-a558-7ab74938d3ec}, !- Handle
  Window2,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {fba2bc2a-3b85-4520-b4f7-89443bc9d7ee}, !- Construction Name
  {b29573f4-ec5a-49d1-bc32-b0995ad126f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2246568261872, -21.9811043690444, 0.3048, !- X,Y,Z Vertex 1 {m}
  -17.2246568261872, -21.9811043690444, 1.3716, !- X,Y,Z Vertex 2 {m}
  -18.0345539690444, -21.9811043690444, 1.3716, !- X,Y,Z Vertex 3 {m}
  -18.0345539690444, -21.9811043690444, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {09219af9-e323-4ec1-84a3-2bf66e86d751}, !- Handle
  Window2 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {25464241-30c1-4092-a558-7ab74938d3ec}; !- Shaded Object Name

OS:ShadingSurface,
  {b031463d-e0fb-4a6a-bae5-595a73a11ff8}, !- Handle
  Window2 overhangs,                      !- Name
  ,                                       !- Construction Name
  {09219af9-e323-4ec1-84a3-2bf66e86d751}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.9198568261872, -21.9811043690444, 1.6764, !- X,Y,Z Vertex 1 {m}
  -18.3393539690444, -21.9811043690444, 1.6764, !- X,Y,Z Vertex 2 {m}
  -18.3393539690444, -22.5907043690444, 1.6764, !- X,Y,Z Vertex 3 {m}
  -16.9198568261872, -22.5907043690444, 1.6764; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {fba2bc2a-3b85-4520-b4f7-89443bc9d7ee}, !- Handle
  WindowConstruction 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {874c1b5c-e75c-48f4-9716-a9915723869c}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {ddabb891-6533-49fa-8759-7b93a8842c36}, !- Handle
  {25464241-30c1-4092-a558-7ab74938d3ec}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {603e15c8-4a2c-47aa-bc23-96e42d3def80}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {e5b190df-53d7-44bb-9c53-d339d54327f7}, !- Handle
  surface Window3,                        !- Name
  Wall,                                   !- Surface Type
  {5987105e-7570-4ee8-ae5b-eb249c69ec95}, !- Construction Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.9811043690444, 7.34653311537728, 0.303819712907409, !- X,Y,Z Vertex 1 {m}
  -21.9811043690444, 7.34653311537728, 1.31162028709259, !- X,Y,Z Vertex 2 {m}
  -21.9811043690444, 8.89096641683519, 1.31162028709259, !- X,Y,Z Vertex 3 {m}
  -21.9811043690444, 8.89096641683519, 0.303819712907409; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0136ba6b-aadb-4174-9ce0-dbe6503e9063}, !- Handle
  {e5b190df-53d7-44bb-9c53-d339d54327f7}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.0606060606060623,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {9e0d6cb6-86c2-4951-8d28-a53977613b88}, !- Handle
  Window3,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {250767c5-bc4c-4b0e-ad93-cee27d9dec0f}, !- Construction Name
  {e5b190df-53d7-44bb-9c53-d339d54327f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.9811043690444, 7.34751340246987, 0.3048, !- X,Y,Z Vertex 1 {m}
  -21.9811043690444, 7.34751340246987, 1.31064, !- X,Y,Z Vertex 2 {m}
  -21.9811043690444, 8.8899861297426, 1.31064, !- X,Y,Z Vertex 3 {m}
  -21.9811043690444, 8.8899861297426, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {91a21ed5-eb22-403f-bbe9-514ddcbed80a}, !- Handle
  Window3 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9e0d6cb6-86c2-4951-8d28-a53977613b88}; !- Shaded Object Name

OS:ShadingSurface,
  {59689230-fb4d-4e82-a30c-7090b7ee983a}, !- Handle
  Window3 overhangs,                      !- Name
  ,                                       !- Construction Name
  {91a21ed5-eb22-403f-bbe9-514ddcbed80a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.9811043690444, 7.04271340246988, 1.61544, !- X,Y,Z Vertex 1 {m}
  -21.9811043690444, 9.1947861297426, 1.61544, !- X,Y,Z Vertex 2 {m}
  -22.5907043690444, 9.1947861297426, 1.61544, !- X,Y,Z Vertex 3 {m}
  -22.5907043690444, 7.04271340246988, 1.61544; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {250767c5-bc4c-4b0e-ad93-cee27d9dec0f}, !- Handle
  WindowConstruction 2,                   !- Name
  ,                                       !- Surface Rendering Name
  {874c1b5c-e75c-48f4-9716-a9915723869c}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {1d9424cb-13da-4e04-b746-6f1df5cb3237}, !- Handle
  {9e0d6cb6-86c2-4951-8d28-a53977613b88}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {603e15c8-4a2c-47aa-bc23-96e42d3def80}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {1c9fed41-0914-4bb2-b4ca-29a6b8aeb88d}, !- Handle
  surface Window4,                        !- Name
  Wall,                                   !- Surface Type
  {5987105e-7570-4ee8-ae5b-eb249c69ec95}, !- Construction Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2233265844254, 21.9811043690444, 0.303469758238184, !- X,Y,Z Vertex 1 {m}
  17.2233265844254, 21.9811043690444, 1.37293024176182, !- X,Y,Z Vertex 2 {m}
  18.0358842108062, 21.9811043690444, 1.37293024176182, !- X,Y,Z Vertex 3 {m}
  18.0358842108062, 21.9811043690444, 0.303469758238184; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d8533643-4952-4794-83e6-4fe2b0f2ed26}, !- Handle
  {1c9fed41-0914-4bb2-b4ca-29a6b8aeb88d}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.6571428571428579,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {0f21b26e-e587-4b39-8dbe-2af688543227}, !- Handle
  Window4,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d0bae5d-2a78-44c6-9169-7702abc7ea4e}, !- Construction Name
  {1c9fed41-0914-4bb2-b4ca-29a6b8aeb88d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.2246568261872, 21.9811043690444, 0.3048, !- X,Y,Z Vertex 1 {m}
  17.2246568261872, 21.9811043690444, 1.3716, !- X,Y,Z Vertex 2 {m}
  18.0345539690444, 21.9811043690444, 1.3716, !- X,Y,Z Vertex 3 {m}
  18.0345539690444, 21.9811043690444, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f5e17668-3714-4413-a23e-c0a01621ec74}, !- Handle
  Window4 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0f21b26e-e587-4b39-8dbe-2af688543227}; !- Shaded Object Name

OS:ShadingSurface,
  {a7acc22e-dc67-46b8-9b4d-717eed01c03c}, !- Handle
  Window4 overhangs,                      !- Name
  ,                                       !- Construction Name
  {f5e17668-3714-4413-a23e-c0a01621ec74}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.9198568261872, 21.9811043690444, 1.6764, !- X,Y,Z Vertex 1 {m}
  18.3393539690444, 21.9811043690444, 1.6764, !- X,Y,Z Vertex 2 {m}
  18.3393539690444, 22.5907043690444, 1.6764, !- X,Y,Z Vertex 3 {m}
  16.9198568261872, 22.5907043690444, 1.6764; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {0d0bae5d-2a78-44c6-9169-7702abc7ea4e}, !- Handle
  WindowConstruction 3,                   !- Name
  ,                                       !- Surface Rendering Name
  {874c1b5c-e75c-48f4-9716-a9915723869c}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {30206ec6-3e25-4877-a3b8-03c6ec50af5a}, !- Handle
  {0f21b26e-e587-4b39-8dbe-2af688543227}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {603e15c8-4a2c-47aa-bc23-96e42d3def80}; !- Incident Solar Multiplier Schedule Name

OS:Material,
  {50e0ab80-c89a-4d41-a33d-8986682d2390}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Material,
  {1395326a-7983-4ab1-b7a3-4eef0475c42a}, !- Handle
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {042fc797-848d-4c79-bef9-b1306e357b92}, !- Handle
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5987105e-7570-4ee8-ae5b-eb249c69ec95}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {50e0ab80-c89a-4d41-a33d-8986682d2390}, !- Layer 1
  {1395326a-7983-4ab1-b7a3-4eef0475c42a}, !- Layer 2
  {042fc797-848d-4c79-bef9-b1306e357b92}, !- Layer 3
  {462230bc-8855-479d-bf4c-7d688abe92c9}; !- Layer 4

OS:Surface,
  {21cca0d8-5009-4aa6-bfe0-f0e745a4c553}, !- Handle
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  {b019d14f-e387-4cfd-b98a-b2095f22bd58}, !- Construction Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.9811043690444, 9.81816868547464, 0.303952155732047, !- X,Y,Z Vertex 1 {m}
  -21.9811043690444, 9.81816868547464, 2.33866384426795, !- X,Y,Z Vertex 2 {m}
  -21.9811043690444, 10.7338074024963, 2.33866384426795, !- X,Y,Z Vertex 3 {m}
  -21.9811043690444, 10.7338074024963, 0.303952155732047; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {df1bb826-782a-4209-8204-557a08b83871}, !- Handle
  {21cca0d8-5009-4aa6-bfe0-f0e745a4c553}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:SubSurface,
  {d8cba3e0-f7c1-46d3-9394-aba5be945db5}, !- Handle
  Door1,                                  !- Name
  Door,                                   !- Sub Surface Type
  {0955163b-5376-421c-a425-09c9cd91e926}, !- Construction Name
  {21cca0d8-5009-4aa6-bfe0-f0e745a4c553}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.9811043690444, 9.8190165297426, 0.3048, !- X,Y,Z Vertex 1 {m}
  -21.9811043690444, 9.8190165297426, 2.337816, !- X,Y,Z Vertex 2 {m}
  -21.9811043690444, 10.7329595582284, 2.337816, !- X,Y,Z Vertex 3 {m}
  -21.9811043690444, 10.7329595582284, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {777dfa40-4558-4a3d-ac27-516bacb48708}, !- Handle
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0955163b-5376-421c-a425-09c9cd91e926}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {777dfa40-4558-4a3d-ac27-516bacb48708}; !- Layer 1

OS:Material,
  {e41b4136-e186-4ca9-881b-6a2b03df44c9}, !- Handle
  wood siding 2,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {b019d14f-e387-4cfd-b98a-b2095f22bd58}, !- Handle
  AdiabaticWallConstruction 1,            !- Name
  ,                                       !- Surface Rendering Name
  {e41b4136-e186-4ca9-881b-6a2b03df44c9}, !- Layer 1
  {1395326a-7983-4ab1-b7a3-4eef0475c42a}, !- Layer 2
  {042fc797-848d-4c79-bef9-b1306e357b92}, !- Layer 3
  {462230bc-8855-479d-bf4c-7d688abe92c9}; !- Layer 4

OS:InternalMass:Definition,
  {b2a0ae81-a132-47c1-832c-c9795c468c30}, !- Handle
  partition wall mass,                    !- Name
  {db7ed607-7ae6-4609-a9d8-e48b96bb1138}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  27.68511,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d35f9dfb-2617-4331-ae58-e46ef3dc721f}, !- Handle
  partition wall mass,                    !- Name
  {b2a0ae81-a132-47c1-832c-c9795c468c30}, !- Internal Mass Definition Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {7017bf3d-cb68-485a-862b-a3a9dd021ea1}, !- Handle
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {db7ed607-7ae6-4609-a9d8-e48b96bb1138}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {462230bc-8855-479d-bf4c-7d688abe92c9}, !- Layer 1
  {7017bf3d-cb68-485a-862b-a3a9dd021ea1}, !- Layer 2
  {462230bc-8855-479d-bf4c-7d688abe92c9}; !- Layer 3

OS:InternalMass:Definition,
  {2bd7bbe4-0141-4be0-aaac-bf24b11832d0}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {748189ae-c117-4eed-b0ac-dcd3b3254cdf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  11.07404,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {33553433-c060-49af-aa17-1fbad720303c}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {2bd7bbe4-0141-4be0-aaac-bf24b11832d0}, !- Internal Mass Definition Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {c0e46970-9d92-4c80-bb85-352930434b4a}, !- Handle
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {748189ae-c117-4eed-b0ac-dcd3b3254cdf}, !- Handle
  furniture construction conditioned space 1, !- Name
  ,                                       !- Surface Rendering Name
  {c0e46970-9d92-4c80-bb85-352930434b4a}; !- Layer 1

OS:InternalMass:Definition,
  {608ee583-398a-4c2d-b41a-085927d6e630}, !- Handle
  furniture mass basement - unconditioned 1, !- Name
  {86c49d9d-6ea1-4f8f-a8ee-34f180f79285}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  11.06636,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {94c6a417-d173-4629-bcd8-0561357fe5e1}, !- Handle
  furniture mass basement - unconditioned 1, !- Name
  {608ee583-398a-4c2d-b41a-085927d6e630}, !- Internal Mass Definition Name
  {04b53b47-355a-45bd-9012-803fe1a71873}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {7ca9bb86-8ec0-4679-adc1-2cebff14c7ba}, !- Handle
  furniture material basement - unconditioned 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {86c49d9d-6ea1-4f8f-a8ee-34f180f79285}, !- Handle
  furniture construction basement - unconditioned 1, !- Name
  ,                                       !- Surface Rendering Name
  {7ca9bb86-8ec0-4679-adc1-2cebff14c7ba}; !- Layer 1

OS:ShadingSurface,
  {26cd3bc1-8fe0-47e9-b611-fc4e03604c48}, !- Handle
  Neighbor azimuth 0 distance 15.0,       !- Name
  ,                                       !- Construction Name
  {2cc98348-53d9-44c1-aebe-e8c11fe9b91d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.9811043690444, 26.5531043690444, 0, !- X,Y,Z Vertex 1 {m}
  -21.9811043690444, 26.5531043690444, 2.7432, !- X,Y,Z Vertex 2 {m}
  21.9811043690444, 26.5531043690444, 2.7432, !- X,Y,Z Vertex 3 {m}
  21.9811043690444, 26.5531043690444, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a713cd0e-3d17-4efa-89bd-68948e3dfbf0}, !- Handle
  {26cd3bc1-8fe0-47e9-b611-fc4e03604c48}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurface,
  {e8c0aad3-6f1c-4b62-a071-8df4734c6fc5}, !- Handle
  Neighbor azimuth 180 distance 15.0,     !- Name
  ,                                       !- Construction Name
  {2cc98348-53d9-44c1-aebe-e8c11fe9b91d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9811043690444, -26.5531043690444, 0, !- X,Y,Z Vertex 1 {m}
  21.9811043690444, -26.5531043690444, 2.7432, !- X,Y,Z Vertex 2 {m}
  -21.9811043690444, -26.5531043690444, 2.7432, !- X,Y,Z Vertex 3 {m}
  -21.9811043690444, -26.5531043690444, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6f7ca54a-5ec5-416d-b630-a935cb27228a}, !- Handle
  {e8c0aad3-6f1c-4b62-a071-8df4734c6fc5}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  180,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2cc98348-53d9-44c1-aebe-e8c11fe9b91d}, !- Handle
  neighbors,                              !- Name
  Building;                               !- Shading Surface Type

OS:Table:Lookup,
  {bbfa56c1-4bd3-4d94-a4cf-18de9bbd8b76}, !- Handle
  Cool-CAP-fT1,                           !- Name
  {b23b5f96-e344-45b3-a9c8-7877935940c9}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.18721625294443,                       !- Output Value 1 {BasedOnField A5}
  1.12923409262237,                       !- Output Value 2 {BasedOnField A5}
  1.08523665049541,                       !- Output Value 3 {BasedOnField A5}
  1.05074307966605,                       !- Output Value 4 {BasedOnField A5}
  1.02357799993534,                       !- Output Value 5 {BasedOnField A5}
  1.00116007018486,                       !- Output Value 6 {BasedOnField A5}
  0.982347972560544,                      !- Output Value 7 {BasedOnField A5}
  0.963593633054981,                      !- Output Value 8 {BasedOnField A5}
  1.30488940413199,                       !- Output Value 9 {BasedOnField A5}
  1.21601532346496,                       !- Output Value 10 {BasedOnField A5}
  1.15002537259756,                       !- Output Value 11 {BasedOnField A5}
  1.0990890563429,                        !- Output Value 12 {BasedOnField A5}
  1.05943904257135,                       !- Output Value 13 {BasedOnField A5}
  1.02701239686641,                       !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.973245954787417,                      !- Output Value 16 {BasedOnField A5}
  1.80482622878955,                       !- Output Value 17 {BasedOnField A5}
  1.6821997536501,                        !- Output Value 18 {BasedOnField A5}
  1.59203935200911,                       !- Output Value 19 {BasedOnField A5}
  1.52293556878429,                       !- Output Value 20 {BasedOnField A5}
  1.46942514274034,                       !- Output Value 21 {BasedOnField A5}
  1.42583956353848,                       !- Output Value 22 {BasedOnField A5}
  1.38964886789985,                       !- Output Value 23 {BasedOnField A5}
  1.35390658944172;                       !- Output Value 24 {BasedOnField A5}

OS:ModelObjectList,
  {b23b5f96-e344-45b3-a9c8-7877935940c9}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {45510eef-1d7d-4878-92d6-91f82b9c113b}, !- Model Object 1
  {f5ff4e22-b31b-4d2e-9de3-9fdb2920d417}; !- Model Object 2

OS:Table:IndependentVariable,
  {45510eef-1d7d-4878-92d6-91f82b9c113b}, !- Handle
  wet_bulb_temp_in,                       !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  10,                                     !- Value 1
  19.4444444444444,                       !- Value 2
  26.6666666666667;                       !- Value 3

OS:Table:IndependentVariable,
  {f5ff4e22-b31b-4d2e-9de3-9fdb2920d417}, !- Handle
  dry_bulb_temp_out,                      !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.7777777777778,                       !- Value 1
  19.2554695034095,                       !- Value 2
  24.0652245579799,                       !- Value 3
  27.7777777777778,                       !- Value 4
  30.6677155886833,                       !- Value 5
  33.0311697363532,                       !- Value 6
  35,                                     !- Value 7
  36.95;                                  !- Value 8

OS:Table:Lookup,
  {8e6f0901-e7f9-4422-88aa-82c6d4ba4d15}, !- Handle
  Cool-EIR-fT1,                           !- Name
  {8a797f86-9153-4309-a8ff-5734ca782de7}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.409926252931574,                      !- Output Value 1 {BasedOnField A5}
  0.51460897928058,                       !- Output Value 2 {BasedOnField A5}
  0.61734688209596,                       !- Output Value 3 {BasedOnField A5}
  0.716939966975594,                      !- Output Value 4 {BasedOnField A5}
  0.811730205635868,                      !- Output Value 5 {BasedOnField A5}
  0.904756239428729,                      !- Output Value 6 {BasedOnField A5}
  0.996521551486126,                      !- Output Value 7 {BasedOnField A5}
  1.10436025100838,                       !- Output Value 8 {BasedOnField A5}
  0.49306643023794,                       !- Output Value 9 {BasedOnField A5}
  0.578559721573187,                      !- Output Value 10 {BasedOnField A5}
  0.664053012908434,                      !- Output Value 11 {BasedOnField A5}
  0.749546304243681,                      !- Output Value 12 {BasedOnField A5}
  0.833030869495787,                      !- Output Value 13 {BasedOnField A5}
  0.916515434747894,                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  1.09916430137883,                       !- Output Value 16 {BasedOnField A5}
  0.221476507239661,                      !- Output Value 17 {BasedOnField A5}
  0.268699560861449,                      !- Output Value 18 {BasedOnField A5}
  0.33032948942674,                       !- Output Value 19 {BasedOnField A5}
  0.397172719294312,                      !- Output Value 20 {BasedOnField A5}
  0.463975470236527,                      !- Output Value 21 {BasedOnField A5}
  0.531021310342587,                      !- Output Value 22 {BasedOnField A5}
  0.597866378053765,                      !- Output Value 23 {BasedOnField A5}
  0.67682662006625;                       !- Output Value 24 {BasedOnField A5}

OS:ModelObjectList,
  {8a797f86-9153-4309-a8ff-5734ca782de7}, !- Handle
  Table Lookup 1 Independent Variable List 1, !- Name
  {db934510-3648-4f74-a9d7-b60508f6e250}, !- Model Object 1
  {c6eea73a-1ff8-4004-82ce-cd3c9a39655b}; !- Model Object 2

OS:Table:IndependentVariable,
  {db934510-3648-4f74-a9d7-b60508f6e250}, !- Handle
  wet_bulb_temp_in 1,                     !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  10,                                     !- Value 1
  19.4444444444444,                       !- Value 2
  26.6666666666667;                       !- Value 3

OS:Table:IndependentVariable,
  {c6eea73a-1ff8-4004-82ce-cd3c9a39655b}, !- Handle
  dry_bulb_temp_out 1,                    !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.7777777777778,                       !- Value 1
  19.2554695034095,                       !- Value 2
  24.0652245579799,                       !- Value 3
  27.7777777777778,                       !- Value 4
  30.6677155886833,                       !- Value 5
  33.0311697363532,                       !- Value 6
  35,                                     !- Value 7
  36.95;                                  !- Value 8

OS:Curve:Quadratic,
  {8fdbe82c-c9c4-4e96-9135-1bf815ca55ff}, !- Handle
  Cool-CAP-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {20155b7d-b93e-464d-87e1-3c7556b35600}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {02e5aed2-c9af-44ca-a5d2-19566efa58ce}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed,
  {55f3a0dc-d106-414f-8fa1-fe3ebe321b76}, !- Handle
  mini split heat pump clg coil,          !- Name
  {be58b4c1-8f50-4c8e-829b-f553a336c5fa}, !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {c687e61e-b292-4c68-8a46-f67621a77e8a}, !- Stage 1
  {6d3ea828-cc9f-4ed9-80c5-0f25c133cf78}; !- Stage 2

OS:Schedule:Constant,
  {be58b4c1-8f50-4c8e-829b-f553a336c5fa}, !- Handle
  Always On Discrete,                     !- Name
  {35ec3f8d-3d23-41eb-9166-159afa70799f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {35ec3f8d-3d23-41eb-9166-159afa70799f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {8f41ff40-dd43-4b34-813e-ca87dc15ada7}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {c687e61e-b292-4c68-8a46-f67621a77e8a}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 1, !- Name
  1191.79919108176,                       !- Gross Rated Total Cooling Capacity {W}
  0.805933450505511,                      !- Gross Rated Sensible Heat Ratio
  3.79971512526,                          !- Gross Rated Cooling COP {W/W}
  0.063952024869888,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {bbfa56c1-4bd3-4d94-a4cf-18de9bbd8b76}, !- Total Cooling Capacity Function of Temperature Curve
  {8fdbe82c-c9c4-4e96-9135-1bf815ca55ff}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {8e6f0901-e7f9-4422-88aa-82c6d4ba4d15}, !- Energy Input Ratio Function of Temperature Curve
  {20155b7d-b93e-464d-87e1-3c7556b35600}, !- Energy Input Ratio Function of Flow Fraction Curve
  {02e5aed2-c9af-44ca-a5d2-19566efa58ce}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {8f41ff40-dd43-4b34-813e-ca87dc15ada7}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Table:Lookup,
  {f031b413-6438-42d3-94c9-ed30dd3c42f1}, !- Handle
  Cool-CAP-fT2,                           !- Name
  {b34f7b38-83f9-4b53-a922-3db00b17b528}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.00321884186035,                       !- Output Value 1 {BasedOnField A5}
  0.996254897499959,                      !- Output Value 2 {BasedOnField A5}
  0.991386055205889,                      !- Output Value 3 {BasedOnField A5}
  0.987907937899119,                      !- Output Value 4 {BasedOnField A5}
  0.985513513224371,                      !- Output Value 5 {BasedOnField A5}
  0.983714051750286,                      !- Output Value 6 {BasedOnField A5}
  0.982347972560544,                      !- Output Value 7 {BasedOnField A5}
  0.981163724552088,                      !- Output Value 8 {BasedOnField A5}
  1.10265474678472,                       !- Output Value 9 {BasedOnField A5}
  1.07308112920856,                       !- Output Value 10 {BasedOnField A5}
  1.0507801223805,                        !- Output Value 11 {BasedOnField A5}
  1.03336279270503,                       !- Output Value 12 {BasedOnField A5}
  1.0201704446871,                        !- Output Value 13 {BasedOnField A5}
  1.00922599219805,                       !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.990992045969641,                      !- Output Value 16 {BasedOnField A5}
  1.52511025225173,                       !- Output Value 17 {BasedOnField A5}
  1.48445836057228,                       !- Output Value 18 {BasedOnField A5}
  1.45463199474688,                       !- Output Value 19 {BasedOnField A5}
  1.43186299907782,                       !- Output Value 20 {BasedOnField A5}
  1.41494201599782,                       !- Output Value 21 {BasedOnField A5}
  1.40112822854205,                       !- Output Value 22 {BasedOnField A5}
  1.38964886789985,                       !- Output Value 23 {BasedOnField A5}
  1.37859361708387;                       !- Output Value 24 {BasedOnField A5}

OS:ModelObjectList,
  {b34f7b38-83f9-4b53-a922-3db00b17b528}, !- Handle
  Table Lookup 1 Independent Variable List 2, !- Name
  {9a9d1255-8099-448a-8389-d98b108e96a0}, !- Model Object 1
  {c8859404-88a7-40d1-9c51-ca8de34d5941}; !- Model Object 2

OS:Table:IndependentVariable,
  {9a9d1255-8099-448a-8389-d98b108e96a0}, !- Handle
  wet_bulb_temp_in 2,                     !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  10,                                     !- Value 1
  19.4444444444444,                       !- Value 2
  26.6666666666667;                       !- Value 3

OS:Table:IndependentVariable,
  {c8859404-88a7-40d1-9c51-ca8de34d5941}, !- Handle
  dry_bulb_temp_out 2,                    !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.7777777777778,                       !- Value 1
  19.1797369883989,                       !- Value 2
  24.0073552431271,                       !- Value 3
  27.7777777777778,                       !- Value 4
  30.633595930077,                        !- Value 5
  33.0028001113727,                       !- Value 6
  35,                                     !- Value 7
  36.95;                                  !- Value 8

OS:Table:Lookup,
  {6181b279-6eb0-4d04-8ffe-21758bc114df}, !- Handle
  Cool-EIR-fT2,                           !- Name
  {5c6d4c46-d550-4f34-80e8-be24c23e9e65}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.426795938540406,                      !- Output Value 1 {BasedOnField A5}
  0.530667816515175,                      !- Output Value 2 {BasedOnField A5}
  0.632580815435666,                      !- Output Value 3 {BasedOnField A5}
  0.731219394812265,                      !- Output Value 4 {BasedOnField A5}
  0.821262693287197,                      !- Output Value 5 {BasedOnField A5}
  0.909536948124739,                      !- Output Value 6 {BasedOnField A5}
  0.996521551486125,                      !- Output Value 7 {BasedOnField A5}
  1.09588686991357,                       !- Output Value 8 {BasedOnField A5}
  0.513357581641145,                      !- Output Value 9 {BasedOnField A5}
  0.597063440633237,                      !- Output Value 10 {BasedOnField A5}
  0.680769299625328,                      !- Output Value 11 {BasedOnField A5}
  0.764475158617419,                      !- Output Value 12 {BasedOnField A5}
  0.842983439078279,                      !- Output Value 13 {BasedOnField A5}
  0.92149171953914,                       !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  1.09073078704066,                       !- Output Value 16 {BasedOnField A5}
  0.230590924821252,                      !- Output Value 17 {BasedOnField A5}
  0.27705462275683,                       !- Output Value 18 {BasedOnField A5}
  0.33832497376913,                       !- Output Value 19 {BasedOnField A5}
  0.405083282863229,                      !- Output Value 20 {BasedOnField A5}
  0.469246036544459,                      !- Output Value 21 {BasedOnField A5}
  0.533657348695417,                      !- Output Value 22 {BasedOnField A5}
  0.597866378053765,                      !- Output Value 23 {BasedOnField A5}
  0.671633559303972;                      !- Output Value 24 {BasedOnField A5}

OS:ModelObjectList,
  {5c6d4c46-d550-4f34-80e8-be24c23e9e65}, !- Handle
  Table Lookup 1 Independent Variable List 3, !- Name
  {b757d08c-18fb-4440-9a70-3a5774bc9a05}, !- Model Object 1
  {5d875a7b-6499-4e93-843b-a135caa27851}; !- Model Object 2

OS:Table:IndependentVariable,
  {b757d08c-18fb-4440-9a70-3a5774bc9a05}, !- Handle
  wet_bulb_temp_in 3,                     !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  10,                                     !- Value 1
  19.4444444444444,                       !- Value 2
  26.6666666666667;                       !- Value 3

OS:Table:IndependentVariable,
  {5d875a7b-6499-4e93-843b-a135caa27851}, !- Handle
  dry_bulb_temp_out 3,                    !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.7777777777778,                       !- Value 1
  19.1797369883989,                       !- Value 2
  24.0073552431271,                       !- Value 3
  27.7777777777778,                       !- Value 4
  30.633595930077,                        !- Value 5
  33.0028001113727,                       !- Value 6
  35,                                     !- Value 7
  36.95;                                  !- Value 8

OS:Curve:Quadratic,
  {e2b7c3eb-efe4-44a9-bc56-4780214e8e8d}, !- Handle
  Cool-CAP-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {010f543b-c0c9-40b4-8167-dfe2c2914df0}, !- Handle
  Cool-EIR-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d7319037-21fb-4291-93f2-19b6b0cc5d1c}, !- Handle
  Cool-PLF-fPLR2,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {6d3ea828-cc9f-4ed9-80c5-0f25c133cf78}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 2, !- Name
  4696.66529110533,                       !- Gross Rated Total Cooling Capacity {W}
  0.729645330065235,                      !- Gross Rated Sensible Heat Ratio
  2.8906568728197,                        !- Gross Rated Cooling COP {W/W}
  0.25079287131648,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {f031b413-6438-42d3-94c9-ed30dd3c42f1}, !- Total Cooling Capacity Function of Temperature Curve
  {e2b7c3eb-efe4-44a9-bc56-4780214e8e8d}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {6181b279-6eb0-4d04-8ffe-21758bc114df}, !- Energy Input Ratio Function of Temperature Curve
  {010f543b-c0c9-40b4-8167-dfe2c2914df0}, !- Energy Input Ratio Function of Flow Fraction Curve
  {d7319037-21fb-4291-93f2-19b6b0cc5d1c}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {8f41ff40-dd43-4b34-813e-ca87dc15ada7}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:AdditionalProperties,
  {ce8ae514-0a9a-4568-a28f-62dc16301d55}, !- Handle
  {55f3a0dc-d106-414f-8fa1-fe3ebe321b76}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1;                              !- Feature Value 1

OS:Table:Lookup,
  {6ba8ab15-0424-4326-8e69-51d8b9454d04}, !- Handle
  Heat-CAP-fT1,                           !- Name
  {84eaa5df-bf9b-4986-8209-d84bfd0b092f}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.642618356024783,                      !- Output Value 1 {BasedOnField A5}
  0.6637346400834,                        !- Output Value 2 {BasedOnField A5}
  0.68719514773757,                       !- Output Value 3 {BasedOnField A5}
  0.713372669765897,                      !- Output Value 4 {BasedOnField A5}
  0.742727001088638,                      !- Output Value 5 {BasedOnField A5}
  0.775831472228822,                      !- Output Value 6 {BasedOnField A5}
  0.813409877591202,                      !- Output Value 7 {BasedOnField A5}
  0.854918126007079,                      !- Output Value 8 {BasedOnField A5}
  0.902573307899109,                      !- Output Value 9 {BasedOnField A5}
  0.957802973935638,                      !- Output Value 10 {BasedOnField A5}
  1.02251771643941,                       !- Output Value 11 {BasedOnField A5}
  1.07814788606721,                       !- Output Value 12 {BasedOnField A5}
  1.14183509308974,                       !- Output Value 13 {BasedOnField A5}
  0.61118914292276,                       !- Output Value 14 {BasedOnField A5}
  0.633388005341512,                      !- Output Value 15 {BasedOnField A5}
  0.657883531870032,                      !- Output Value 16 {BasedOnField A5}
  0.685051579976655,                      !- Output Value 17 {BasedOnField A5}
  0.715354753160932,                      !- Output Value 18 {BasedOnField A5}
  0.749368959010233,                      !- Output Value 19 {BasedOnField A5}
  0.787820360852135,                      !- Output Value 20 {BasedOnField A5}
  0.830140725789213,                      !- Output Value 21 {BasedOnField A5}
  0.878577472204109,                      !- Output Value 22 {BasedOnField A5}
  0.934559842993308,                      !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  1.05615141465427,                       !- Output Value 25 {BasedOnField A5}
  1.12034621766676,                       !- Output Value 26 {BasedOnField A5}
  0.579759929820737,                      !- Output Value 27 {BasedOnField A5}
  0.603041370599623,                      !- Output Value 28 {BasedOnField A5}
  0.628571916002494,                      !- Output Value 29 {BasedOnField A5}
  0.656730490187414,                      !- Output Value 30 {BasedOnField A5}
  0.687982505233227,                      !- Output Value 31 {BasedOnField A5}
  0.722906445791643,                      !- Output Value 32 {BasedOnField A5}
  0.762230844113067,                      !- Output Value 33 {BasedOnField A5}
  0.805363325571347,                      !- Output Value 34 {BasedOnField A5}
  0.854581636509109,                      !- Output Value 35 {BasedOnField A5}
  0.911316712050976,                      !- Output Value 36 {BasedOnField A5}
  0.977482283560593,                      !- Output Value 37 {BasedOnField A5}
  1.03415494324134,                       !- Output Value 38 {BasedOnField A5}
  1.09885734224379;                       !- Output Value 39 {BasedOnField A5}

OS:ModelObjectList,
  {84eaa5df-bf9b-4986-8209-d84bfd0b092f}, !- Handle
  Table Lookup 1 Independent Variable List 4, !- Name
  {3b715c2f-091c-40cb-a333-a8e3cda49944}, !- Model Object 1
  {72c1f2c5-a32f-4ac9-a677-48f05e7062b3}; !- Model Object 2

OS:Table:IndependentVariable,
  {3b715c2f-091c-40cb-a333-a8e3cda49944}, !- Handle
  dry_bulb_temp_in,                       !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15.5555555555556,                       !- Value 1
  21.1111111111111,                       !- Value 2
  26.6666666666667;                       !- Value 3

OS:Table:IndependentVariable,
  {72c1f2c5-a32f-4ac9-a677-48f05e7062b3}, !- Handle
  dry_bulb_temp_out 4,                    !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -15,                                    !- Value 1
  -13.6678009448315,                      !- Value 2
  -12.1977743875435,                      !- Value 3
  -10.5673643541067,                      !- Value 4
  -8.74880906405728,                      !- Value 5
  -6.70754712729847,                      !- Value 6
  -4.4,                                   !- Value 7
  -1.86026849844629,                      !- Value 8
  1.04651954285675,                       !- Value 9
  4.40613590808375,                       !- Value 10
  8.33333333333333,                       !- Value 11
  11.7030943660252,                       !- Value 12
  15.5555555555556;                       !- Value 13

OS:Table:Lookup,
  {a80caa7f-5f07-4ece-bc2e-415b38c517a9}, !- Handle
  Heat-EIR-fT1,                           !- Name
  {1bf5a201-f410-4bd8-a5bd-80f13e57666f}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.61192346826916,                       !- Output Value 1 {BasedOnField A5}
  1.53523165927847,                       !- Output Value 2 {BasedOnField A5}
  1.4587553868596,                        !- Output Value 3 {BasedOnField A5}
  1.38256028151595,                       !- Output Value 4 {BasedOnField A5}
  1.30673695063014,                       !- Output Value 5 {BasedOnField A5}
  1.23141223737305,                       !- Output Value 6 {BasedOnField A5}
  1.15676603024414,                       !- Output Value 7 {BasedOnField A5}
  1.08539754010816,                       !- Output Value 8 {BasedOnField A5}
  1.0152397652281,                        !- Output Value 9 {BasedOnField A5}
  0.946763602026054,                      !- Output Value 10 {BasedOnField A5}
  0.880610146537593,                      !- Output Value 11 {BasedOnField A5}
  0.833512550457923,                      !- Output Value 12 {BasedOnField A5}
  0.788450486856818,                      !- Output Value 13 {BasedOnField A5}
  1.86147058134521,                       !- Output Value 14 {BasedOnField A5}
  1.7742062257375,                        !- Output Value 15 {BasedOnField A5}
  1.6869418701298,                        !- Output Value 16 {BasedOnField A5}
  1.59967751452209,                       !- Output Value 17 {BasedOnField A5}
  1.51241315891439,                       !- Output Value 18 {BasedOnField A5}
  1.42514880330668,                       !- Output Value 19 {BasedOnField A5}
  1.33788444769898,                       !- Output Value 20 {BasedOnField A5}
  1.25341333577423,                       !- Output Value 21 {BasedOnField A5}
  1.16894222384949,                       !- Output Value 22 {BasedOnField A5}
  1.08447111192474,                       !- Output Value 23 {BasedOnField A5}
  1,                                      !- Output Value 24 {BasedOnField A5}
  0.937351717111344,                      !- Output Value 25 {BasedOnField A5}
  0.874703434222689,                      !- Output Value 26 {BasedOnField A5}
  2.14496296132064,                       !- Output Value 27 {BasedOnField A5}
  2.04651101076626,                       !- Output Value 28 {BasedOnField A5}
  1.94786872203538,                       !- Output Value 29 {BasedOnField A5}
  1.84897271443845,                       !- Output Value 30 {BasedOnField A5}
  1.74973400023046,                       !- Output Value 31 {BasedOnField A5}
  1.65002580267416,                       !- Output Value 32 {BasedOnField A5}
  1.54966495443444,                       !- Output Value 33 {BasedOnField A5}
  1.45164340049117,                       !- Output Value 34 {BasedOnField A5}
  1.35240498520051,                       !- Output Value 35 {BasedOnField A5}
  1.25143550449131,                       !- Output Value 36 {BasedOnField A5}
  1.14800916174494,                       !- Output Value 37 {BasedOnField A5}
  1.06916153847337,                       !- Output Value 38 {BasedOnField A5}
  0.988016725293496;                      !- Output Value 39 {BasedOnField A5}

OS:ModelObjectList,
  {1bf5a201-f410-4bd8-a5bd-80f13e57666f}, !- Handle
  Table Lookup 1 Independent Variable List 5, !- Name
  {12678154-b1d6-4463-850b-8343d6ff617d}, !- Model Object 1
  {18906365-0be1-4a4e-9249-bd5629cef800}; !- Model Object 2

OS:Table:IndependentVariable,
  {12678154-b1d6-4463-850b-8343d6ff617d}, !- Handle
  dry_bulb_temp_in 1,                     !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15.5555555555556,                       !- Value 1
  21.1111111111111,                       !- Value 2
  26.6666666666667;                       !- Value 3

OS:Table:IndependentVariable,
  {18906365-0be1-4a4e-9249-bd5629cef800}, !- Handle
  dry_bulb_temp_out 5,                    !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -15,                                    !- Value 1
  -13.6678009448315,                      !- Value 2
  -12.1977743875435,                      !- Value 3
  -10.5673643541067,                      !- Value 4
  -8.74880906405728,                      !- Value 5
  -6.70754712729847,                      !- Value 6
  -4.4,                                   !- Value 7
  -1.86026849844629,                      !- Value 8
  1.04651954285675,                       !- Value 9
  4.40613590808375,                       !- Value 10
  8.33333333333333,                       !- Value 11
  11.7030943660252,                       !- Value 12
  15.5555555555556;                       !- Value 13

OS:Curve:Quadratic,
  {8eae8056-774d-4433-834d-6cd7d1659703}, !- Handle
  Heat-CAP-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f92afb4c-3c34-43cf-9e50-8d00a6f31768}, !- Handle
  Heat-EIR-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3bc1c9ab-e25d-4543-b299-f83b887d47ab}, !- Handle
  Heat-PLF-fPLR1,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed,
  {96424299-a2e5-4c0b-ba31-1422a6a31c57}, !- Handle
  mini split heat pump htg coil,          !- Name
  {be58b4c1-8f50-4c8e-829b-f553a336c5fa}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -28.8888888888889,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {6120df85-628e-4bd6-ba25-f5bfb09187b2}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {f527bd50-3b86-4c7f-af29-4e2337220836}, !- Stage 1
  {e5e9c30e-728e-4310-8811-5c9bee2ccf5b}; !- Stage 2

OS:Curve:Biquadratic,
  {a53debab-d4a8-4199-bd87-fdb45c4537f6}, !- Handle
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {f527bd50-3b86-4c7f-af29-4e2337220836}, !- Handle
  Coil Heating DX Multi Speed Stage Data 1, !- Name
  1449.23602365868,                       !- Gross Rated Heating Capacity {W}
  4.40928728059535,                       !- Gross Rated Heating COP {W/W}
  0.0778319991744,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {6ba8ab15-0424-4326-8e69-51d8b9454d04}, !- Heating Capacity Function of Temperature Curve Name
  {8eae8056-774d-4433-834d-6cd7d1659703}, !- Heating Capacity Function of Flow Fraction Curve Name
  {a80caa7f-5f07-4ece-bc2e-415b38c517a9}, !- Energy Input Ratio Function of Temperature Curve Name
  {f92afb4c-3c34-43cf-9e50-8d00a6f31768}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3bc1c9ab-e25d-4543-b299-f83b887d47ab}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {a53debab-d4a8-4199-bd87-fdb45c4537f6}; !- Waste Heat Function of Temperature Curve Name

OS:Table:Lookup,
  {39bc6d61-e27e-4922-96fe-28420cbf1275}, !- Handle
  Heat-CAP-fT2,                           !- Name
  {bc27484e-1341-4ef6-a34f-22f5636ef55e}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.41731116657717,                       !- Output Value 1 {BasedOnField A5}
  0.496895260351888,                      !- Output Value 2 {BasedOnField A5}
  0.587790269210168,                      !- Output Value 3 {BasedOnField A5}
  0.692671560467022,                      !- Output Value 4 {BasedOnField A5}
  0.788223518681154,                      !- Output Value 5 {BasedOnField A5}
  0.897155960758028,                      !- Output Value 6 {BasedOnField A5}
  1.02251771643941,                       !- Output Value 7 {BasedOnField A5}
  1.2094344789297,                        !- Output Value 8 {BasedOnField A5}
  0.396901289608604,                      !- Output Value 9 {BasedOnField A5}
  0.475945351901342,                      !- Output Value 10 {BasedOnField A5}
  0.566386273768292,                      !- Output Value 11 {BasedOnField A5}
  0.670880418043553,                      !- Output Value 12 {BasedOnField A5}
  0.766163406485474,                      !- Output Value 13 {BasedOnField A5}
  0.874855060077889,                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  1.18667341035924,                       !- Output Value 16 {BasedOnField A5}
  0.376491412640039,                      !- Output Value 17 {BasedOnField A5}
  0.454995443450797,                      !- Output Value 18 {BasedOnField A5}
  0.544982278326417,                      !- Output Value 19 {BasedOnField A5}
  0.649089275620083,                      !- Output Value 20 {BasedOnField A5}
  0.744103294289795,                      !- Output Value 21 {BasedOnField A5}
  0.85255415939775,                       !- Output Value 22 {BasedOnField A5}
  0.977482283560593,                      !- Output Value 23 {BasedOnField A5}
  1.16391234178879;                       !- Output Value 24 {BasedOnField A5}

OS:ModelObjectList,
  {bc27484e-1341-4ef6-a34f-22f5636ef55e}, !- Handle
  Table Lookup 1 Independent Variable List 6, !- Name
  {7c2dfb2c-a1dd-4deb-87f9-21560908868b}, !- Model Object 1
  {2db0bba4-a9cd-4d16-83ee-59c210f44bcb}; !- Model Object 2

OS:Table:IndependentVariable,
  {7c2dfb2c-a1dd-4deb-87f9-21560908868b}, !- Handle
  dry_bulb_temp_in 2,                     !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15.5555555555556,                       !- Value 1
  21.1111111111111,                       !- Value 2
  26.6666666666667;                       !- Value 3

OS:Table:IndependentVariable,
  {2db0bba4-a9cd-4d16-83ee-59c210f44bcb}, !- Handle
  dry_bulb_temp_out 6,                    !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -15,                                    !- Value 1
  -11.9418580711269,                      !- Value 2
  -8.44278214784068,                      !- Value 3
  -4.4,                                   !- Value 4
  -0.713588983022924,                     !- Value 5
  3.49159093218053,                       !- Value 6
  8.33333333333333,                       !- Value 7
  15.5555555555556;                       !- Value 8

OS:Table:Lookup,
  {e4601e9a-4e1b-400d-bf80-652d11601a6d}, !- Handle
  Heat-EIR-fT2,                           !- Name
  {0846b465-6cfb-48e9-8b5c-2f44d429edc9}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.31022557921469,                       !- Output Value 1 {BasedOnField A5}
  1.22584009614322,                       !- Output Value 2 {BasedOnField A5}
  1.14253956991771,                       !- Output Value 3 {BasedOnField A5}
  1.06094783638212,                       !- Output Value 4 {BasedOnField A5}
  0.998039201753748,                      !- Output Value 5 {BasedOnField A5}
  0.937587950780376,                      !- Output Value 6 {BasedOnField A5}
  0.880610146537593,                      !- Output Value 7 {BasedOnField A5}
  0.815771281471503,                      !- Output Value 8 {BasedOnField A5}
  1.51306586115593,                       !- Output Value 9 {BasedOnField A5}
  1.41773180888092,                       !- Output Value 10 {BasedOnField A5}
  1.32239775660591,                       !- Output Value 11 {BasedOnField A5}
  1.2270637043309,                        !- Output Value 12 {BasedOnField A5}
  1.15137580288727,                       !- Output Value 13 {BasedOnField A5}
  1.07568790144363,                       !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  0.905013001244997,                      !- Output Value 16 {BasedOnField A5}
  1.74349799709046,                       !- Output Value 17 {BasedOnField A5}
  1.63729475527941,                       !- Output Value 18 {BasedOnField A5}
  1.53010701107803,                       !- Output Value 19 {BasedOnField A5}
  1.42130183419842,                       !- Output Value 20 {BasedOnField A5}
  1.33308420037951,                       !- Output Value 21 {BasedOnField A5}
  1.2423712565205,                        !- Output Value 22 {BasedOnField A5}
  1.14800916174494,                       !- Output Value 23 {BasedOnField A5}
  1.02225273944732;                       !- Output Value 24 {BasedOnField A5}

OS:ModelObjectList,
  {0846b465-6cfb-48e9-8b5c-2f44d429edc9}, !- Handle
  Table Lookup 1 Independent Variable List 7, !- Name
  {aa087b47-8406-47c8-b3f9-df767e4c2914}, !- Model Object 1
  {2aa380a9-3edd-484b-8ad0-1cbb1821b951}; !- Model Object 2

OS:Table:IndependentVariable,
  {aa087b47-8406-47c8-b3f9-df767e4c2914}, !- Handle
  dry_bulb_temp_in 3,                     !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15.5555555555556,                       !- Value 1
  21.1111111111111,                       !- Value 2
  26.6666666666667;                       !- Value 3

OS:Table:IndependentVariable,
  {2aa380a9-3edd-484b-8ad0-1cbb1821b951}, !- Handle
  dry_bulb_temp_out 7,                    !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A5}
  100,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -15,                                    !- Value 1
  -11.9418580711269,                      !- Value 2
  -8.44278214784068,                      !- Value 3
  -4.4,                                   !- Value 4
  -0.713588983022924,                     !- Value 5
  3.49159093218053,                       !- Value 6
  8.33333333333333,                       !- Value 7
  15.5555555555556;                       !- Value 8

OS:Curve:Quadratic,
  {fab65a03-e793-42f1-8a2e-13b57c64e318}, !- Handle
  Heat-CAP-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {11124fd9-99e4-4396-8f6d-cbcb94f9edd3}, !- Handle
  Heat-EIR-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {875eac95-5f52-4e6b-a18a-64e6deb7d820}, !- Handle
  Heat-PLF-fPLR2,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {e5e9c30e-728e-4310-8811-5c9bee2ccf5b}, !- Handle
  Coil Heating DX Multi Speed Stage Data 2, !- Name
  5708.05398735791,                       !- Gross Rated Heating Capacity {W}
  3.082890434904,                         !- Gross Rated Heating COP {W/W}
  0.30885813841152,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {39bc6d61-e27e-4922-96fe-28420cbf1275}, !- Heating Capacity Function of Temperature Curve Name
  {fab65a03-e793-42f1-8a2e-13b57c64e318}, !- Heating Capacity Function of Flow Fraction Curve Name
  {e4601e9a-4e1b-400d-bf80-652d11601a6d}, !- Energy Input Ratio Function of Temperature Curve Name
  {11124fd9-99e4-4396-8f6d-cbcb94f9edd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {875eac95-5f52-4e6b-a18a-64e6deb7d820}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {a53debab-d4a8-4199-bd87-fdb45c4537f6}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {6120df85-628e-4bd6-ba25-f5bfb09187b2}, !- Handle
  Defrosteir,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:AdditionalProperties,
  {44b29e85-453b-40ab-adf6-6d318ec1994b}, !- Handle
  {96424299-a2e5-4c0b-ba31-1422a6a31c57}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1;                              !- Feature Value 1

OS:Coil:Heating:Electric,
  {f0fe02ce-30a0-47ee-8df1-fc0cc625a59e}, !- Handle
  mini split heat pump backup htg coil,   !- Name
  {be58b4c1-8f50-4c8e-829b-f553a336c5fa}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3823.11211039664,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AdditionalProperties,
  {f9d11587-851e-421e-bbc0-d0524d9c6648}, !- Handle
  {f0fe02ce-30a0-47ee-8df1-fc0cc625a59e}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1,                              !- Feature Value 1
  IsHeatPumpBackup,                       !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Fan:SystemModel,
  {8b654dcd-7518-4c29-a89a-dc35558a5c0e}, !- Handle
  mini split heat pump supply fan,        !- Name
  {be58b4c1-8f50-4c8e-829b-f553a336c5fa}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.308625652044631,                      !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  148.321600230252,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  0.20706,                                !- Speed Flow Fraction 1
  0.00888,                                !- Speed Electric Power Fraction 1
  0.252,                                  !- Speed Flow Fraction 2
  0.016,                                  !- Speed Electric Power Fraction 2
  0.812,                                  !- Speed Flow Fraction 3
  0.53539,                                !- Speed Electric Power Fraction 3
  1,                                      !- Speed Flow Fraction 4
  1;                                      !- Speed Electric Power Fraction 4

OS:EnergyManagementSystem:Sensor,
  {5ee557e4-5513-40aa-a259-b541dd0b89cc}, !- Handle
  mini_split_heat_pump_supply_fan_s,      !- Name
  mini split heat pump supply fan,        !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {80398b50-d999-4da6-8988-0d4c01bafeed}, !- Handle
  mini_split_heat_pump_clg_coil_s,        !- Name
  mini split heat pump clg coil,          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4a0d1602-3f4b-4450-9d51-9820389b3182}, !- Handle
  mini_split_heat_pump_htg_coil_s,        !- Name
  mini split heat pump htg coil,          !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Energy;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fb1bf12c-3aed-4bc5-a9fa-8bf71ed91b07}, !- Handle
  mini_split_heat_pump_backup_htg_coil_s, !- Name
  mini split heat pump backup htg coil,   !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Energy;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {fb663892-0eb0-48a9-96f8-b02083459a99}, !- Handle
  mini_split_heat_pump_supply_fan_disaggregate_program, !- Name
  Set mini_split_heat_pump_supply_fan_clg = 0, !- Program Line 1
  Set mini_split_heat_pump_supply_fan_primary_htg = 0, !- Program Line 2
  Set mini_split_heat_pump_supply_fan_backup_htg = 0, !- Program Line 3
  If mini_split_heat_pump_clg_coil_s > 0, !- Program Line 4
  Set mini_split_heat_pump_supply_fan_clg = mini_split_heat_pump_supply_fan_s, !- Program Line 5
  ElseIf mini_split_heat_pump_htg_coil_s > 0 && (mini_split_heat_pump_backup_htg_coil_s > 0), !- Program Line 6
  Set mini_split_heat_pump_supply_fan_primary_htg = mini_split_heat_pump_supply_fan_s * mini_split_heat_pump_htg_coil_s / (mini_split_heat_pump_htg_coil_s + mini_split_heat_pump_backup_htg_coil_s), !- Program Line 7
  Set mini_split_heat_pump_supply_fan_backup_htg = mini_split_heat_pump_supply_fan_s * mini_split_heat_pump_backup_htg_coil_s / (mini_split_heat_pump_htg_coil_s + mini_split_heat_pump_backup_htg_coil_s), !- Program Line 8
  ElseIf mini_split_heat_pump_htg_coil_s > 0, !- Program Line 9
  Set mini_split_heat_pump_supply_fan_primary_htg = mini_split_heat_pump_supply_fan_s, !- Program Line 10
  Else,                                   !- Program Line 11
  Set mini_split_heat_pump_supply_fan_backup_htg = mini_split_heat_pump_supply_fan_s, !- Program Line 12
  EndIf;                                  !- Program Line 13

OS:EnergyManagementSystem:ProgramCallingManager,
  {7f093f47-3445-4761-a28b-1082ecb618ee}, !- Handle
  mini_split_heat_pump_supply_fan_disaggregate_program_calling_manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {fb663892-0eb0-48a9-96f8-b02083459a99}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {e88df20b-2556-4eaa-8d7c-5221e85b0a6e}, !- Handle
  mini split heat pump supply fan disaggregate clg, !- Name
  mini_split_heat_pump_supply_fan_clg,    !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {fb663892-0eb0-48a9-96f8-b02083459a99}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {0e536685-15e0-4738-829e-10b2693733fb}, !- Handle
  {e88df20b-2556-4eaa-8d7c-5221e85b0a6e}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1,                              !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate clg;                       !- Feature Value 2

OS:EnergyManagementSystem:OutputVariable,
  {2d7ebc6b-fcfd-4abe-b9f3-afdac97d8dfd}, !- Handle
  mini split heat pump supply fan disaggregate htg primary, !- Name
  mini_split_heat_pump_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {fb663892-0eb0-48a9-96f8-b02083459a99}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {dc3b66d6-2beb-401c-9e7d-8642f8a17394}, !- Handle
  {2d7ebc6b-fcfd-4abe-b9f3-afdac97d8dfd}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1,                              !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg primary;               !- Feature Value 2

OS:EnergyManagementSystem:OutputVariable,
  {3fb323de-0773-4207-86f9-3a25ac41bff9}, !- Handle
  mini split heat pump supply fan disaggregate htg backup, !- Name
  mini_split_heat_pump_supply_fan_backup_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {fb663892-0eb0-48a9-96f8-b02083459a99}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {fe646802-ada4-4983-890c-1cfc910b3404}, !- Handle
  {3fb323de-0773-4207-86f9-3a25ac41bff9}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatPump1,                              !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg backup;                !- Feature Value 2

OS:Schedule:Constant,
  {238bb357-9437-40de-bc12-cdb4ce44df89}, !- Handle
  mini split heat pump auto fan schedule, !- Name
  {35ec3f8d-3d23-41eb-9166-159afa70799f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirLoopHVAC:UnitarySystem,
  {e9a81b01-4a2f-463f-b352-d5097dfea6d0}, !- Handle
  mini split heat pump unitary system,    !- Name
  Load,                                   !- Control Type
  {cfc3a2b4-760a-449b-9cb4-bd13c23d4fd0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {be58b4c1-8f50-4c8e-829b-f553a336c5fa}, !- Availability Schedule Name
  {5e7da351-30ec-4a3f-b75d-71719467e56f}, !- Air Inlet Node Name
  {2d96fba9-96a2-4956-bcc1-1a82cf5cca36}, !- Air Outlet Node Name
  {8b654dcd-7518-4c29-a89a-dc35558a5c0e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {238bb357-9437-40de-bc12-cdb4ce44df89}, !- Supply Air Fan Operating Mode Schedule Name
  {96424299-a2e5-4c0b-ba31-1422a6a31c57}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {55f3a0dc-d106-414f-8fa1-fe3ebe321b76}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f0fe02ce-30a0-47ee-8df1-fc0cc625a59e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.2506040923392,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.2506040923392,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {7dc5d48b-0cf4-4d87-bb05-b487089dc5f6}; !- Design Specification Multispeed Object Name

OS:UnitarySystemPerformance:Multispeed,
  {7dc5d48b-0cf4-4d87-bb05-b487089dc5f6}, !- Handle
  Unitary System Performance Multispeed 1, !- Name
  No,                                     !- Single Mode Operation
  1,                                      !- No Load Supply Air Flow Rate Ratio
  0.310343746079538,                      !- Heating Speed Supply Air Flow Ratio 1
  0.254999372726132,                      !- Cooling Speed Supply Air Flow Ratio 1
  1.23152678459415,                       !- Heating Speed Supply Air Flow Ratio 2
  1;                                      !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC,
  {403c3a3e-5981-4725-9576-d8fcb9737089}, !- Handle
  mini split heat pump airloop,           !- Name
  ,                                       !- Controller List Name
  {be58b4c1-8f50-4c8e-829b-f553a336c5fa}, !- Availability Schedule
  {a5aed621-31e3-4090-95f3-943656e670b0}, !- Availability Manager List Name
  0.2506040923392,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {627e92da-dfd4-4efa-a998-778a97ef0608}, !- Supply Side Inlet Node Name
  {d7d97713-b769-4355-b2ea-c259ec3083eb}, !- Demand Side Outlet Node Name
  {b8a4a37c-7e29-41ce-9fda-0e26afeca83c}, !- Demand Side Inlet Node A
  {099e2386-c5d5-4d4f-ae9f-ba8e49e20cf4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f7bef814-2eeb-4aa4-9401-ab86cb6dc65c}, !- Demand Mixer Name
  {18502c91-7de2-420b-bad9-b7d3747c7f7e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {220f764c-8013-435a-8726-3a1e7d9e8557}, !- Handle
  Node 4,                                 !- Name
  {627e92da-dfd4-4efa-a998-778a97ef0608}, !- Inlet Port
  {5e7da351-30ec-4a3f-b75d-71719467e56f}; !- Outlet Port

OS:Node,
  {bb9be32b-69da-441f-b39e-39a2520783ae}, !- Handle
  Node 5,                                 !- Name
  {2d96fba9-96a2-4956-bcc1-1a82cf5cca36}, !- Inlet Port
  {099e2386-c5d5-4d4f-ae9f-ba8e49e20cf4}; !- Outlet Port

OS:Connection,
  {627e92da-dfd4-4efa-a998-778a97ef0608}, !- Handle
  {403c3a3e-5981-4725-9576-d8fcb9737089}, !- Source Object
  9,                                      !- Outlet Port
  {220f764c-8013-435a-8726-3a1e7d9e8557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {099e2386-c5d5-4d4f-ae9f-ba8e49e20cf4}, !- Handle
  {bb9be32b-69da-441f-b39e-39a2520783ae}, !- Source Object
  3,                                      !- Outlet Port
  {403c3a3e-5981-4725-9576-d8fcb9737089}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2b17d889-e3a0-42c4-99ea-bd1d9fc7309b}, !- Handle
  Node 6,                                 !- Name
  {b8a4a37c-7e29-41ce-9fda-0e26afeca83c}, !- Inlet Port
  {832dc8f3-0d19-415e-93ed-ed0f7030026f}; !- Outlet Port

OS:Node,
  {080c8a90-6a52-484d-9782-194a3d3ba80e}, !- Handle
  Node 7,                                 !- Name
  {399e0329-812f-4be0-99af-38ed9f01d39a}, !- Inlet Port
  {d7d97713-b769-4355-b2ea-c259ec3083eb}; !- Outlet Port

OS:Node,
  {aac69e6f-2a85-4f4b-9a59-99dc3281f459}, !- Handle
  Node 8,                                 !- Name
  {f695b9ba-bf3a-4385-a296-b6de734d4ffd}, !- Inlet Port
  {0403dcd6-f40c-4988-8087-939af4f22d46}; !- Outlet Port

OS:Connection,
  {b8a4a37c-7e29-41ce-9fda-0e26afeca83c}, !- Handle
  {403c3a3e-5981-4725-9576-d8fcb9737089}, !- Source Object
  11,                                     !- Outlet Port
  {2b17d889-e3a0-42c4-99ea-bd1d9fc7309b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d97713-b769-4355-b2ea-c259ec3083eb}, !- Handle
  {080c8a90-6a52-484d-9782-194a3d3ba80e}, !- Source Object
  3,                                      !- Outlet Port
  {403c3a3e-5981-4725-9576-d8fcb9737089}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {18502c91-7de2-420b-bad9-b7d3747c7f7e}, !- Handle
  mini split heat pump zone splitter,     !- Name
  {832dc8f3-0d19-415e-93ed-ed0f7030026f}, !- Inlet Node Name
  {1ba16c40-8204-4d84-9a0f-c3b2ac201442}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f7bef814-2eeb-4aa4-9401-ab86cb6dc65c}, !- Handle
  mini split heat pump zone mixer,        !- Name
  {399e0329-812f-4be0-99af-38ed9f01d39a}, !- Outlet Node Name
  {a41f2047-1ab8-4120-a9dc-fb90eb7cc829}; !- Inlet Node Name 1

OS:Connection,
  {832dc8f3-0d19-415e-93ed-ed0f7030026f}, !- Handle
  {2b17d889-e3a0-42c4-99ea-bd1d9fc7309b}, !- Source Object
  3,                                      !- Outlet Port
  {18502c91-7de2-420b-bad9-b7d3747c7f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {399e0329-812f-4be0-99af-38ed9f01d39a}, !- Handle
  {f7bef814-2eeb-4aa4-9401-ab86cb6dc65c}, !- Source Object
  2,                                      !- Outlet Port
  {080c8a90-6a52-484d-9782-194a3d3ba80e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ba9b115d-7958-45a0-b24d-d9f46de28793}, !- Handle
  {403c3a3e-5981-4725-9576-d8fcb9737089}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a5aed621-31e3-4090-95f3-943656e670b0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {5e7da351-30ec-4a3f-b75d-71719467e56f}, !- Handle
  {220f764c-8013-435a-8726-3a1e7d9e8557}, !- Source Object
  3,                                      !- Outlet Port
  {e9a81b01-4a2f-463f-b352-d5097dfea6d0}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2d96fba9-96a2-4956-bcc1-1a82cf5cca36}, !- Handle
  {e9a81b01-4a2f-463f-b352-d5097dfea6d0}, !- Source Object
  7,                                      !- Outlet Port
  {bb9be32b-69da-441f-b39e-39a2520783ae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2be9af40-edbc-4419-ab6e-0400cb74ff14}, !- Handle
  mini split heat pump terminal,          !- Name
  {be58b4c1-8f50-4c8e-829b-f553a336c5fa}, !- Availability Schedule Name
  {5de12263-682d-46e6-8cab-c7a780e1f7d0}, !- Air Inlet Node Name
  {f695b9ba-bf3a-4385-a296-b6de734d4ffd}, !- Air Outlet Node Name
  0.2506040923392;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c94feac3-82b3-43d5-9ec5-f8a577554c30}, !- Handle
  Node 9,                                 !- Name
  {8b6b7618-c0e6-48c6-9bec-0c56a10d07e9}, !- Inlet Port
  {a41f2047-1ab8-4120-a9dc-fb90eb7cc829}; !- Outlet Port

OS:Connection,
  {0403dcd6-f40c-4988-8087-939af4f22d46}, !- Handle
  {aac69e6f-2a85-4f4b-9a59-99dc3281f459}, !- Source Object
  3,                                      !- Outlet Port
  {f36f0888-eca0-4852-9ef4-3185d929429f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b6b7618-c0e6-48c6-9bec-0c56a10d07e9}, !- Handle
  {c77c43c4-17f3-4bad-827c-eb9d7382eab2}, !- Source Object
  2,                                      !- Outlet Port
  {c94feac3-82b3-43d5-9ec5-f8a577554c30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a41f2047-1ab8-4120-a9dc-fb90eb7cc829}, !- Handle
  {c94feac3-82b3-43d5-9ec5-f8a577554c30}, !- Source Object
  3,                                      !- Outlet Port
  {f7bef814-2eeb-4aa4-9401-ab86cb6dc65c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f34637e1-7bdc-45ad-b477-466673f628ed}, !- Handle
  Node 10,                                !- Name
  {1ba16c40-8204-4d84-9a0f-c3b2ac201442}, !- Inlet Port
  {5de12263-682d-46e6-8cab-c7a780e1f7d0}; !- Outlet Port

OS:Connection,
  {1ba16c40-8204-4d84-9a0f-c3b2ac201442}, !- Handle
  {18502c91-7de2-420b-bad9-b7d3747c7f7e}, !- Source Object
  3,                                      !- Outlet Port
  {f34637e1-7bdc-45ad-b477-466673f628ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de12263-682d-46e6-8cab-c7a780e1f7d0}, !- Handle
  {f34637e1-7bdc-45ad-b477-466673f628ed}, !- Source Object
  3,                                      !- Outlet Port
  {2be9af40-edbc-4419-ab6e-0400cb74ff14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f695b9ba-bf3a-4385-a296-b6de734d4ffd}, !- Handle
  {2be9af40-edbc-4419-ab6e-0400cb74ff14}, !- Source Object
  4,                                      !- Outlet Port
  {aac69e6f-2a85-4f4b-9a59-99dc3281f459}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c0788c45-bac9-4616-8869-320e44c1ab38}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {076fa9af-8e39-4658-9adc-3f0ab15a41a4}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:File,
  {8f9b5ee0-ead5-4274-90bf-ec684401f05a}, !- Handle
  ceiling_fan,                            !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  {0176d01d-cb14-4ed2-a9bb-2bb8327603fc}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:External:File,
  {0176d01d-cb14-4ed2-a9bb-2bb8327603fc}, !- Handle
  External File 1,                        !- Name
  in.schedules.csv;                       !- File Name

OS:ElectricEquipment:Definition,
  {7d4c90b6-fafa-4144-be99-901437e8e3d7}, !- Handle
  ceiling fan,                            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18.1060263413802,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fc6c16ae-4ebd-4dcd-b841-69f5ae9c0709}, !- Handle
  ceiling fan,                            !- Name
  {7d4c90b6-fafa-4144-be99-901437e8e3d7}, !- Electric Equipment Definition Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space or SpaceType Name
  {8f9b5ee0-ead5-4274-90bf-ec684401f05a}, !- Schedule Name
  ,                                       !- Multiplier
  ceiling fan;                            !- End-Use Subcategory

OS:PlantLoop,
  {67b74b11-f6da-4668-ba5b-aedb41edb1f3}, !- Handle
  dhw loop,                               !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ea0e22bf-9a6a-4241-9ffb-983aa5d30d1e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {be511551-4db4-4d5c-8bc4-3f15b6014361}, !- Plant Side Inlet Node Name
  {e90a8ca2-c278-4ff3-9edf-f90ecbc5e004}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {04ef3597-bd87-46e5-8c5e-a239421529ca}, !- Demand Side Inlet Node Name
  {f9d89699-6c59-4c72-af0c-d1827a09cb65}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2b80a491-c248-43e2-944c-f939c6116892}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2744add3-1635-40cf-ad63-1faa8f05bcfc}, !- Demand Mixer Name
  {a54fad10-fd09-40ae-b38a-987c3c0ca861}, !- Demand Splitter Name
  {dd76d3df-1401-4977-9a84-56d9078b3d65}, !- Supply Mixer Name
  {0fb3358f-b269-47ef-a497-27e29521b930}; !- Supply Splitter Name

OS:Node,
  {3a52b8b5-ade6-4fab-aab7-d4867bb9cb21}, !- Handle
  Node 11,                                !- Name
  {be511551-4db4-4d5c-8bc4-3f15b6014361}, !- Inlet Port
  {f3bb91c6-1f52-48f0-aeaa-23d4ea601293}; !- Outlet Port

OS:Node,
  {ea0e22bf-9a6a-4241-9ffb-983aa5d30d1e}, !- Handle
  Node 12,                                !- Name
  {06a63594-1c47-4229-b571-ed7c318c40a9}, !- Inlet Port
  {e90a8ca2-c278-4ff3-9edf-f90ecbc5e004}; !- Outlet Port

OS:Node,
  {fbee9819-f7e3-428b-a332-aff6c344e1ee}, !- Handle
  Node 13,                                !- Name
  {23f0353d-b755-4234-8ae6-09032f07cae8}, !- Inlet Port
  {3b4596f1-f737-443a-b0dd-3228ce807a9b}; !- Outlet Port

OS:Connector:Mixer,
  {dd76d3df-1401-4977-9a84-56d9078b3d65}, !- Handle
  Connector Mixer 1,                      !- Name
  {7a2a0be8-c582-49de-90f2-e38696ec035f}, !- Outlet Branch Name
  {51e14451-b904-4def-907b-8f3765c5fc24}, !- Inlet Branch Name 1
  {adc571fa-99c0-4281-a3ee-ab77792dca75}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0fb3358f-b269-47ef-a497-27e29521b930}, !- Handle
  Connector Splitter 1,                   !- Name
  {531703d9-3037-4d1d-9390-387977e267db}, !- Inlet Branch Name
  {23f0353d-b755-4234-8ae6-09032f07cae8}, !- Outlet Branch Name 1
  {e4078f31-674b-4a19-87f8-d97b65626b77}; !- Outlet Branch Name 2

OS:Connection,
  {be511551-4db4-4d5c-8bc4-3f15b6014361}, !- Handle
  {67b74b11-f6da-4668-ba5b-aedb41edb1f3}, !- Source Object
  14,                                     !- Outlet Port
  {3a52b8b5-ade6-4fab-aab7-d4867bb9cb21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23f0353d-b755-4234-8ae6-09032f07cae8}, !- Handle
  {0fb3358f-b269-47ef-a497-27e29521b930}, !- Source Object
  3,                                      !- Outlet Port
  {fbee9819-f7e3-428b-a332-aff6c344e1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e90a8ca2-c278-4ff3-9edf-f90ecbc5e004}, !- Handle
  {ea0e22bf-9a6a-4241-9ffb-983aa5d30d1e}, !- Source Object
  3,                                      !- Outlet Port
  {67b74b11-f6da-4668-ba5b-aedb41edb1f3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {72562cea-7eca-47d8-89cd-8516008366c8}, !- Handle
  Node 14,                                !- Name
  {04ef3597-bd87-46e5-8c5e-a239421529ca}, !- Inlet Port
  {8517b265-6a25-4ebe-89b7-e90b86e67a08}; !- Outlet Port

OS:Node,
  {1bb5bbfc-d0aa-4fca-a1e6-3c9498df3d12}, !- Handle
  Node 15,                                !- Name
  {de8511ec-d3a1-4fed-b349-13dd2d7d619a}, !- Inlet Port
  {f9d89699-6c59-4c72-af0c-d1827a09cb65}; !- Outlet Port

OS:Node,
  {2150653e-1d35-40ea-9e9e-5f25ff4073bc}, !- Handle
  Node 16,                                !- Name
  {56ce6bad-bc94-4998-8327-14c018662cab}, !- Inlet Port
  {8a4f3bb0-e985-450e-bea3-646225823287}; !- Outlet Port

OS:Connector:Mixer,
  {2744add3-1635-40cf-ad63-1faa8f05bcfc}, !- Handle
  Connector Mixer 2,                      !- Name
  {de8511ec-d3a1-4fed-b349-13dd2d7d619a}, !- Outlet Branch Name
  {628d39de-7ecc-4c48-9a7d-97fc1e2e0a18}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {a54fad10-fd09-40ae-b38a-987c3c0ca861}, !- Handle
  Connector Splitter 2,                   !- Name
  {8517b265-6a25-4ebe-89b7-e90b86e67a08}, !- Inlet Branch Name
  {56ce6bad-bc94-4998-8327-14c018662cab}; !- Outlet Branch Name 1

OS:Connection,
  {04ef3597-bd87-46e5-8c5e-a239421529ca}, !- Handle
  {67b74b11-f6da-4668-ba5b-aedb41edb1f3}, !- Source Object
  17,                                     !- Outlet Port
  {72562cea-7eca-47d8-89cd-8516008366c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8517b265-6a25-4ebe-89b7-e90b86e67a08}, !- Handle
  {72562cea-7eca-47d8-89cd-8516008366c8}, !- Source Object
  3,                                      !- Outlet Port
  {a54fad10-fd09-40ae-b38a-987c3c0ca861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ce6bad-bc94-4998-8327-14c018662cab}, !- Handle
  {a54fad10-fd09-40ae-b38a-987c3c0ca861}, !- Source Object
  3,                                      !- Outlet Port
  {2150653e-1d35-40ea-9e9e-5f25ff4073bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de8511ec-d3a1-4fed-b349-13dd2d7d619a}, !- Handle
  {2744add3-1635-40cf-ad63-1faa8f05bcfc}, !- Source Object
  2,                                      !- Outlet Port
  {1bb5bbfc-d0aa-4fca-a1e6-3c9498df3d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d89699-6c59-4c72-af0c-d1827a09cb65}, !- Handle
  {1bb5bbfc-d0aa-4fca-a1e6-3c9498df3d12}, !- Source Object
  3,                                      !- Outlet Port
  {67b74b11-f6da-4668-ba5b-aedb41edb1f3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4baaa459-42ee-491b-80ae-64c93338ab15}, !- Handle
  {67b74b11-f6da-4668-ba5b-aedb41edb1f3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2b80a491-c248-43e2-944c-f939c6116892}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {979b7cfc-bce2-4572-a598-5c58ed675656}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {3b4596f1-f737-443a-b0dd-3228ce807a9b}, !- Inlet Node Name
  {388757eb-26b8-487f-a76e-57813b8c67d2}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {6953b6f6-8747-407c-95e6-a4cd259ccf58}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {7baa93d1-1279-4ec0-9728-bb6fad29dbdb}, !- Inlet Node Name
  {06a63594-1c47-4229-b571-ed7c318c40a9}; !- Outlet Node Name

OS:Node,
  {93627a0a-0eba-47d7-b25e-f2bdea15b495}, !- Handle
  Node 17,                                !- Name
  {388757eb-26b8-487f-a76e-57813b8c67d2}, !- Inlet Port
  {51e14451-b904-4def-907b-8f3765c5fc24}; !- Outlet Port

OS:Connection,
  {3b4596f1-f737-443a-b0dd-3228ce807a9b}, !- Handle
  {fbee9819-f7e3-428b-a332-aff6c344e1ee}, !- Source Object
  3,                                      !- Outlet Port
  {979b7cfc-bce2-4572-a598-5c58ed675656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {388757eb-26b8-487f-a76e-57813b8c67d2}, !- Handle
  {979b7cfc-bce2-4572-a598-5c58ed675656}, !- Source Object
  3,                                      !- Outlet Port
  {93627a0a-0eba-47d7-b25e-f2bdea15b495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51e14451-b904-4def-907b-8f3765c5fc24}, !- Handle
  {93627a0a-0eba-47d7-b25e-f2bdea15b495}, !- Source Object
  3,                                      !- Outlet Port
  {dd76d3df-1401-4977-9a84-56d9078b3d65}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c333983-9cc0-43a1-b7a8-4c50eb9216d5}, !- Handle
  Node 18,                                !- Name
  {7a2a0be8-c582-49de-90f2-e38696ec035f}, !- Inlet Port
  {7baa93d1-1279-4ec0-9728-bb6fad29dbdb}; !- Outlet Port

OS:Connection,
  {7a2a0be8-c582-49de-90f2-e38696ec035f}, !- Handle
  {dd76d3df-1401-4977-9a84-56d9078b3d65}, !- Source Object
  2,                                      !- Outlet Port
  {6c333983-9cc0-43a1-b7a8-4c50eb9216d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7baa93d1-1279-4ec0-9728-bb6fad29dbdb}, !- Handle
  {6c333983-9cc0-43a1-b7a8-4c50eb9216d5}, !- Source Object
  3,                                      !- Outlet Port
  {6953b6f6-8747-407c-95e6-a4cd259ccf58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a63594-1c47-4229-b571-ed7c318c40a9}, !- Handle
  {6953b6f6-8747-407c-95e6-a4cd259ccf58}, !- Source Object
  3,                                      !- Outlet Port
  {ea0e22bf-9a6a-4241-9ffb-983aa5d30d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {75e5de1d-c258-4f16-ad84-424c8de25a40}, !- Handle
  dhw loop pump,                          !- Name
  {f3bb91c6-1f52-48f0-aeaa-23d4ea601293}, !- Inlet Node Name
  {0376bbd1-e557-40b9-8ae1-ffce0f787277}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a97e9608-a209-4dc9-9d4e-4c8b132e2e8c}, !- Handle
  Node 19,                                !- Name
  {0376bbd1-e557-40b9-8ae1-ffce0f787277}, !- Inlet Port
  {531703d9-3037-4d1d-9390-387977e267db}; !- Outlet Port

OS:Connection,
  {f3bb91c6-1f52-48f0-aeaa-23d4ea601293}, !- Handle
  {3a52b8b5-ade6-4fab-aab7-d4867bb9cb21}, !- Source Object
  3,                                      !- Outlet Port
  {75e5de1d-c258-4f16-ad84-424c8de25a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0376bbd1-e557-40b9-8ae1-ffce0f787277}, !- Handle
  {75e5de1d-c258-4f16-ad84-424c8de25a40}, !- Source Object
  3,                                      !- Outlet Port
  {a97e9608-a209-4dc9-9d4e-4c8b132e2e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {531703d9-3037-4d1d-9390-387977e267db}, !- Handle
  {a97e9608-a209-4dc9-9d4e-4c8b132e2e8c}, !- Source Object
  3,                                      !- Outlet Port
  {0fb3358f-b269-47ef-a497-27e29521b930}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {25f33d9b-41a8-4865-8b8f-6108ba3ecb29}, !- Handle
  dhw temp,                               !- Name
  {de478e07-5bb9-4146-b227-cf44768d2549}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {6494d5ee-761a-4f02-83f9-86c8b8eb3036}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {25f33d9b-41a8-4865-8b8f-6108ba3ecb29}, !- Schedule Name
  {ea0e22bf-9a6a-4241-9ffb-983aa5d30d1e}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {2dbbd0de-bbb3-4ad7-b2af-a5c5ce561e90}, !- Handle
  water heater Tamb act,                  !- Name
  {de478e07-5bb9-4146-b227-cf44768d2549}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {193d1ba5-f2e2-47ad-a888-db77772c9ca5}, !- Handle
  water heater RHamb act,                 !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {060d758a-e938-4e34-896f-1665b31cd2c7}, !- Handle
  water heater TopElementSetpoint,        !- Name
  {de478e07-5bb9-4146-b227-cf44768d2549}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c8004ac7-c277-4b31-bfc0-8d96c9bfcdd1}, !- Handle
  water heater BottomElementSetpoint,     !- Name
  {de478e07-5bb9-4146-b227-cf44768d2549}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e0028a6f-fefd-4b4f-900a-1fb82ec74221}, !- Handle
  water heater setpoint,                  !- Name
  {de478e07-5bb9-4146-b227-cf44768d2549}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:Curve:Biquadratic,
  {406bef85-7b16-47cf-8db9-928204b8805f}, !- Handle
  HPWH-Cap-fT,                            !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {c892202a-ad0f-425b-9777-6992ddd4cf14}, !- Handle
  HPWH-COP-fT,                            !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {420e4055-5e12-48f4-a368-a948119f5795}, !- Handle
  water heater coil,                      !- Name
  2018.38046027609,                       !- Rated Heating Capacity {W}
  4.036802,                               !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.5609953322795,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {406bef85-7b16-47cf-8db9-928204b8805f}, !- Heating Capacity Function of Temperature Curve Name
  {880d7a0d-24a1-4d5e-adb3-e224ba69d407}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {c892202a-ad0f-425b-9777-6992ddd4cf14}, !- Heating COP Function of Temperature Curve Name
  {978c67be-9b84-4b4b-97d4-88cce0be134c}, !- Heating COP Function of Air Flow Fraction Curve Name
  {8ff2ac57-ea44-4541-8f20-5f7d9d38401e}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {8189898f-2334-447c-a327-711837e78ac1}, !- Handle
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {880d7a0d-24a1-4d5e-adb3-e224ba69d407}, !- Handle
  HPWH-Htg-Cap-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {35648392-1ecf-4af5-87b2-cc571e150936}, !- Handle
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {978c67be-9b84-4b4b-97d4-88cce0be134c}, !- Handle
  HPWH-Htg-COP-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8ff2ac57-ea44-4541-8f20-5f7d9d38401e}, !- Handle
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {13b64b9e-77bf-4265-add6-c5e4bff7b211}, !- Handle
  {420e4055-5e12-48f4-a368-a948119f5795}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:WaterHeater:Stratified,
  {2bbdd93d-bce7-4333-a275-5e213b4bb0bc}, !- Handle
  water heater tank,                      !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.170343530278643,                      !- Tank Volume {m3}
  1.0335,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {060d758a-e938-4e34-896f-1665b31cd2c7}, !- Heater 1 Setpoint Temperature Schedule Name
  18.5,                                   !- Heater 1 Deadband Temperature Difference {deltaC}
  4500.10628249447,                       !- Heater 1 Capacity {W}
  0.8181875,                              !- Heater 1 Height {m}
  {c8004ac7-c277-4b31-bfc0-8d96c9bfcdd1}, !- Heater 2 Setpoint Temperature Schedule Name
  3.89,                                   !- Heater 2 Deadband Temperature Difference {deltaC}
  4500.10628249447,                       !- Heater 2 Capacity {W}
  0.2153125,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {2dbbd0de-bbb3-4ad7-b2af-a5c5ce561e90}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.04512031266918,                       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e7a53fa3-eaaf-4547-b7b7-3d0660865b6e}, !- Use Side Inlet Node Name
  {d69892d2-044b-42e7-a7e0-1d4c48976ad2}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00283433494640006,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  6,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:WaterHeater:Sizing,
  {c80dfb8e-149e-431b-951d-0be046bac2f6}, !- Handle
  {2bbdd93d-bce7-4333-a275-5e213b4bb0bc}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {58a32074-6d32-4861-824f-b1d52f36a883}, !- Handle
  {2bbdd93d-bce7-4333-a275-5e213b4bb0bc}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {3b463e71-dd26-4df5-ab25-8fb919301418}, !- Handle
  Node 20,                                !- Name
  {e4078f31-674b-4a19-87f8-d97b65626b77}, !- Inlet Port
  {e7a53fa3-eaaf-4547-b7b7-3d0660865b6e}; !- Outlet Port

OS:Connection,
  {e4078f31-674b-4a19-87f8-d97b65626b77}, !- Handle
  {0fb3358f-b269-47ef-a497-27e29521b930}, !- Source Object
  4,                                      !- Outlet Port
  {3b463e71-dd26-4df5-ab25-8fb919301418}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8eb355af-198b-4597-8469-bea814a46024}, !- Handle
  Node 21,                                !- Name
  {d69892d2-044b-42e7-a7e0-1d4c48976ad2}, !- Inlet Port
  {adc571fa-99c0-4281-a3ee-ab77792dca75}; !- Outlet Port

OS:Connection,
  {e7a53fa3-eaaf-4547-b7b7-3d0660865b6e}, !- Handle
  {3b463e71-dd26-4df5-ab25-8fb919301418}, !- Source Object
  3,                                      !- Outlet Port
  {2bbdd93d-bce7-4333-a275-5e213b4bb0bc}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {d69892d2-044b-42e7-a7e0-1d4c48976ad2}, !- Handle
  {2bbdd93d-bce7-4333-a275-5e213b4bb0bc}, !- Source Object
  39,                                     !- Outlet Port
  {8eb355af-198b-4597-8469-bea814a46024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adc571fa-99c0-4281-a3ee-ab77792dca75}, !- Handle
  {8eb355af-198b-4597-8469-bea814a46024}, !- Source Object
  3,                                      !- Outlet Port
  {dd76d3df-1401-4977-9a84-56d9078b3d65}, !- Target Object
  4;                                      !- Inlet Port

OS:Fan:SystemModel,
  {6f0db361-c586-447a-aa27-289e16576996}, !- Handle
  water heater fan,                       !- Name
  {be58b4c1-8f50-4c8e-829b-f553a336c5fa}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0854224872192,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  97.8922561519664,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  Domestic Hot Water;                     !- End-Use Subcategory

OS:AdditionalProperties,
  {d6a4e939-0c99-4e50-b3e9-97d4a4b116c3}, !- Handle
  {6f0db361-c586-447a-aa27-289e16576996}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1,                    !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  water heater;                           !- Feature Value 2

OS:WaterHeater:HeatPump:WrappedCondenser,
  {80109572-8b6a-451e-96d1-75dbe2fb8d3a}, !- Handle
  water heater hpwh,                      !- Name
  ,                                       !- Availability Schedule Name
  {e0028a6f-fefd-4b4f-900a-1fb82ec74221}, !- Compressor Setpoint Temperature Schedule Name
  3.89,                                   !- Dead Band Temperature Difference {deltaC}
  0.0430625,                              !- Condenser Bottom Location {m}
  0.5598125,                              !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {2dbbd0de-bbb3-4ad7-b2af-a5c5ce561e90}, !- Inlet Air Temperature Schedule Name
  {193d1ba5-f2e2-47ad-a888-db77772c9ca5}, !- Inlet Air Humidity Schedule Name
  {2bbdd93d-bce7-4333-a275-5e213b4bb0bc}, !- Tank Name
  {420e4055-5e12-48f4-a368-a948119f5795}, !- DX Coil Name
  5.55555555555556,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {2dbbd0de-bbb3-4ad7-b2af-a5c5ce561e90}, !- Compressor Ambient Temperature Schedule Name
  {6f0db361-c586-447a-aa27-289e16576996}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  {be58b4c1-8f50-4c8e-829b-f553a336c5fa}, !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  0.8181875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  0.75,                                   !- Control Sensor 1 Weight {dimensionless}
  0.3014375;                              !- Control Sensor 2 Height In Stratified Tank {m}

OS:EnergyManagementSystem:Sensor,
  {5755539f-9a95-4681-914f-61ac97b47acd}, !- Handle
  water_heater_amb_temp,                  !- Name
  basement - unconditioned,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fc2fc4fa-e692-4ac1-bd88-23e8d6ddac56}, !- Handle
  water_heater_amb_rh,                    !- Name
  basement - unconditioned,               !- Output Variable or Output Meter Index Key Name
  Zone Air Relative Humidity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c2dbcffa-422d-401f-98e6-85dc71034457}, !- Handle
  water_heater_Tamb_act,                  !- Name
  {2dbbd0de-bbb3-4ad7-b2af-a5c5ce561e90}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {a3a54bf8-ec2d-420a-b827-63408a830cbb}, !- Handle
  water_heater_RHamb_act,                 !- Name
  {193d1ba5-f2e2-47ad-a888-db77772c9ca5}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:OtherEquipment:Definition,
  {7ef14910-aab4-4c7b-bb98-48e3eadb631c}, !- Handle
  water heater sens,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {06a7edf3-2525-4e05-8664-cbb3ab4a9d6d}, !- Handle
  water heater sens,                      !- Name
  {7ef14910-aab4-4c7b-bb98-48e3eadb631c}, !- Other Equipment Definition Name
  {04b53b47-355a-45bd-9012-803fe1a71873}, !- Space or SpaceType Name
  {be58b4c1-8f50-4c8e-829b-f553a336c5fa}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {dcfbd108-26d9-4c12-8d8b-8259869531e4}, !- Handle
  water_heater_sens_act,                  !- Name
  {06a7edf3-2525-4e05-8664-cbb3ab4a9d6d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {04b53b47-355a-45bd-9012-803fe1a71873}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {3b354e4a-9dcf-4af2-89b4-6036cef31521}, !- Handle
  water heater lat,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {f098ec63-36ac-4163-80f9-1b1b98185508}, !- Handle
  water heater lat,                       !- Name
  {3b354e4a-9dcf-4af2-89b4-6036cef31521}, !- Other Equipment Definition Name
  {04b53b47-355a-45bd-9012-803fe1a71873}, !- Space or SpaceType Name
  {be58b4c1-8f50-4c8e-829b-f553a336c5fa}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a0deaf43-815d-4587-a0f1-363060019b25}, !- Handle
  water_heater_lat_act,                   !- Name
  {f098ec63-36ac-4163-80f9-1b1b98185508}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {04b53b47-355a-45bd-9012-803fe1a71873}; !- Zone or Space Name

OS:EnergyManagementSystem:Sensor,
  {4cff4a27-a975-4123-815a-43694bb7ccd0}, !- Handle
  water_heater_tl,                        !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Rate;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {12a05249-55c9-489b-960b-4806f257e425}, !- Handle
  water_heater_sens_cool,                 !- Name
  water heater coil,                      !- Output Variable or Output Meter Index Key Name
  Cooling Coil Sensible Cooling Rate;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9a6feecc-7443-4cab-ab0f-8a2878f9aef8}, !- Handle
  water_heater_lat_cool,                  !- Name
  water heater coil,                      !- Output Variable or Output Meter Index Key Name
  Cooling Coil Latent Cooling Rate;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {17438659-7617-4148-ae09-8034442a63f8}, !- Handle
  water_heater_fan_pwr,                   !- Name
  water heater fan,                       !- Output Variable or Output Meter Index Key Name
  Fan Electricity Rate;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {8313804d-b9b4-48b9-acdf-0cfd1682bbf2}, !- Handle
  water_heater_InletAir,                  !- Name
  Set water_heater_Tamb_act = water_heater_amb_temp, !- Program Line 1
  Set water_heater_RHamb_act = 0,         !- Program Line 2
  Set water_heater_RHamb_act = water_heater_RHamb_act + (water_heater_amb_rh / 100) / 1, !- Program Line 3
  Set water_heater_sens_act = (0 - water_heater_sens_cool - (water_heater_tl + water_heater_fan_pwr)) / 1, !- Program Line 4
  Set water_heater_lat_act = (0 - water_heater_lat_cool) / 1; !- Program Line 5

OS:EnergyManagementSystem:Actuator,
  {4f634475-a472-4d16-ad7a-1330e239281e}, !- Handle
  water_heater_LESchedOverride,           !- Name
  {c8004ac7-c277-4b31-bfc0-8d96c9bfcdd1}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {6902af2e-45c7-4c0a-a042-727ae34729e2}, !- Handle
  water_heater_UESchedOverride,           !- Name
  {060d758a-e938-4e34-896f-1665b31cd2c7}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {90c8b3e3-8378-4458-9a6e-772a3ace0c7f}, !- Handle
  water_heater_HPWHSchedOverride,         !- Name
  {e0028a6f-fefd-4b4f-900a-1fb82ec74221}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Sensor,
  {68246298-a33d-4605-b45a-e0fa82595e6d}, !- Handle
  water_heater_T_set,                     !- Name
  water heater setpoint,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {dd9c45d8-39d0-4a20-b008-7403427691c0}, !- Handle
  water_heater_Control,                   !- Name
  Set water_heater_HPWHSchedOverride = water_heater_T_set, !- Program Line 1
  If (water_heater_amb_temp<5.56) || (water_heater_amb_temp>48.89), !- Program Line 2
  Set water_heater_UESchedOverride = water_heater_T_set, !- Program Line 3
  Set water_heater_LESchedOverride = water_heater_T_set, !- Program Line 4
  Else,                                   !- Program Line 5
  Set water_heater_UESchedOverride = water_heater_T_set - 9.0, !- Program Line 6
  Set water_heater_LESchedOverride = 0,   !- Program Line 7
  EndIf;                                  !- Program Line 8

OS:EnergyManagementSystem:ProgramCallingManager,
  {247b3946-45e4-4876-9ade-c15cf11ab261}, !- Handle
  water_heater_ProgramManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {dd9c45d8-39d0-4a20-b008-7403427691c0}, !- Program Name 1
  {8313804d-b9b4-48b9-acdf-0cfd1682bbf2}; !- Program Name 2

OS:OtherEquipment:Definition,
  {9cd8db76-229e-4205-a3a8-dfb459bf4f5c}, !- Handle
  water heater energy adjustment1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {f97537dc-ef52-4f63-9df9-25dccdd24340}, !- Handle
  water heater energy adjustment1,        !- Name
  {9cd8db76-229e-4205-a3a8-dfb459bf4f5c}, !- Other Equipment Definition Name
  {04b53b47-355a-45bd-9012-803fe1a71873}, !- Space or SpaceType Name
  {be58b4c1-8f50-4c8e-829b-f553a336c5fa}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  water heater energy adjustment1;        !- End-Use Subcategory

OS:AdditionalProperties,
  {43bb5989-160a-4f45-b0e2-f8f83eefc300}, !- Handle
  {f97537dc-ef52-4f63-9df9-25dccdd24340}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {0e6ef45c-0257-4ba0-9ab1-28a1ba0d8589}, !- Handle
  water_heater_tank_energy,               !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ebbcb244-fbee-40cd-a8ce-7c7ed849b578}, !- Handle
  water_heater_coil_energy,               !- Name
  water heater coil,                      !- Output Variable or Output Meter Index Key Name
  Cooling Coil Water Heating Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ab201f55-b754-4d53-93f7-f5c853b12a3c}, !- Handle
  water_heater_fan_energy,                !- Name
  water heater fan,                       !- Output Variable or Output Meter Index Key Name
  Fan Electricity Rate;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eceb7d2b-050b-4788-b5b6-68f586147516}, !- Handle
  water_heater_tank_on_cycle_parasitic,   !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9ebf8fe4-6ac7-4936-9dfa-6b3b0b2cbbec}, !- Handle
  water_heater_tank_off_cycle_parasitic,  !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {84381393-3186-4dcd-b81e-54175588e410}, !- Handle
  water_heater_hpwh_ec_adj_act,           !- Name
  {f97537dc-ef52-4f63-9df9-25dccdd24340}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {04b53b47-355a-45bd-9012-803fe1a71873}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {1f663bce-78e3-4fc7-9087-602a0773f9eb}, !- Handle
  water_heater_hpwh_EC_adj,               !- Name
  If WarmupFlag == 0,                     !- Program Line 1
  Set dhw_e_cons = water_heater_tank_energy + water_heater_tank_on_cycle_parasitic + water_heater_tank_off_cycle_parasitic + water_heater_coil_energy + water_heater_fan_energy, !- Program Line 2
  Set water_heater_hpwh_ec_adj_act = 0.0 * dhw_e_cons / 1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {336f1207-4122-4236-8a40-37f85b66522e}, !- Handle
  water_heater_hpwh_EC_adj_ProgramManager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {1f663bce-78e3-4fc7-9087-602a0773f9eb}; !- Program Name 1

OS:WaterUse:Connections,
  {b134dc81-b839-49c1-a567-cbf95d3443ba}, !- Handle
  Water Use Connections 1,                !- Name
  {8a4f3bb0-e985-450e-bea3-646225823287}, !- Inlet Node Name
  {caa34e6c-ba18-4994-8378-e3d35a4a76ce}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ba6a3025-9819-4cd8-b405-54c16048749c}, !- Water Use Equipment Name 1
  {12a85cb3-a674-467c-a880-31fd6f5cf800}, !- Water Use Equipment Name 2
  {47522996-29ca-4a2e-804a-3b9aeceb901e}, !- Water Use Equipment Name 3
  {45283daa-08b8-4167-87b4-d3d8c1b57f89}; !- Water Use Equipment Name 4

OS:AdditionalProperties,
  {327b08d0-0d9a-448b-bcf9-2713934cae92}, !- Handle
  {b134dc81-b839-49c1-a567-cbf95d3443ba}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {2083b631-10ad-470b-a04d-ad90e52c9358}, !- Handle
  Node 22,                                !- Name
  {caa34e6c-ba18-4994-8378-e3d35a4a76ce}, !- Inlet Port
  {628d39de-7ecc-4c48-9a7d-97fc1e2e0a18}; !- Outlet Port

OS:Connection,
  {8a4f3bb0-e985-450e-bea3-646225823287}, !- Handle
  {2150653e-1d35-40ea-9e9e-5f25ff4073bc}, !- Source Object
  3,                                      !- Outlet Port
  {b134dc81-b839-49c1-a567-cbf95d3443ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa34e6c-ba18-4994-8378-e3d35a4a76ce}, !- Handle
  {b134dc81-b839-49c1-a567-cbf95d3443ba}, !- Source Object
  3,                                      !- Outlet Port
  {2083b631-10ad-470b-a04d-ad90e52c9358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {628d39de-7ecc-4c48-9a7d-97fc1e2e0a18}, !- Handle
  {2083b631-10ad-470b-a04d-ad90e52c9358}, !- Source Object
  3,                                      !- Outlet Port
  {2744add3-1635-40cf-ad63-1faa8f05bcfc}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {5cb4aae6-a420-4321-9215-45199134abc7}, !- Handle
  clothes_washer,                         !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  {0176d01d-cb14-4ed2-a9bb-2bb8327603fc}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {d71fc388-0d88-4208-b0cd-6ebba6593b82}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  333.759125009814,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {cea37011-66fe-4103-b8e6-414acf26d6f6}, !- Handle
  clothes washer,                         !- Name
  {d71fc388-0d88-4208-b0cd-6ebba6593b82}, !- Electric Equipment Definition Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space or SpaceType Name
  {5cb4aae6-a420-4321-9215-45199134abc7}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:Schedule:File,
  {d14c7c34-c0c5-4d88-8ea0-ef709e1bde1d}, !- Handle
  clothes_dryer,                          !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  {0176d01d-cb14-4ed2-a9bb-2bb8327603fc}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {ff492c9d-0f32-4929-94f7-c2d486b78db0}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6840.38732326737,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {e9283fe7-8478-4049-9f4f-a8a1241896e6}, !- Handle
  clothes dryer,                          !- Name
  {ff492c9d-0f32-4929-94f7-c2d486b78db0}, !- Electric Equipment Definition Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space or SpaceType Name
  {d14c7c34-c0c5-4d88-8ea0-ef709e1bde1d}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {b40eda0e-b248-45fe-b8b0-37c27f7a8631}, !- Handle
  clothes dryer 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:OtherEquipment,
  {69497587-0fda-4d00-b4a4-6443cc488d61}, !- Handle
  clothes dryer 1,                        !- Name
  {b40eda0e-b248-45fe-b8b0-37c27f7a8631}, !- Other Equipment Definition Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space or SpaceType Name
  {d14c7c34-c0c5-4d88-8ea0-ef709e1bde1d}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  clothes dryer;                          !- End-Use Subcategory

OS:Schedule:File,
  {32565dc8-d2c8-4012-8d09-1f82637c6e70}, !- Handle
  dishwasher,                             !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  {0176d01d-cb14-4ed2-a9bb-2bb8327603fc}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {df613615-399b-401d-bd45-5d8f720dd474}, !- Handle
  dishwasher,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  314.687783474697,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:ElectricEquipment,
  {1f08a62c-d876-4f27-b04c-277f763b9b55}, !- Handle
  dishwasher,                             !- Name
  {df613615-399b-401d-bd45-5d8f720dd474}, !- Electric Equipment Definition Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space or SpaceType Name
  {32565dc8-d2c8-4012-8d09-1f82637c6e70}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:Schedule:Constant,
  {f1d31e44-c792-491f-8103-ff3099ef1dbd}, !- Handle
  fridge schedule,                        !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {00fc5fbf-57d5-4ea3-8cb9-9d28c067c3b7}, !- Handle
  fridge_tin_s,                           !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a244f47b-dba9-4f55-949e-606df6eefaad}, !- Handle
  fridge_schedule_act,                    !- Name
  {f1d31e44-c792-491f-8103-ff3099ef1dbd}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f34a7e48-3ffc-4e9c-8946-e89bfd668b97}, !- Handle
  fridge_schedule_program,                !- Name
  Set Tin = fridge_tin_s*(9.0/5.0)+32.0,  !- Program Line 1
  Set fridge_schedule_act = 0,            !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_act = (0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

OS:EnergyManagementSystem:ProgramCallingManager,
  {ed27c2ef-2f18-43d9-98b6-2b2b946d1977}, !- Handle
  fridge_schedule_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {f34a7e48-3ffc-4e9c-8946-e89bfd668b97}; !- Program Name 1

OS:ElectricEquipment:Definition,
  {1604a0f3-9e09-40c0-a947-5e788b048515}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  43.7214611872146,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b799193d-3476-4402-b47b-88a0e0c02f22}, !- Handle
  fridge,                                 !- Name
  {1604a0f3-9e09-40c0-a947-5e788b048515}, !- Electric Equipment Definition Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space or SpaceType Name
  {f1d31e44-c792-491f-8103-ff3099ef1dbd}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:Constant,
  {9cbb7661-09e0-4aeb-a7e8-29a83d5e8093}, !- Handle
  fridge schedule 1,                      !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {e865c234-b7ea-4163-af5e-2329440e054f}, !- Handle
  fridge_tin_s_1,                         !- Name
  basement - unconditioned,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {2851cf8f-31dc-443f-87bd-d803c325ef38}, !- Handle
  fridge_schedule_1_act,                  !- Name
  {9cbb7661-09e0-4aeb-a7e8-29a83d5e8093}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {dcb63c32-c58b-4aa6-8a77-21bcba616839}, !- Handle
  fridge_schedule_1_program,              !- Name
  Set Tin = fridge_tin_s_1*(9.0/5.0)+32.0, !- Program Line 1
  Set fridge_schedule_1_act = 0,          !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_1_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_1_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_1_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_1_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_1_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_1_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_1_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_1_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_1_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_1_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_1_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_1_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_1_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_1_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_1_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_1_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_1_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_1_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_1_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_1_act = (-0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_1_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_1_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_1_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_1_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

OS:EnergyManagementSystem:ProgramCallingManager,
  {6fbf87ae-8059-49d8-975a-7c86a44ae971}, !- Handle
  fridge_schedule_1_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {dcb63c32-c58b-4aa6-8a77-21bcba616839}; !- Program Name 1

OS:ElectricEquipment:Definition,
  {b326bf8e-7153-4a0d-b3cf-4df6105595f2}, !- Handle
  fridge 2,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  90.9497716894977,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a301d17a-0b53-4c73-9953-9ee113f8bbc2}, !- Handle
  fridge 1,                               !- Name
  {b326bf8e-7153-4a0d-b3cf-4df6105595f2}, !- Electric Equipment Definition Name
  {04b53b47-355a-45bd-9012-803fe1a71873}, !- Space or SpaceType Name
  {9cbb7661-09e0-4aeb-a7e8-29a83d5e8093}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:Ruleset,
  {adad02ab-7ec1-4344-a1e1-7af05647e4d9}, !- Handle
  freezer schedule,                       !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  {66344735-8bcb-434b-9a7b-1b5071c4633f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66344735-8bcb-434b-9a7b-1b5071c4633f}, !- Handle
  freezer schedule default day,           !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {457862ab-51ed-44d7-ae1f-fdba6b649126}, !- Handle
  freezer schedule allday rule,           !- Name
  {adad02ab-7ec1-4344-a1e1-7af05647e4d9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {faa80376-4e31-46b7-9890-7bf610dcff2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {faa80376-4e31-46b7-9890-7bf610dcff2e}, !- Handle
  freezer schedule day,                   !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854015,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854015,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.71786496350365,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {c8b16b5a-980c-4652-afd1-385e715a130d}, !- Handle
  freezer schedule allday rule 1,         !- Name
  {adad02ab-7ec1-4344-a1e1-7af05647e4d9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7e69c950-7cd7-4ce1-a681-60bec8bbc51a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7e69c950-7cd7-4ce1-a681-60bec8bbc51a}, !- Handle
  freezer schedule day 1,                 !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {24653b83-fa20-4bd8-b11f-d355ae74c5a8}, !- Handle
  freezer schedule allday rule 2,         !- Name
  {adad02ab-7ec1-4344-a1e1-7af05647e4d9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {04e253f2-2295-4c3f-ae4a-e47681721e46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04e253f2-2295-4c3f-ae4a-e47681721e46}, !- Handle
  freezer schedule day 2,                 !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116789,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116789,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {433ca02f-3d35-4b79-90a1-495e158480e0}, !- Handle
  freezer schedule allday rule 3,         !- Name
  {adad02ab-7ec1-4344-a1e1-7af05647e4d9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {93ab96cc-809d-4745-a641-0d8cf237d696}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {93ab96cc-809d-4745-a641-0d8cf237d696}, !- Handle
  freezer schedule day 3,                 !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {69e6274c-c27b-438c-bdb4-fdd16fb56031}, !- Handle
  freezer schedule allday rule 4,         !- Name
  {adad02ab-7ec1-4344-a1e1-7af05647e4d9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {95c9f275-a7dd-4cdf-949a-a741468274e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95c9f275-a7dd-4cdf-949a-a741468274e4}, !- Handle
  freezer schedule day 4,                 !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {09d060fd-0ad6-4266-9be4-ae2b8650cf0f}, !- Handle
  freezer schedule allday rule 5,         !- Name
  {adad02ab-7ec1-4344-a1e1-7af05647e4d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac0b6685-4a77-4583-b657-9d8896327420}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ac0b6685-4a77-4583-b657-9d8896327420}, !- Handle
  freezer schedule day 5,                 !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {d6135b3b-b217-483d-afcc-259e258ef167}, !- Handle
  freezer schedule allday rule 6,         !- Name
  {adad02ab-7ec1-4344-a1e1-7af05647e4d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69570029-950e-4b16-b31f-9ca0caecb058}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69570029-950e-4b16-b31f-9ca0caecb058}, !- Handle
  freezer schedule day 6,                 !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854015,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854015,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.71786496350365,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:ElectricEquipment:Definition,
  {9df78cb5-35e2-40a3-9740-6f197a63649b}, !- Handle
  freezer,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  194.914360779534,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8281c9e7-b7bf-4c6a-b0e3-7cf2f01b53f0}, !- Handle
  freezer,                                !- Name
  {9df78cb5-35e2-40a3-9740-6f197a63649b}, !- Electric Equipment Definition Name
  {04b53b47-355a-45bd-9012-803fe1a71873}, !- Space or SpaceType Name
  {adad02ab-7ec1-4344-a1e1-7af05647e4d9}, !- Schedule Name
  ,                                       !- Multiplier
  freezer;                                !- End-Use Subcategory

OS:Schedule:File,
  {62b931bc-ed50-4a9a-916f-a910efe5017f}, !- Handle
  cooking_range,                          !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  {0176d01d-cb14-4ed2-a9bb-2bb8327603fc}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {65bd67c4-3524-4d1f-9184-5249537d21f7}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1627.74482127455,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {d28177b5-b5b9-450c-8d8a-1eb053af4faa}, !- Handle
  cooking range,                          !- Name
  {65bd67c4-3524-4d1f-9184-5249537d21f7}, !- Electric Equipment Definition Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space or SpaceType Name
  {62b931bc-ed50-4a9a-916f-a910efe5017f}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {3bb810c6-1a1b-476d-a1fb-1207d95cd637}, !- Handle
  cooking range 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:OtherEquipment,
  {60f2720c-e863-4292-abee-fdbe05e1c1bb}, !- Handle
  cooking range 1,                        !- Name
  {3bb810c6-1a1b-476d-a1fb-1207d95cd637}, !- Other Equipment Definition Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space or SpaceType Name
  {62b931bc-ed50-4a9a-916f-a910efe5017f}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  cooking range;                          !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {5760564f-74f9-4347-8d3f-919439ffb52e}, !- Handle
  mains temperature schedule,             !- Name
  {de478e07-5bb9-4146-b227-cf44768d2549}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  13.0633333333333,                       !- Value 1
  13.0188888888889,                       !- Value 2
  12.975,                                 !- Value 3
  12.9327777777778,                       !- Value 4
  12.8916666666667,                       !- Value 5
  12.8516666666667,                       !- Value 6
  12.8122222222222,                       !- Value 7
  12.7744444444444,                       !- Value 8
  12.7377777777778,                       !- Value 9
  12.7016666666667,                       !- Value 10
  12.6672222222222,                       !- Value 11
  12.6338888888889,                       !- Value 12
  12.6016666666667,                       !- Value 13
  12.5705555555556,                       !- Value 14
  12.5411111111111,                       !- Value 15
  12.5122222222222,                       !- Value 16
  12.485,                                 !- Value 17
  12.4583333333333,                       !- Value 18
  12.4333333333333,                       !- Value 19
  12.41,                                  !- Value 20
  12.3872222222222,                       !- Value 21
  12.3661111111111,                       !- Value 22
  12.3455555555556,                       !- Value 23
  12.3272222222222,                       !- Value 24
  12.3094444444444,                       !- Value 25
  12.2933333333333,                       !- Value 26
  12.2783333333333,                       !- Value 27
  12.2644444444444,                       !- Value 28
  12.2516666666667,                       !- Value 29
  12.2405555555556,                       !- Value 30
  12.2305555555556,                       !- Value 31
  12.2222222222222,                       !- Value 32
  12.215,                                 !- Value 33
  12.2088888888889,                       !- Value 34
  12.2038888888889,                       !- Value 35
  12.2005555555556,                       !- Value 36
  12.1983333333333,                       !- Value 37
  12.1977777777778,                       !- Value 38
  12.1977777777778,                       !- Value 39
  12.2,                                   !- Value 40
  12.2027777777778,                       !- Value 41
  12.2072222222222,                       !- Value 42
  12.2127777777778,                       !- Value 43
  12.2194444444444,                       !- Value 44
  12.2277777777778,                       !- Value 45
  12.2372222222222,                       !- Value 46
  12.2483333333333,                       !- Value 47
  12.26,                                  !- Value 48
  12.2733333333333,                       !- Value 49
  12.2883333333333,                       !- Value 50
  12.3038888888889,                       !- Value 51
  12.3211111111111,                       !- Value 52
  12.3394444444444,                       !- Value 53
  12.3594444444444,                       !- Value 54
  12.38,                                  !- Value 55
  12.4022222222222,                       !- Value 56
  12.4255555555556,                       !- Value 57
  12.4505555555556,                       !- Value 58
  12.4761111111111,                       !- Value 59
  12.5033333333333,                       !- Value 60
  12.5316666666667,                       !- Value 61
  12.5611111111111,                       !- Value 62
  12.5916666666667,                       !- Value 63
  12.6233333333333,                       !- Value 64
  12.6566666666667,                       !- Value 65
  12.6905555555556,                       !- Value 66
  12.7261111111111,                       !- Value 67
  12.7627777777778,                       !- Value 68
  12.8,                                   !- Value 69
  12.8388888888889,                       !- Value 70
  12.8788888888889,                       !- Value 71
  12.9194444444444,                       !- Value 72
  12.9616666666667,                       !- Value 73
  13.0044444444444,                       !- Value 74
  13.0488888888889,                       !- Value 75
  13.0938888888889,                       !- Value 76
  13.14,                                  !- Value 77
  13.1872222222222,                       !- Value 78
  13.2355555555556,                       !- Value 79
  13.285,                                 !- Value 80
  13.335,                                 !- Value 81
  13.3861111111111,                       !- Value 82
  13.4383333333333,                       !- Value 83
  13.4911111111111,                       !- Value 84
  13.545,                                 !- Value 85
  13.6,                                   !- Value 86
  13.6555555555556,                       !- Value 87
  13.7122222222222,                       !- Value 88
  13.77,                                  !- Value 89
  13.8283333333333,                       !- Value 90
  13.8872222222222,                       !- Value 91
  13.9472222222222,                       !- Value 92
  14.0077777777778,                       !- Value 93
  14.0688888888889,                       !- Value 94
  14.1311111111111,                       !- Value 95
  14.1944444444444,                       !- Value 96
  14.2577777777778,                       !- Value 97
  14.3222222222222,                       !- Value 98
  14.3872222222222,                       !- Value 99
  14.4527777777778,                       !- Value 100
  14.5188888888889,                       !- Value 101
  14.5855555555556,                       !- Value 102
  14.6533333333333,                       !- Value 103
  14.7211111111111,                       !- Value 104
  14.7894444444444,                       !- Value 105
  14.8588888888889,                       !- Value 106
  14.9283333333333,                       !- Value 107
  14.9983333333333,                       !- Value 108
  15.0688888888889,                       !- Value 109
  15.14,                                  !- Value 110
  15.2111111111111,                       !- Value 111
  15.2833333333333,                       !- Value 112
  15.3555555555556,                       !- Value 113
  15.4277777777778,                       !- Value 114
  15.5005555555556,                       !- Value 115
  15.5738888888889,                       !- Value 116
  15.6477777777778,                       !- Value 117
  15.7211111111111,                       !- Value 118
  15.7955555555556,                       !- Value 119
  15.8694444444444,                       !- Value 120
  15.9438888888889,                       !- Value 121
  16.0188888888889,                       !- Value 122
  16.0938888888889,                       !- Value 123
  16.1688888888889,                       !- Value 124
  16.2438888888889,                       !- Value 125
  16.3188888888889,                       !- Value 126
  16.3944444444444,                       !- Value 127
  16.4694444444444,                       !- Value 128
  16.545,                                 !- Value 129
  16.6205555555556,                       !- Value 130
  16.6955555555556,                       !- Value 131
  16.7711111111111,                       !- Value 132
  16.8461111111111,                       !- Value 133
  16.9216666666667,                       !- Value 134
  16.9966666666667,                       !- Value 135
  17.0716666666667,                       !- Value 136
  17.1466666666667,                       !- Value 137
  17.2211111111111,                       !- Value 138
  17.2955555555556,                       !- Value 139
  17.37,                                  !- Value 140
  17.4438888888889,                       !- Value 141
  17.5177777777778,                       !- Value 142
  17.5911111111111,                       !- Value 143
  17.6644444444444,                       !- Value 144
  17.7372222222222,                       !- Value 145
  17.8094444444444,                       !- Value 146
  17.8816666666667,                       !- Value 147
  17.9533333333333,                       !- Value 148
  18.025,                                 !- Value 149
  18.0961111111111,                       !- Value 150
  18.1661111111111,                       !- Value 151
  18.2361111111111,                       !- Value 152
  18.3061111111111,                       !- Value 153
  18.375,                                 !- Value 154
  18.4433333333333,                       !- Value 155
  18.5111111111111,                       !- Value 156
  18.5788888888889,                       !- Value 157
  18.6455555555556,                       !- Value 158
  18.7116666666667,                       !- Value 159
  18.7772222222222,                       !- Value 160
  18.8416666666667,                       !- Value 161
  18.9061111111111,                       !- Value 162
  18.9694444444444,                       !- Value 163
  19.0322222222222,                       !- Value 164
  19.0944444444444,                       !- Value 165
  19.1555555555556,                       !- Value 166
  19.2166666666667,                       !- Value 167
  19.2761111111111,                       !- Value 168
  19.335,                                 !- Value 169
  19.3933333333333,                       !- Value 170
  19.4505555555556,                       !- Value 171
  19.5072222222222,                       !- Value 172
  19.5627777777778,                       !- Value 173
  19.6172222222222,                       !- Value 174
  19.6711111111111,                       !- Value 175
  19.7244444444444,                       !- Value 176
  19.7761111111111,                       !- Value 177
  19.8272222222222,                       !- Value 178
  19.8772222222222,                       !- Value 179
  19.9266666666667,                       !- Value 180
  19.9744444444444,                       !- Value 181
  20.0216666666667,                       !- Value 182
  20.0677777777778,                       !- Value 183
  20.1127777777778,                       !- Value 184
  20.1566666666667,                       !- Value 185
  20.1994444444444,                       !- Value 186
  20.2416666666667,                       !- Value 187
  20.2822222222222,                       !- Value 188
  20.3222222222222,                       !- Value 189
  20.3605555555556,                       !- Value 190
  20.3977777777778,                       !- Value 191
  20.4344444444444,                       !- Value 192
  20.4694444444444,                       !- Value 193
  20.5033333333333,                       !- Value 194
  20.5366666666667,                       !- Value 195
  20.5683333333333,                       !- Value 196
  20.5983333333333,                       !- Value 197
  20.6277777777778,                       !- Value 198
  20.6561111111111,                       !- Value 199
  20.6827777777778,                       !- Value 200
  20.7088888888889,                       !- Value 201
  20.7333333333333,                       !- Value 202
  20.7561111111111,                       !- Value 203
  20.7783333333333,                       !- Value 204
  20.7988888888889,                       !- Value 205
  20.8188888888889,                       !- Value 206
  20.8366666666667,                       !- Value 207
  20.8538888888889,                       !- Value 208
  20.8694444444444,                       !- Value 209
  20.8838888888889,                       !- Value 210
  20.8972222222222,                       !- Value 211
  20.9094444444444,                       !- Value 212
  20.92,                                  !- Value 213
  20.9288888888889,                       !- Value 214
  20.9372222222222,                       !- Value 215
  20.9438888888889,                       !- Value 216
  20.9494444444444,                       !- Value 217
  20.9533333333333,                       !- Value 218
  20.9566666666667,                       !- Value 219
  20.9577777777778,                       !- Value 220
  20.9583333333333,                       !- Value 221
  20.9572222222222,                       !- Value 222
  20.955,                                 !- Value 223
  20.9511111111111,                       !- Value 224
  20.9466666666667,                       !- Value 225
  20.94,                                  !- Value 226
  20.9327777777778,                       !- Value 227
  20.9238888888889,                       !- Value 228
  20.9138888888889,                       !- Value 229
  20.9027777777778,                       !- Value 230
  20.89,                                  !- Value 231
  20.8761111111111,                       !- Value 232
  20.8611111111111,                       !- Value 233
  20.8444444444444,                       !- Value 234
  20.8266666666667,                       !- Value 235
  20.8077777777778,                       !- Value 236
  20.7872222222222,                       !- Value 237
  20.7661111111111,                       !- Value 238
  20.7433333333333,                       !- Value 239
  20.7194444444444,                       !- Value 240
  20.6944444444444,                       !- Value 241
  20.6677777777778,                       !- Value 242
  20.64,                                  !- Value 243
  20.6111111111111,                       !- Value 244
  20.5811111111111,                       !- Value 245
  20.55,                                  !- Value 246
  20.5177777777778,                       !- Value 247
  20.4844444444444,                       !- Value 248
  20.4494444444444,                       !- Value 249
  20.4138888888889,                       !- Value 250
  20.3766666666667,                       !- Value 251
  20.3388888888889,                       !- Value 252
  20.2994444444444,                       !- Value 253
  20.2594444444444,                       !- Value 254
  20.2177777777778,                       !- Value 255
  20.1755555555556,                       !- Value 256
  20.1316666666667,                       !- Value 257
  20.0872222222222,                       !- Value 258
  20.0416666666667,                       !- Value 259
  19.995,                                 !- Value 260
  19.9472222222222,                       !- Value 261
  19.8983333333333,                       !- Value 262
  19.8488888888889,                       !- Value 263
  19.7983333333333,                       !- Value 264
  19.7466666666667,                       !- Value 265
  19.6944444444444,                       !- Value 266
  19.6405555555556,                       !- Value 267
  19.5866666666667,                       !- Value 268
  19.5311111111111,                       !- Value 269
  19.475,                                 !- Value 270
  19.4183333333333,                       !- Value 271
  19.3605555555556,                       !- Value 272
  19.3016666666667,                       !- Value 273
  19.2422222222222,                       !- Value 274
  19.1822222222222,                       !- Value 275
  19.1211111111111,                       !- Value 276
  19.0594444444444,                       !- Value 277
  18.9966666666667,                       !- Value 278
  18.9333333333333,                       !- Value 279
  18.8694444444444,                       !- Value 280
  18.805,                                 !- Value 281
  18.74,                                  !- Value 282
  18.6738888888889,                       !- Value 283
  18.6072222222222,                       !- Value 284
  18.5405555555556,                       !- Value 285
  18.4727777777778,                       !- Value 286
  18.4044444444444,                       !- Value 287
  18.3355555555556,                       !- Value 288
  18.2661111111111,                       !- Value 289
  18.1966666666667,                       !- Value 290
  18.1261111111111,                       !- Value 291
  18.0555555555556,                       !- Value 292
  17.9844444444444,                       !- Value 293
  17.9127777777778,                       !- Value 294
  17.8405555555556,                       !- Value 295
  17.7683333333333,                       !- Value 296
  17.6955555555556,                       !- Value 297
  17.6227777777778,                       !- Value 298
  17.5494444444444,                       !- Value 299
  17.4755555555556,                       !- Value 300
  17.4016666666667,                       !- Value 301
  17.3277777777778,                       !- Value 302
  17.2533333333333,                       !- Value 303
  17.1788888888889,                       !- Value 304
  17.1038888888889,                       !- Value 305
  17.0288888888889,                       !- Value 306
  16.9538888888889,                       !- Value 307
  16.8788888888889,                       !- Value 308
  16.8033333333333,                       !- Value 309
  16.7283333333333,                       !- Value 310
  16.6527777777778,                       !- Value 311
  16.5772222222222,                       !- Value 312
  16.5022222222222,                       !- Value 313
  16.4266666666667,                       !- Value 314
  16.3516666666667,                       !- Value 315
  16.2761111111111,                       !- Value 316
  16.2011111111111,                       !- Value 317
  16.1261111111111,                       !- Value 318
  16.0511111111111,                       !- Value 319
  15.9761111111111,                       !- Value 320
  15.9016666666667,                       !- Value 321
  15.8272222222222,                       !- Value 322
  15.7533333333333,                       !- Value 323
  15.6794444444444,                       !- Value 324
  15.6055555555556,                       !- Value 325
  15.5322222222222,                       !- Value 326
  15.4594444444444,                       !- Value 327
  15.3866666666667,                       !- Value 328
  15.3144444444444,                       !- Value 329
  15.2422222222222,                       !- Value 330
  15.1705555555556,                       !- Value 331
  15.0994444444444,                       !- Value 332
  15.0288888888889,                       !- Value 333
  14.9583333333333,                       !- Value 334
  14.8888888888889,                       !- Value 335
  14.8194444444444,                       !- Value 336
  14.7505555555556,                       !- Value 337
  14.6822222222222,                       !- Value 338
  14.6144444444444,                       !- Value 339
  14.5477777777778,                       !- Value 340
  14.4811111111111,                       !- Value 341
  14.415,                                 !- Value 342
  14.35,                                  !- Value 343
  14.2855555555556,                       !- Value 344
  14.2216666666667,                       !- Value 345
  14.1583333333333,                       !- Value 346
  14.0961111111111,                       !- Value 347
  14.0338888888889,                       !- Value 348
  13.9733333333333,                       !- Value 349
  13.9127777777778,                       !- Value 350
  13.8533333333333,                       !- Value 351
  13.795,                                 !- Value 352
  13.7372222222222,                       !- Value 353
  13.68,                                  !- Value 354
  13.6238888888889,                       !- Value 355
  13.5688888888889,                       !- Value 356
  13.5144444444444,                       !- Value 357
  13.4611111111111,                       !- Value 358
  13.4083333333333,                       !- Value 359
  13.3572222222222,                       !- Value 360
  13.3061111111111,                       !- Value 361
  13.2566666666667,                       !- Value 362
  13.2077777777778,                       !- Value 363
  13.1605555555556,                       !- Value 364
  13.1138888888889;                       !- Value 365

OS:Site:WaterMainsTemperature,
  {cec1ba24-b3fa-4d4a-a75e-b9de388f4903}, !- Handle
  Schedule,                               !- Calculation Method
  {5760564f-74f9-4347-8d3f-919439ffb52e}; !- Temperature Schedule Name

OS:Schedule:Constant,
  {2c9102b0-78d5-452c-ab1b-f2985c8be163}, !- Handle
  mixed water temperature schedule,       !- Name
  {de478e07-5bb9-4146-b227-cf44768d2549}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Schedule:File,
  {05de892f-8ab7-4713-a429-d0358f69d4a7}, !- Handle
  hot_water_fixtures,                     !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  {0176d01d-cb14-4ed2-a9bb-2bb8327603fc}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {f9e783d3-1831-472a-ab22-ce86607f389a}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  3.54492561380206e-05,                   !- Peak Flow Rate {m3/s}
  {2c9102b0-78d5-452c-ab1b-f2985c8be163}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {ba6a3025-9819-4cd8-b405-54c16048749c}, !- Handle
  dhw fixtures,                           !- Name
  {f9e783d3-1831-472a-ab22-ce86607f389a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {05de892f-8ab7-4713-a429-d0358f69d4a7}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {b48cc30b-5508-4c3b-885c-efeb4acb491e}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  1.27418542428688e-05,                   !- Peak Flow Rate {m3/s}
  {2c9102b0-78d5-452c-ab1b-f2985c8be163}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {12a85cb3-a674-467c-a880-31fd6f5cf800}, !- Handle
  dhw distribution waste,                 !- Name
  {b48cc30b-5508-4c3b-885c-efeb4acb491e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {05de892f-8ab7-4713-a429-d0358f69d4a7}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {e90997cb-d8fe-42ed-a122-f94e247a6211}, !- Handle
  hot_water_clothes_washer,               !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  {0176d01d-cb14-4ed2-a9bb-2bb8327603fc}, !- External File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {fc9a3b1b-a2bd-48c3-a14c-ec5a2c9d4314}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  1.09549284144025e-05;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {47522996-29ca-4a2e-804a-3b9aeceb901e}, !- Handle
  clothes washer,                         !- Name
  {fc9a3b1b-a2bd-48c3-a14c-ec5a2c9d4314}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e90997cb-d8fe-42ed-a122-f94e247a6211}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {4c9b7735-0d05-4bc4-a6be-470715b41660}, !- Handle
  hot_water_dishwasher,                   !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  {0176d01d-cb14-4ed2-a9bb-2bb8327603fc}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {983b49c9-8ae6-403c-83cb-937509773bea}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  6.35691658852507e-06;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {45283daa-08b8-4167-87b4-d3d8c1b57f89}, !- Handle
  dishwasher,                             !- Name
  {983b49c9-8ae6-403c-83cb-937509773bea}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4c9b7735-0d05-4bc4-a6be-470715b41660}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {1f9646c6-cac6-4d43-933a-84f80b2137a6}, !- Handle
  lighting_interior,                      !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  {0176d01d-cb14-4ed2-a9bb-2bb8327603fc}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Lights:Definition,
  {e68727c1-0b17-4650-b9a6-7d8cac61f2b7}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  88.2174068688232,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5c56a77e-f436-41e6-8ddd-b6d04e652ee5}, !- Handle
  interior lighting,                      !- Name
  {e68727c1-0b17-4650-b9a6-7d8cac61f2b7}, !- Lights Definition Name
  {dd0ea8fa-d535-4419-8fa3-92a921a2f05f}, !- Space or SpaceType Name
  {1f9646c6-cac6-4d43-933a-84f80b2137a6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Schedule:Ruleset,
  {3fb72213-2bb8-4736-b860-fcbde8c3886b}, !- Handle
  exterior lighting schedule,             !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  {b931bb69-6e06-4dc8-b87e-6b9338210370}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b931bb69-6e06-4dc8-b87e-6b9338210370}, !- Handle
  exterior lighting schedule default day, !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4615a571-0447-4b71-bc76-ca30aeab9626}, !- Handle
  exterior lighting schedule allday rule, !- Name
  {3fb72213-2bb8-4736-b860-fcbde8c3886b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5651832d-eaa3-4867-af0c-d42313c3b391}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5651832d-eaa3-4867-af0c-d42313c3b391}, !- Handle
  exterior lighting schedule day,         !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.566666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.524166666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.495833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5525,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.623333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580833333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.439166666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.354166666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.34,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.354166666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.396666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.495833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.623333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.793333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.906666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.963333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.991666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.920833333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.793333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.665833333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {7f5756bf-6bb5-4b53-9b88-977a02738ce4}, !- Handle
  exterior lighting schedule allday rule 1, !- Name
  {3fb72213-2bb8-4736-b860-fcbde8c3886b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {e17b6c43-d510-461c-a139-0b9a4ec6feff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e17b6c43-d510-461c-a139-0b9a4ec6feff}, !- Handle
  exterior lighting schedule day 1,       !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.528571428571429,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488928571428571,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4625,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.515357142857143,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.581428571428571,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.541785714285714,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.409642857142857,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.330357142857143,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.317142857142857,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.330357142857143,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.396428571428571,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4625,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.581428571428571,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.74,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.845714285714286,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.898571428571429,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.925,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.858928571428571,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.74,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.621071428571429;                      !- Value Until Time 21

OS:Schedule:Rule,
  {8ac19852-a91a-4072-b825-f96392f79fc8}, !- Handle
  exterior lighting schedule allday rule 2, !- Name
  {3fb72213-2bb8-4736-b860-fcbde8c3886b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0d0373d2-8d72-474f-b3f1-de408b4e388c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d0373d2-8d72-474f-b3f1-de408b4e388c}, !- Handle
  exterior lighting schedule day 2,       !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.485714285714286,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.449285714285714,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.425,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.473571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.534285714285714,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.497857142857143,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.376428571428571,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.303571428571429,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.291428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.303571428571429,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.364285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.425,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.534285714285714,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.777142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.825714285714286,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.789285714285714,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.68,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.570714285714286;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d534e046-dead-40fb-b214-50c560ddd4dd}, !- Handle
  exterior lighting schedule allday rule 3, !- Name
  {3fb72213-2bb8-4736-b860-fcbde8c3886b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {5129c579-ad5f-404a-bba5-1991e8abbfa5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5129c579-ad5f-404a-bba5-1991e8abbfa5}, !- Handle
  exterior lighting schedule day 3,       !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.442857142857143,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409642857142857,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.431785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.487142857142857,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.453928571428571,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.343214285714286,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.276785714285714,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.265714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.276785714285714,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.332142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3875,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.487142857142857,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.62,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.708571428571429,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.752857142857143,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.775,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.719642857142857,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.62,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.520357142857143;                      !- Value Until Time 21

OS:Schedule:Rule,
  {988a853b-870b-42e3-a1ae-9d666dde547a}, !- Handle
  exterior lighting schedule allday rule 4, !- Name
  {3fb72213-2bb8-4736-b860-fcbde8c3886b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {aab280f7-b9a9-4510-a438-a1ff97ce51e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aab280f7-b9a9-4510-a438-a1ff97ce51e1}, !- Handle
  exterior lighting schedule day 4,       !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.37,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.39,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.44,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.64,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.68,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.56,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.47;                                   !- Value Until Time 21

OS:Schedule:Rule,
  {d2ef6120-0906-4f2d-b09d-c89eb8cdfc8a}, !- Handle
  exterior lighting schedule allday rule 5, !- Name
  {3fb72213-2bb8-4736-b860-fcbde8c3886b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {155f6c71-81f3-4242-9230-fc14a5986048}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {155f6c71-81f3-4242-9230-fc14a5986048}, !- Handle
  exterior lighting schedule day 5,       !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.380952380952381,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.371428571428571,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.39047619047619,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.295238095238095,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.238095238095238,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.238095238095238,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.266666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.285714285714286,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.333333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.419047619047619,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.533333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.609523809523809,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.647619047619048,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.619047619047619,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.533333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.447619047619048;                      !- Value Until Time 21

OS:Schedule:Rule,
  {3357092a-7212-45ed-9beb-8baee9b36b18}, !- Handle
  exterior lighting schedule allday rule 6, !- Name
  {3fb72213-2bb8-4736-b860-fcbde8c3886b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {12626510-61a4-4a67-bbf9-4cd1a38c640d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12626510-61a4-4a67-bbf9-4cd1a38c640d}, !- Handle
  exterior lighting schedule day 6,       !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.39047619047619,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.361190476190476,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.341666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.380714285714286,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.429523809523809,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.400238095238095,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.302619047619048,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.244047619047619,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.234285714285714,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.244047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.273333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.292857142857143,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.429523809523809,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.546666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.624761904761905,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.663809523809524,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.683333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.634523809523809,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.546666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.458809523809524;                      !- Value Until Time 21

OS:Schedule:Rule,
  {a1319140-07a2-4997-bd94-3dbc7b2d73ee}, !- Handle
  exterior lighting schedule allday rule 7, !- Name
  {3fb72213-2bb8-4736-b860-fcbde8c3886b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b7233f18-f528-455c-9e5c-65fc0c542ba6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7233f18-f528-455c-9e5c-65fc0c542ba6}, !- Handle
  exterior lighting schedule day 7,       !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.419047619047619,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.387619047619048,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.366666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.408571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.460952380952381,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.42952380952381,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.324761904761905,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261904761904762,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.261904761904762,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.293333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.314285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.366666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.460952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.586666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.67047619047619,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.712380952380952,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.680952380952381,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.586666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.492380952380952;                      !- Value Until Time 21

OS:Schedule:Rule,
  {111cd7d3-0ad5-4da9-9143-e2537d8d62c9}, !- Handle
  exterior lighting schedule allday rule 8, !- Name
  {3fb72213-2bb8-4736-b860-fcbde8c3886b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {667b503e-be7a-4ced-9a3b-f61365fd627d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {667b503e-be7a-4ced-9a3b-f61365fd627d}, !- Handle
  exterior lighting schedule day 8,       !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.466666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.431666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.408333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.455,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.513333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.361666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.291666666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.291666666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.326666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.408333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.513333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.653333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.746666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.758333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.653333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.548333333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {80e5f97e-51e6-41c9-8875-44d2f5f8aff4}, !- Handle
  exterior lighting schedule allday rule 9, !- Name
  {3fb72213-2bb8-4736-b860-fcbde8c3886b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dd68cba9-2ae8-4c9e-9398-ad1b3e9487fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd68cba9-2ae8-4c9e-9398-ad1b3e9487fd}, !- Handle
  exterior lighting schedule day 9,       !- Name
  {05415a78-4c3c-4dc6-ba69-a8b117ed08d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.50952380952381,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.471309523809524,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.445833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.496785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.56047619047619,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.522261904761905,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.394880952380952,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.318452380952381,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.305714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.318452380952381,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.356666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.382142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.445833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56047619047619,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.713333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.815238095238095,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.866190476190476,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82797619047619,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.713333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.598690476190476;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d29f753f-ee4a-44cd-a39c-284483a7f4ab}, !- Handle
  exterior lighting schedule allday rule 10, !- Name
  {3fb72213-2bb8-4736-b860-fcbde8c3886b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
