
OS:Version,
  {bdedb552-671f-4305-ab51-e7bd7bd4b7c6}, !- Handle
  3.9.0;                                  !- Version Identifier

OS:SimulationControl,
  {96099806-60db-4a75-beae-e06c28a53e9a}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {7fab3315-f5db-4f1d-a607-fcd7a424f075}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {f2b7c034-bf35-4d0a-a18b-46a5c31b66c2}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {cd6f9782-3e0a-45c3-abbe-2fdf24431fa2}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {5bd40004-fc4c-4923-aed7-f4ce05c60b62}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {eee6ec14-1fd3-44b1-a569-be3b595953c4}, !- Handle
  7,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ConvergenceLimits,
  {1edd2390-46fc-452f-bdf8-de38a84c9521}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:RunPeriod,
  {a42ba15c-528d-4134-a177-31e0d7e2faa6}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:PerformancePrecisionTradeoffs,
  {5f3fff5c-0087-4fae-b15a-47a451cc4bb0}, !- Handle
  ,                                       !- Use Coil Direct Solutions
  CarrollMRT;                             !- Zone Radiant Exchange Algorithm

OS:WeatherFile,
  {166f2392-3d5f-431e-94cb-70c9b8678d05}, !- Handle
  Portland Intl Arpt,                     !- City
  OR,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  726980,                                 !- WMO Number
  45.59,                                  !- Latitude {deg}
  -122.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  33,                                     !- Elevation {m}
  /weather/G4100510.epw,                  !- Url
  23418E60,                               !- Checksum
  2018,                                   !- Start Date Actual Year
  Monday;                                 !- Start Day of Week

OS:YearDescription,
  {d2386a70-f3d5-4d7b-ba20-8a02982c5542}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site,
  {689090ba-1f5d-4d8f-a9e2-849eeddd9c5c}, !- Handle
  Portland Intl Arpt_OR,                  !- Name
  45.59,                                  !- Latitude {deg}
  -122.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  33,                                     !- Elevation {m}
  Suburbs,                                !- Terrain
  Yes;                                    !- Keep Site Location Information

OS:RunPeriodControl:DaylightSavingTime,
  {5d59b465-0758-41c9-8409-53cfa4af7ba7}, !- Handle
  Mar 11,                                 !- Start Date
  Nov 4;                                  !- End Date

OS:Site:GroundTemperature:Shallow,
  {8b64b191-ef0e-412c-bc4c-9a71c0ed8908}, !- Handle
  10.2558044641633,                       !- January Surface Ground Temperature {C}
  8.96328398056839,                       !- February Surface Ground Temperature {C}
  8.85977430498792,                       !- March Surface Ground Temperature {C}
  9.47314131759795,                       !- April Surface Ground Temperature {C}
  11.9354680782591,                       !- May Surface Ground Temperature {C}
  14.3863242762951,                       !- June Surface Ground Temperature {C}
  16.5110856158237,                       !- July Surface Ground Temperature {C}
  17.857069666975,                        !- August Surface Ground Temperature {C}
  17.9714184050852,                       !- September Surface Ground Temperature {C}
  16.8766866085166,                       !- October Surface Ground Temperature {C}
  14.8061079306247,                       !- November Surface Ground Temperature {C}
  12.4304340182317;                       !- December Surface Ground Temperature {C}

OS:ThermalZone,
  {4238411c-7dcd-4909-8d9d-ab23ff8434c2}, !- Handle
  conditioned space,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1265.64977527603,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {526e907d-9c64-43b7-bcba-7e075776580d}, !- Zone Air Inlet Port List
  {58472d82-661c-4f2a-95db-6d3cb36aff70}, !- Zone Air Exhaust Port List
  {5fa85053-c6b0-4f55-8a06-cbae556a08d7}, !- Zone Air Node Name
  {105957f7-9ccd-459c-b0a9-fdcdc132f536}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {07d7705c-7f0c-4eaf-a7c8-9ee665677a8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3bca88fa-fc84-46d1-975f-6e57642a8ea8}, !- Handle
  Node 1,                                 !- Name
  {5fa85053-c6b0-4f55-8a06-cbae556a08d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fa85053-c6b0-4f55-8a06-cbae556a08d7}, !- Handle
  {4238411c-7dcd-4909-8d9d-ab23ff8434c2}, !- Source Object
  11,                                     !- Outlet Port
  {3bca88fa-fc84-46d1-975f-6e57642a8ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {526e907d-9c64-43b7-bcba-7e075776580d}, !- Handle
  {4238411c-7dcd-4909-8d9d-ab23ff8434c2}, !- HVAC Component
  {cd41f697-323b-4ac6-b901-91d846cc2b6a}; !- Port 1

OS:PortList,
  {58472d82-661c-4f2a-95db-6d3cb36aff70}, !- Handle
  {4238411c-7dcd-4909-8d9d-ab23ff8434c2}; !- HVAC Component

OS:PortList,
  {105957f7-9ccd-459c-b0a9-fdcdc132f536}, !- Handle
  {4238411c-7dcd-4909-8d9d-ab23ff8434c2}, !- HVAC Component
  {6837f886-cb15-4868-9557-6d274edd9ad2}; !- Port 1

OS:Sizing:Zone,
  {811358b7-b976-437e-a9f0-3af74b498e27}, !- Handle
  {4238411c-7dcd-4909-8d9d-ab23ff8434c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {db03e8cb-45ec-4762-a672-b25bd173b073}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {4238411c-7dcd-4909-8d9d-ab23ff8434c2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {abff6729-064e-4c0f-91da-103112ba1558}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3fe1149a-5dc1-4675-bac7-33cb1025306a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {6bf4277c-a682-4671-9a36-d99728041558}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {dd06c333-58e3-4417-8b6a-5dc53a4fd308}, !- Handle
  {4238411c-7dcd-4909-8d9d-ab23ff8434c2}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conditioned space;                      !- Feature Value 1

OS:Space,
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Handle
  conditioned space 1,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {4238411c-7dcd-4909-8d9d-ab23ff8434c2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  1265.64977527603;                       !- Volume {m3}

OS:Schedule:Ruleset,
  {eeaefc0f-59dd-4328-9e33-666010bd8f26}, !- Handle
  heating setpoint,                       !- Name
  {2c792252-be27-4b2f-8329-d0826ad89d8d}, !- Schedule Type Limits Name
  {3ff7c479-e1f8-456f-b47a-bd4fb8b79011}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ff7c479-e1f8-456f-b47a-bd4fb8b79011}, !- Handle
  heating setpoint default day,           !- Name
  {2c792252-be27-4b2f-8329-d0826ad89d8d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40c49609-d2f1-46e7-b307-7dc327fdf739}, !- Handle
  heating setpoint weekday rule,          !- Name
  {eeaefc0f-59dd-4328-9e33-666010bd8f26}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea39fab1-621c-4410-b61c-30d4f81c887c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea39fab1-621c-4410-b61c-30d4f81c887c}, !- Handle
  heating setpoint day,                   !- Name
  {2c792252-be27-4b2f-8329-d0826ad89d8d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  9.44444444444444,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  12.7777777777778,                       !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  9.44444444444444,                       !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  12.7777777777778,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  9.44444444444444;                       !- Value Until Time 5

OS:Schedule:Rule,
  {257c0f05-2131-4d0a-83b4-88ede56fabb1}, !- Handle
  heating setpoint weekend rule,          !- Name
  {eeaefc0f-59dd-4328-9e33-666010bd8f26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7efe2d77-a8a8-49e6-b576-0a7d144c5485}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7efe2d77-a8a8-49e6-b576-0a7d144c5485}, !- Handle
  heating setpoint day 1,                 !- Name
  {2c792252-be27-4b2f-8329-d0826ad89d8d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  9.44444444444444,                       !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  12.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  9.44444444444444;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {55b384c5-7397-405f-9dce-ab90ca175340}, !- Handle
  cooling setpoint,                       !- Name
  {2c792252-be27-4b2f-8329-d0826ad89d8d}, !- Schedule Type Limits Name
  {e5dbb88e-fb99-4b32-9b75-96a65696a180}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5dbb88e-fb99-4b32-9b75-96a65696a180}, !- Handle
  cooling setpoint default day,           !- Name
  {2c792252-be27-4b2f-8329-d0826ad89d8d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {51f4a911-b136-420d-92e2-96720ed64285}, !- Handle
  cooling setpoint allday rule,           !- Name
  {55b384c5-7397-405f-9dce-ab90ca175340}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56bf9c1c-6d35-4dab-b1aa-5296c9ce097f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56bf9c1c-6d35-4dab-b1aa-5296c9ce097f}, !- Handle
  cooling setpoint day,                   !- Name
  {2c792252-be27-4b2f-8329-d0826ad89d8d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {07d7705c-7f0c-4eaf-a7c8-9ee665677a8c}, !- Handle
  conditioned space temperature setpoint, !- Name
  {eeaefc0f-59dd-4328-9e33-666010bd8f26}, !- Heating Setpoint Temperature Schedule Name
  {55b384c5-7397-405f-9dce-ab90ca175340}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:ScheduleTypeLimits,
  {2c792252-be27-4b2f-8329-d0826ad89d8d}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Surface,
  {56140c41-0f47-453e-ac3a-9490a5a0296d}, !- Handle
  Roof1,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {102fdd1a-1f94-49a2-a35e-15a84a304284}, !- Construction Name
  {3ce49d0a-e403-41d3-aef5-a53947c61c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.9018564176233, 58.2820518637771, 5.1816, !- X,Y,Z Vertex 1 {m}
  -24.9018564176233, 47.5088485420534, 10.5682016608619, !- X,Y,Z Vertex 2 {m}
  -12.8570489362229, 47.5088485420534, 10.5682016608619, !- X,Y,Z Vertex 3 {m}
  -12.8570489362229, 58.2820518637771, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d8fb8d26-f62f-4cb2-b9f7-45abb9f5c04e}, !- Handle
  {56140c41-0f47-453e-ac3a-9490a5a0296d}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.5170849127311,                       !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  39.5170849127311,                       !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:ThermalZone,
  {c2f544e7-f51f-43db-b4c9-daaaf5054d89}, !- Handle
  attic - vented,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  386.637705479191,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aebc99b7-6f95-47af-9eba-c5cb2d1779a5}, !- Zone Air Inlet Port List
  {9c707f77-e112-417b-b217-d2c73d1fc374}, !- Zone Air Exhaust Port List
  {12854350-280e-4ff0-8bd8-475c7f9c009d}, !- Zone Air Node Name
  {3e149f0e-73a8-4542-a226-49c8c29b8668}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b701860-9d0c-4f96-a53b-6969a63a6e9d}, !- Handle
  Node 2,                                 !- Name
  {12854350-280e-4ff0-8bd8-475c7f9c009d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12854350-280e-4ff0-8bd8-475c7f9c009d}, !- Handle
  {c2f544e7-f51f-43db-b4c9-daaaf5054d89}, !- Source Object
  11,                                     !- Outlet Port
  {1b701860-9d0c-4f96-a53b-6969a63a6e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aebc99b7-6f95-47af-9eba-c5cb2d1779a5}, !- Handle
  {c2f544e7-f51f-43db-b4c9-daaaf5054d89}; !- HVAC Component

OS:PortList,
  {9c707f77-e112-417b-b217-d2c73d1fc374}, !- Handle
  {c2f544e7-f51f-43db-b4c9-daaaf5054d89}; !- HVAC Component

OS:PortList,
  {3e149f0e-73a8-4542-a226-49c8c29b8668}, !- Handle
  {c2f544e7-f51f-43db-b4c9-daaaf5054d89}; !- HVAC Component

OS:Sizing:Zone,
  {40329cd4-b4f8-4e4f-876d-9bf7c4a2355d}, !- Handle
  {c2f544e7-f51f-43db-b4c9-daaaf5054d89}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2c8e106b-ae80-4299-b705-0e8f1860319e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {c2f544e7-f51f-43db-b4c9-daaaf5054d89}; !- Thermal Zone

OS:AdditionalProperties,
  {1a90b739-7d2c-42d5-9511-984d4753eeba}, !- Handle
  {c2f544e7-f51f-43db-b4c9-daaaf5054d89}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  attic - vented;                         !- Feature Value 1

OS:Space,
  {3ce49d0a-e403-41d3-aef5-a53947c61c58}, !- Handle
  attic - vented 1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {c2f544e7-f51f-43db-b4c9-daaaf5054d89}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  386.637705479191;                       !- Volume {m3}

OS:Material,
  {73003145-9865-4058-a744-e7f85647ea30}, !- Handle
  slate or tile shingles,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.8409775,                              !- Conductivity {W/m-K}
  1899.972,                               !- Density {kg/m3}
  799.717,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {ff77bcd6-0e27-4500-bad7-9452e457a852}, !- Handle
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.00329813704738803,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e48f3770-2e42-4fab-8d4d-e5c5fbd32984}, !- Handle
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {102fdd1a-1f94-49a2-a35e-15a84a304284}, !- Handle
  Roof1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {73003145-9865-4058-a744-e7f85647ea30}, !- Layer 1
  {ff77bcd6-0e27-4500-bad7-9452e457a852}, !- Layer 2
  {e48f3770-2e42-4fab-8d4d-e5c5fbd32984}; !- Layer 3

OS:Surface,
  {e76d8280-b45b-4b62-8178-3a8839903940}, !- Handle
  Roof2,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {69780fb9-e16f-46b7-b805-76178901985c}, !- Construction Name
  {3ce49d0a-e403-41d3-aef5-a53947c61c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.2820518637771, -41.8212555748329, 5.1816, !- X,Y,Z Vertex 1 {m}
  52.6777089260904, -41.8212555748329, 7.9837714688434, !- X,Y,Z Vertex 2 {m}
  52.6777089260904, -48.0871014637771, 7.9837714688434, !- X,Y,Z Vertex 3 {m}
  58.2820518637771, -48.0871014637771, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e1b58d0c-9353-4965-8e4e-a43acf39a1ce}, !- Handle
  {e76d8280-b45b-4b62-8178-3a8839903940}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.557237168452378,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  20.557237168452382,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  90,                                     !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {69780fb9-e16f-46b7-b805-76178901985c}, !- Handle
  Roof2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {73003145-9865-4058-a744-e7f85647ea30}, !- Layer 1
  {ff77bcd6-0e27-4500-bad7-9452e457a852}, !- Layer 2
  {e48f3770-2e42-4fab-8d4d-e5c5fbd32984}; !- Layer 3

OS:Surface,
  {00032e6e-aab0-4b88-9c44-5927f1422a80}, !- Handle
  Roof3,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {d618aa9d-f0c2-4ef0-b139-4cfde8458c5d}, !- Construction Name
  {3ce49d0a-e403-41d3-aef5-a53947c61c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.2820518637771, 41.8212555748329, 5.1816, !- X,Y,Z Vertex 1 {m}
  -52.6777089260904, 41.8212555748329, 7.9837714688434, !- X,Y,Z Vertex 2 {m}
  -52.6777089260904, 48.0871014637771, 7.9837714688434, !- X,Y,Z Vertex 3 {m}
  -58.2820518637771, 48.0871014637771, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4c0ad2c7-5f2c-4a16-a7c4-a89f300e98fd}, !- Handle
  {00032e6e-aab0-4b88-9c44-5927f1422a80}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.557237168452378,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  20.557237168452382,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  270,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {d618aa9d-f0c2-4ef0-b139-4cfde8458c5d}, !- Handle
  Roof3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {73003145-9865-4058-a744-e7f85647ea30}, !- Layer 1
  {ff77bcd6-0e27-4500-bad7-9452e457a852}, !- Layer 2
  {e48f3770-2e42-4fab-8d4d-e5c5fbd32984}; !- Layer 3

OS:Surface,
  {db65e3de-aaa2-4571-be37-95ba127620d1}, !- Handle
  Roof4,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {a0619103-9faa-4fab-92d1-f3c732200607}, !- Construction Name
  {3ce49d0a-e403-41d3-aef5-a53947c61c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1245197163062, -58.2820518637771, 5.1816, !- X,Y,Z Vertex 1 {m}
  -30.1245197163062, -48.840530538228, 9.90236066277459, !- X,Y,Z Vertex 2 {m}
  -40.6804614637771, -48.840530538228, 9.90236066277459, !- X,Y,Z Vertex 3 {m}
  -40.6804614637771, -58.2820518637771, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e67c7f95-fd77-4e1b-99ff-9dafaa0ac4ec}, !- Handle
  {db65e3de-aaa2-4571-be37-95ba127620d1}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  34.63235481453723,                      !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  34.63235481453723,                      !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  180,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {a0619103-9faa-4fab-92d1-f3c732200607}, !- Handle
  Roof4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {73003145-9865-4058-a744-e7f85647ea30}, !- Layer 1
  {ff77bcd6-0e27-4500-bad7-9452e457a852}, !- Layer 2
  {e48f3770-2e42-4fab-8d4d-e5c5fbd32984}; !- Layer 3

OS:Surface,
  {e6a5c72d-a98c-4219-bf3e-a5f4310502b2}, !- Handle
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  {eb8879a9-b699-4f1d-b275-586f2293e410}, !- Construction Name
  {31e21cb6-cf1c-42e7-92c8-bf49079968a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.2820518637771, -28.8447800611074, 0.3048, !- X,Y,Z Vertex 1 {m}
  58.2820518637771, -28.8447800611074, 5.1816, !- X,Y,Z Vertex 2 {m}
  58.2820518637771, -32.5023800611074, 5.1816, !- X,Y,Z Vertex 3 {m}
  58.2820518637771, -32.5023800611074, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3d85f1ec-19a5-4dc9-9c86-fa4d84b6e0d2}, !- Handle
  {e6a5c72d-a98c-4219-bf3e-a5f4310502b2}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:ThermalZone,
  {df6634aa-5809-40de-9b40-dcbe040c697b}, !- Handle
  garage,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  195.726043643904,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0497ba22-bc00-4e6c-8938-580490ce2e2b}, !- Zone Air Inlet Port List
  {994f16f6-b657-49ee-9e7d-c2e9186f790d}, !- Zone Air Exhaust Port List
  {ff17ecd4-9d12-4e85-abbd-fa672198a8be}, !- Zone Air Node Name
  {b699a7ba-5ef4-4590-8f0d-9f7aeb957fed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f009cea3-a2ac-422f-90e3-8f49d0af0b4b}, !- Handle
  Node 3,                                 !- Name
  {ff17ecd4-9d12-4e85-abbd-fa672198a8be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff17ecd4-9d12-4e85-abbd-fa672198a8be}, !- Handle
  {df6634aa-5809-40de-9b40-dcbe040c697b}, !- Source Object
  11,                                     !- Outlet Port
  {f009cea3-a2ac-422f-90e3-8f49d0af0b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0497ba22-bc00-4e6c-8938-580490ce2e2b}, !- Handle
  {df6634aa-5809-40de-9b40-dcbe040c697b}; !- HVAC Component

OS:PortList,
  {994f16f6-b657-49ee-9e7d-c2e9186f790d}, !- Handle
  {df6634aa-5809-40de-9b40-dcbe040c697b}; !- HVAC Component

OS:PortList,
  {b699a7ba-5ef4-4590-8f0d-9f7aeb957fed}, !- Handle
  {df6634aa-5809-40de-9b40-dcbe040c697b}; !- HVAC Component

OS:Sizing:Zone,
  {47bfe9d2-163d-4907-8f1f-9ed9699e1ebe}, !- Handle
  {df6634aa-5809-40de-9b40-dcbe040c697b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ac0c29fc-d872-43ba-b87d-44ad5bbfef80}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {df6634aa-5809-40de-9b40-dcbe040c697b}; !- Thermal Zone

OS:AdditionalProperties,
  {017af69e-e982-4088-b56d-c49e0485d27b}, !- Handle
  {df6634aa-5809-40de-9b40-dcbe040c697b}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  garage;                                 !- Feature Value 1

OS:Space,
  {31e21cb6-cf1c-42e7-92c8-bf49079968a7}, !- Handle
  garage 1,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {df6634aa-5809-40de-9b40-dcbe040c697b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  195.726043643904;                       !- Volume {m3}

OS:Material,
  {2ea839d7-43f2-4234-8e4e-b548160e1b16}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {a6a24b4d-73e3-4247-a788-2f3457e11c9f}, !- Handle
  osb sheathing 0.5 in. 1,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6554e2ab-e201-4c74-a696-fa9bb574645b}, !- Handle
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.727959376833552,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {eb8879a9-b699-4f1d-b275-586f2293e410}, !- Handle
  Wall1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {2ea839d7-43f2-4234-8e4e-b548160e1b16}, !- Layer 1
  {a6a24b4d-73e3-4247-a788-2f3457e11c9f}, !- Layer 2
  {6554e2ab-e201-4c74-a696-fa9bb574645b}; !- Layer 3

OS:Surface,
  {24f07a85-78df-4354-8646-313748ea539b}, !- Handle
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  {51acc814-c35c-4d2e-ab5b-8735c31b4cdf}, !- Construction Name
  {31e21cb6-cf1c-42e7-92c8-bf49079968a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.06922580549195, -58.2820518637771, 0.3048, !- X,Y,Z Vertex 1 {m}
  -7.06922580549195, -58.2820518637771, 5.1816, !- X,Y,Z Vertex 2 {m}
  -12.555625805492, -58.2820518637771, 5.1816, !- X,Y,Z Vertex 3 {m}
  -12.555625805492, -58.2820518637771, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a25364b2-2951-4906-bb01-b36fc92de2e8}, !- Handle
  {24f07a85-78df-4354-8646-313748ea539b}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {51acc814-c35c-4d2e-ab5b-8735c31b4cdf}, !- Handle
  Wall2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {2ea839d7-43f2-4234-8e4e-b548160e1b16}, !- Layer 1
  {a6a24b4d-73e3-4247-a788-2f3457e11c9f}, !- Layer 2
  {6554e2ab-e201-4c74-a696-fa9bb574645b}; !- Layer 3

OS:Surface,
  {71b56bb3-0737-4492-9f56-dd68e0aa92e4}, !- Handle
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  {5a5d1eb4-035a-4551-9677-3b762a598748}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.3530214637771, 58.2820518637771, 0.3048, !- X,Y,Z Vertex 1 {m}
  -57.3530214637771, 58.2820518637771, 5.1816, !- X,Y,Z Vertex 2 {m}
  -38.3335014637771, 58.2820518637771, 5.1816, !- X,Y,Z Vertex 3 {m}
  -38.3335014637771, 58.2820518637771, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fc0f7846-8e0b-4d89-90b3-d303d4d20659}, !- Handle
  {71b56bb3-0737-4492-9f56-dd68e0aa92e4}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  62.399999999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {5e51d858-ff72-483b-9cf6-75bf41bc978d}, !- Handle
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0951300644874275,                     !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1b2f414d-39c1-4193-a0e2-e03674bebbdb}, !- Handle
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {5a5d1eb4-035a-4551-9677-3b762a598748}, !- Handle
  Wall3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {2ea839d7-43f2-4234-8e4e-b548160e1b16}, !- Layer 1
  {a6a24b4d-73e3-4247-a788-2f3457e11c9f}, !- Layer 2
  {5e51d858-ff72-483b-9cf6-75bf41bc978d}, !- Layer 3
  {1b2f414d-39c1-4193-a0e2-e03674bebbdb}; !- Layer 4

OS:Surface,
  {86318be7-b4d1-4fd3-9172-e527cc119ba1}, !- Handle
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  {4244448d-c5a9-425d-9ab0-638b73541c56}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.2820518637771, -17.3487146611074, 0.3048, !- X,Y,Z Vertex 1 {m}
  58.2820518637771, -17.3487146611074, 5.1816, !- X,Y,Z Vertex 2 {m}
  58.2820518637771, -27.9157496611074, 5.1816, !- X,Y,Z Vertex 3 {m}
  58.2820518637771, -27.9157496611074, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {de470aa0-7914-4c2c-93fa-b92364068349}, !- Handle
  {86318be7-b4d1-4fd3-9172-e527cc119ba1}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  34.668750000000003,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {4244448d-c5a9-425d-9ab0-638b73541c56}, !- Handle
  Wall4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {2ea839d7-43f2-4234-8e4e-b548160e1b16}, !- Layer 1
  {a6a24b4d-73e3-4247-a788-2f3457e11c9f}, !- Layer 2
  {5e51d858-ff72-483b-9cf6-75bf41bc978d}, !- Layer 3
  {1b2f414d-39c1-4193-a0e2-e03674bebbdb}; !- Layer 4

OS:Surface,
  {c4c086a0-2200-4376-bdc5-1c33220e9f27}, !- Handle
  Wall5,                                  !- Name
  Wall,                                   !- Surface Type
  {9aa28d4d-02e6-434c-bf08-b569518ca467}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b4e91d6-d45e-44c7-b025-a43fdb3aa4d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 3.35945109942102e-16, 0.3048,   !- X,Y,Z Vertex 1 {m}
  2.7432, 3.35945109942102e-16, 5.1816,   !- X,Y,Z Vertex 2 {m}
  -2.7432, -3.35945109942102e-16, 5.1816, !- X,Y,Z Vertex 3 {m}
  -2.7432, -3.35945109942102e-16, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d69a304b-f43d-4d7f-8504-d669abdb95b7}, !- Handle
  {c4c086a0-2200-4376-bdc5-1c33220e9f27}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {3b4e91d6-d45e-44c7-b025-a43fdb3aa4d1}, !- Handle
  Wall5 Reversed,                         !- Name
  Wall,                                   !- Surface Type
  {4fc3750e-e075-4f62-aea3-8f54b87453ec}, !- Construction Name
  {31e21cb6-cf1c-42e7-92c8-bf49079968a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4c086a0-2200-4376-bdc5-1c33220e9f27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7432, -3.35945109942102e-16, 0.3048, !- X,Y,Z Vertex 1 {m}
  -2.7432, -3.35945109942102e-16, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.7432, 3.35945109942102e-16, 5.1816,   !- X,Y,Z Vertex 3 {m}
  2.7432, 3.35945109942102e-16, 0.3048;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9ac09b0c-ee5b-4e16-be91-43cdeadf27ad}, !- Handle
  {3b4e91d6-d45e-44c7-b025-a43fdb3aa4d1}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall;                                   !- Feature Value 1

OS:Material,
  {f47f105d-68ed-4458-8bb0-858d6acb7f54}, !- Handle
  osb sheathing 0.5 in. 2,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {4bda5470-1f51-4afb-8d41-c160c5245491}, !- Handle
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0856281891198488,                     !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9aa28d4d-02e6-434c-bf08-b569518ca467}, !- Handle
  Wall5 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {f47f105d-68ed-4458-8bb0-858d6acb7f54}, !- Layer 1
  {4bda5470-1f51-4afb-8d41-c160c5245491}, !- Layer 2
  {1b2f414d-39c1-4193-a0e2-e03674bebbdb}; !- Layer 3

OS:Construction,
  {4fc3750e-e075-4f62-aea3-8f54b87453ec}, !- Handle
  Wall5 construction Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {1b2f414d-39c1-4193-a0e2-e03674bebbdb}, !- Layer 1
  {4bda5470-1f51-4afb-8d41-c160c5245491}, !- Layer 2
  {f47f105d-68ed-4458-8bb0-858d6acb7f54}; !- Layer 3

OS:Surface,
  {d77ff82b-5691-4899-94af-3ce6f03da484}, !- Handle
  Wall6,                                  !- Name
  Wall,                                   !- Surface Type
  {6c4e250b-a52d-42e2-9c29-4990981734f8}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dea7b22-3e7a-4f39-a1fb-89c638a66c9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5990851657017e-17, 0.9144, 0.3048,   !- X,Y,Z Vertex 1 {m}
  -5.5990851657017e-17, 0.9144, 5.1816,   !- X,Y,Z Vertex 2 {m}
  5.5990851657017e-17, -0.9144, 5.1816,   !- X,Y,Z Vertex 3 {m}
  5.5990851657017e-17, -0.9144, 0.3048;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3fa1983a-d3f8-4bd4-b95b-890edca75498}, !- Handle
  {d77ff82b-5691-4899-94af-3ce6f03da484}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6,                                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {0dea7b22-3e7a-4f39-a1fb-89c638a66c9e}, !- Handle
  Wall6 Reversed,                         !- Name
  Wall,                                   !- Surface Type
  {14167990-5ebe-4269-a0b5-1b401cc23e9a}, !- Construction Name
  {31e21cb6-cf1c-42e7-92c8-bf49079968a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d77ff82b-5691-4899-94af-3ce6f03da484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5990851657017e-17, -0.9144, 0.3048,   !- X,Y,Z Vertex 1 {m}
  5.5990851657017e-17, -0.9144, 5.1816,   !- X,Y,Z Vertex 2 {m}
  -5.5990851657017e-17, 0.9144, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -5.5990851657017e-17, 0.9144, 0.3048;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4f039df0-9aef-4cbe-90bc-e9904ac1f3a9}, !- Handle
  {0dea7b22-3e7a-4f39-a1fb-89c638a66c9e}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall;                                   !- Feature Value 1

OS:Material,
  {6966e6d2-827b-4b3f-b713-58359487d03b}, !- Handle
  osb sheathing 0.5 in. 3,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {6c4e250b-a52d-42e2-9c29-4990981734f8}, !- Handle
  Wall6 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {6966e6d2-827b-4b3f-b713-58359487d03b}, !- Layer 1
  {4bda5470-1f51-4afb-8d41-c160c5245491}, !- Layer 2
  {1b2f414d-39c1-4193-a0e2-e03674bebbdb}; !- Layer 3

OS:Construction,
  {14167990-5ebe-4269-a0b5-1b401cc23e9a}, !- Handle
  Wall6 construction Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {1b2f414d-39c1-4193-a0e2-e03674bebbdb}, !- Layer 1
  {4bda5470-1f51-4afb-8d41-c160c5245491}, !- Layer 2
  {6966e6d2-827b-4b3f-b713-58359487d03b}; !- Layer 3

OS:Surface,
  {4bce1e02-b817-4817-ad37-9c54ca4fba49}, !- Handle
  Wall7,                                  !- Name
  Wall,                                   !- Surface Type
  {fedd6d62-f69b-40d7-bdaa-fe63af4fa666}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.67295959450805, -58.2820518637771, 0.3048, !- X,Y,Z Vertex 1 {m}
  7.67295959450805, -58.2820518637771, 5.1816, !- X,Y,Z Vertex 2 {m}
  -6.14019540549195, -58.2820518637771, 5.1816, !- X,Y,Z Vertex 3 {m}
  -6.14019540549195, -58.2820518637771, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a39d2e67-cdf5-4fe1-bb3a-32108d10fdfe}, !- Handle
  {4bce1e02-b817-4817-ad37-9c54ca4fba49}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  45.318749999999994,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {fedd6d62-f69b-40d7-bdaa-fe63af4fa666}, !- Handle
  Wall7 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {2ea839d7-43f2-4234-8e4e-b548160e1b16}, !- Layer 1
  {6966e6d2-827b-4b3f-b713-58359487d03b}, !- Layer 2
  {5e51d858-ff72-483b-9cf6-75bf41bc978d}, !- Layer 3
  {1b2f414d-39c1-4193-a0e2-e03674bebbdb}; !- Layer 4

OS:Surface,
  {a7d21d19-7dc2-4ea8-9cd1-e76475912687}, !- Handle
  Wall8,                                  !- Name
  Wall,                                   !- Surface Type
  {50dceb7c-20e9-4796-8934-ccfdef0ccf77}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.2820518637771, 11.2462439440636, 0.3048, !- X,Y,Z Vertex 1 {m}
  -58.2820518637771, 11.2462439440636, 5.1816, !- X,Y,Z Vertex 2 {m}
  -58.2820518637771, 23.4230039440636, 5.1816, !- X,Y,Z Vertex 3 {m}
  -58.2820518637771, 23.4230039440636, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a5996680-1846-4c14-a3c8-7cc6a49c2a10}, !- Handle
  {a7d21d19-7dc2-4ea8-9cd1-e76475912687}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.950000000000003,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {50dceb7c-20e9-4796-8934-ccfdef0ccf77}, !- Handle
  Wall8 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {2ea839d7-43f2-4234-8e4e-b548160e1b16}, !- Layer 1
  {6966e6d2-827b-4b3f-b713-58359487d03b}, !- Layer 2
  {5e51d858-ff72-483b-9cf6-75bf41bc978d}, !- Layer 3
  {1b2f414d-39c1-4193-a0e2-e03674bebbdb}; !- Layer 4

OS:Surface,
  {922dab07-6704-419b-95b3-2ebdd7f33e8c}, !- Handle
  Wall9,                                  !- Name
  Wall,                                   !- Surface Type
  {c0e331ff-5018-4fe5-bd9f-8d04e079744b}, !- Construction Name
  {3ce49d0a-e403-41d3-aef5-a53947c61c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.2820518637771, -12.7239842611074, 0.3048, !- X,Y,Z Vertex 1 {m}
  58.2820518637771, -12.7239842611074, 5.1816, !- X,Y,Z Vertex 2 {m}
  58.2820518637771, -16.4196842611074, 5.1816, !- X,Y,Z Vertex 3 {m}
  58.2820518637771, -16.4196842611074, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7d89ca1f-1b61-42f6-b8ac-8057e06af24a}, !- Handle
  {922dab07-6704-419b-95b3-2ebdd7f33e8c}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.125,                                 !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {c0e331ff-5018-4fe5-bd9f-8d04e079744b}, !- Handle
  Wall9 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {2ea839d7-43f2-4234-8e4e-b548160e1b16}, !- Layer 1
  {6966e6d2-827b-4b3f-b713-58359487d03b}, !- Layer 2
  {6554e2ab-e201-4c74-a696-fa9bb574645b}; !- Layer 3

OS:Surface,
  {d0d8a60b-63d3-47cd-8100-450b4dcf33c7}, !- Handle
  Wall10,                                 !- Name
  Wall,                                   !- Surface Type
  {47c9e5fa-de0f-4b7d-a8fd-b6c78b7fcfea}, !- Construction Name
  {3ce49d0a-e403-41d3-aef5-a53947c61c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.2820518637771, 27.1098647440636, 0.3048, !- X,Y,Z Vertex 1 {m}
  -58.2820518637771, 27.1098647440636, 5.1816, !- X,Y,Z Vertex 2 {m}
  -58.2820518637771, 30.8055647440636, 5.1816, !- X,Y,Z Vertex 3 {m}
  -58.2820518637771, 30.8055647440636, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9d1302bb-ba15-485f-8e8d-526192c5fc60}, !- Handle
  {d0d8a60b-63d3-47cd-8100-450b4dcf33c7}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.125,                                 !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {47c9e5fa-de0f-4b7d-a8fd-b6c78b7fcfea}, !- Handle
  Wall10 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {2ea839d7-43f2-4234-8e4e-b548160e1b16}, !- Layer 1
  {6966e6d2-827b-4b3f-b713-58359487d03b}, !- Layer 2
  {6554e2ab-e201-4c74-a696-fa9bb574645b}; !- Layer 3

OS:Surface,
  {576e990e-10b2-4b3e-92f1-ab1a17485a9e}, !- Handle
  Wall11,                                 !- Name
  Wall,                                   !- Surface Type
  {cc741064-a1a2-4b50-8450-a1097b4e3650}, !- Construction Name
  {3ce49d0a-e403-41d3-aef5-a53947c61c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.484656205492, -58.2820518637771, 0.3048, !- X,Y,Z Vertex 1 {m}
  -13.484656205492, -58.2820518637771, 5.1816, !- X,Y,Z Vertex 2 {m}
  -16.570756205492, -58.2820518637771, 5.1816, !- X,Y,Z Vertex 3 {m}
  -16.570756205492, -58.2820518637771, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1feaf978-c8ad-4405-8b47-693a805c37e4}, !- Handle
  {576e990e-10b2-4b3e-92f1-ab1a17485a9e}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.125,                                 !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {cc741064-a1a2-4b50-8450-a1097b4e3650}, !- Handle
  Wall11 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {2ea839d7-43f2-4234-8e4e-b548160e1b16}, !- Layer 1
  {6966e6d2-827b-4b3f-b713-58359487d03b}, !- Layer 2
  {6554e2ab-e201-4c74-a696-fa9bb574645b}; !- Layer 3

OS:Surface,
  {b662d16e-818b-4d77-8203-4b076580e103}, !- Handle
  Wall12,                                 !- Name
  Wall,                                   !- Surface Type
  {fb10dc03-1772-4ac8-8b1e-85885b769ad6}, !- Construction Name
  {31e21cb6-cf1c-42e7-92c8-bf49079968a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.2820518637771, 24.3520343440636, 0.3048, !- X,Y,Z Vertex 1 {m}
  -58.2820518637771, 24.3520343440636, 5.1816, !- X,Y,Z Vertex 2 {m}
  -58.2820518637771, 26.1808343440636, 5.1816, !- X,Y,Z Vertex 3 {m}
  -58.2820518637771, 26.1808343440636, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {12adcb36-ff2a-434b-84fd-c5fe1d9bfd97}, !- Handle
  {b662d16e-818b-4d77-8203-4b076580e103}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6,                                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {fb10dc03-1772-4ac8-8b1e-85885b769ad6}, !- Handle
  Wall12 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {2ea839d7-43f2-4234-8e4e-b548160e1b16}, !- Layer 1
  {6966e6d2-827b-4b3f-b713-58359487d03b}, !- Layer 2
  {6554e2ab-e201-4c74-a696-fa9bb574645b}; !- Layer 3

OS:Surface,
  {a11e1b33-9ae0-4635-85d8-ec0269199955}, !- Handle
  RimJoist1,                              !- Name
  Wall,                                   !- Surface Type
  {ae743778-3ba1-4c18-b7af-df1ddff74056}, !- Construction Name
  {e914ea48-6676-4554-acab-50ef455bc47d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9280185362229, 58.2820518637771, 0.3048, !- X,Y,Z Vertex 1 {m}
  -11.9280185362229, 58.2820518637771, 0.6096, !- X,Y,Z Vertex 2 {m}
  4.74454146377714, 58.2820518637771, 0.6096, !- X,Y,Z Vertex 3 {m}
  4.74454146377714, 58.2820518637771, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {65904635-f4a6-4f60-b875-ebe8bd294224}, !- Handle
  {a11e1b33-9ae0-4635-85d8-ec0269199955}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  54.700000000000003,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:ThermalZone,
  {2e94cc2d-61a1-4937-8815-f85ea03f73e4}, !- Handle
  crawlspace - vented,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  267.480932908032,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb7879c7-ef9e-4235-8736-52b936a058d1}, !- Zone Air Inlet Port List
  {2afbbaf4-5f30-45a0-9c88-cd7a9385f606}, !- Zone Air Exhaust Port List
  {5ae677b5-3097-4078-9e24-0fe732f37c53}, !- Zone Air Node Name
  {f84dc4c3-3160-4f87-b39a-6bc740a7996c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a959dc3f-2db6-4c6f-930e-b80de069c0ae}, !- Handle
  Node 4,                                 !- Name
  {5ae677b5-3097-4078-9e24-0fe732f37c53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ae677b5-3097-4078-9e24-0fe732f37c53}, !- Handle
  {2e94cc2d-61a1-4937-8815-f85ea03f73e4}, !- Source Object
  11,                                     !- Outlet Port
  {a959dc3f-2db6-4c6f-930e-b80de069c0ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb7879c7-ef9e-4235-8736-52b936a058d1}, !- Handle
  {2e94cc2d-61a1-4937-8815-f85ea03f73e4}; !- HVAC Component

OS:PortList,
  {2afbbaf4-5f30-45a0-9c88-cd7a9385f606}, !- Handle
  {2e94cc2d-61a1-4937-8815-f85ea03f73e4}; !- HVAC Component

OS:PortList,
  {f84dc4c3-3160-4f87-b39a-6bc740a7996c}, !- Handle
  {2e94cc2d-61a1-4937-8815-f85ea03f73e4}; !- HVAC Component

OS:Sizing:Zone,
  {5ac6466f-2634-40ee-8797-9b9c8584ddc5}, !- Handle
  {2e94cc2d-61a1-4937-8815-f85ea03f73e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f28820c7-6eef-44c5-b39d-ac9dfcafd813}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {2e94cc2d-61a1-4937-8815-f85ea03f73e4}; !- Thermal Zone

OS:AdditionalProperties,
  {38eb978f-5465-41bd-bb11-c12d6303156e}, !- Handle
  {2e94cc2d-61a1-4937-8815-f85ea03f73e4}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  crawlspace - vented;                    !- Feature Value 1

OS:Space,
  {e914ea48-6676-4554-acab-50ef455bc47d}, !- Handle
  crawlspace - vented 1,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {2e94cc2d-61a1-4937-8815-f85ea03f73e4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  267.480932908032;                       !- Volume {m3}

OS:Material,
  {22b25cce-edd8-4eb8-9f9b-e3733d7cc8ff}, !- Handle
  rim joist stud and cavity,              !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.178687637940209,                      !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {ae743778-3ba1-4c18-b7af-df1ddff74056}, !- Handle
  RimJoist1 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {2ea839d7-43f2-4234-8e4e-b548160e1b16}, !- Layer 1
  {22b25cce-edd8-4eb8-9f9b-e3733d7cc8ff}; !- Layer 2

OS:Surface,
  {df6ef681-f75f-48c7-bb49-ff7f972feb88}, !- Handle
  RimJoist2,                              !- Name
  Wall,                                   !- Surface Type
  {8683b15b-b284-4645-a3f6-653c50fb96bd}, !- Construction Name
  {e914ea48-6676-4554-acab-50ef455bc47d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.2820518637771, -49.0161318637771, 0.3048, !- X,Y,Z Vertex 1 {m}
  58.2820518637771, -49.0161318637771, 0.6096, !- X,Y,Z Vertex 2 {m}
  58.2820518637771, -58.2820518637771, 0.6096, !- X,Y,Z Vertex 3 {m}
  58.2820518637771, -58.2820518637771, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {341cedda-a9fa-4709-9a80-4b69fd64d7e9}, !- Handle
  {df6ef681-f75f-48c7-bb49-ff7f972feb88}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  30.399999999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {8683b15b-b284-4645-a3f6-653c50fb96bd}, !- Handle
  RimJoist2 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {2ea839d7-43f2-4234-8e4e-b548160e1b16}, !- Layer 1
  {22b25cce-edd8-4eb8-9f9b-e3733d7cc8ff}; !- Layer 2

OS:Surface,
  {67507eba-a1c0-4323-8f41-e8b497cf8a26}, !- Handle
  RimJoist3,                              !- Name
  Wall,                                   !- Surface Type
  {53994981-0d15-4323-b856-b3e9009a57d5}, !- Construction Name
  {e914ea48-6676-4554-acab-50ef455bc47d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.6094918637771, -58.2820518637771, 0.3048, !- X,Y,Z Vertex 1 {m}
  -41.6094918637771, -58.2820518637771, 0.6096, !- X,Y,Z Vertex 2 {m}
  -58.2820518637771, -58.2820518637771, 0.6096, !- X,Y,Z Vertex 3 {m}
  -58.2820518637771, -58.2820518637771, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {52a578c9-98f7-4680-86e6-da633b590aaf}, !- Handle
  {67507eba-a1c0-4323-8f41-e8b497cf8a26}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  54.700000000000003,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {53994981-0d15-4323-b856-b3e9009a57d5}, !- Handle
  RimJoist3 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {2ea839d7-43f2-4234-8e4e-b548160e1b16}, !- Layer 1
  {22b25cce-edd8-4eb8-9f9b-e3733d7cc8ff}; !- Layer 2

OS:Surface,
  {abfcc7e3-8517-4400-aba0-889c63f8f7d5}, !- Handle
  RimJoist4,                              !- Name
  Wall,                                   !- Surface Type
  {50076376-e18d-4930-8bca-c4ebfe32acd0}, !- Construction Name
  {e914ea48-6676-4554-acab-50ef455bc47d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.2820518637771, 49.0161318637771, 0.3048, !- X,Y,Z Vertex 1 {m}
  -58.2820518637771, 49.0161318637771, 0.6096, !- X,Y,Z Vertex 2 {m}
  -58.2820518637771, 58.2820518637771, 0.6096, !- X,Y,Z Vertex 3 {m}
  -58.2820518637771, 58.2820518637771, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b43ee86d-3275-4dae-aad2-d74338408af3}, !- Handle
  {abfcc7e3-8517-4400-aba0-889c63f8f7d5}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  30.399999999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {50076376-e18d-4930-8bca-c4ebfe32acd0}, !- Handle
  RimJoist4 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {2ea839d7-43f2-4234-8e4e-b548160e1b16}, !- Layer 1
  {22b25cce-edd8-4eb8-9f9b-e3733d7cc8ff}; !- Layer 2

OS:Surface,
  {49e3daff-6b83-42ce-8744-8332ff7a3b19}, !- Handle
  Floor1,                                 !- Name
  Floor,                                  !- Surface Type
  {c1df9019-3164-4b44-b8e6-ad2ae01eedf7}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82b03a3e-8c27-4f22-af42-6293862c748e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.40591873031294, -7.40591873031294, 0.3048, !- X,Y,Z Vertex 1 {m}
  -7.40591873031294, 7.40591873031294, 0.3048, !- X,Y,Z Vertex 2 {m}
  7.40591873031294, 7.40591873031294, 0.3048, !- X,Y,Z Vertex 3 {m}
  7.40591873031294, -7.40591873031294, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {94d88a35-2931-45e2-bdaa-9fb81fa01ed0}, !- Handle
  {49e3daff-6b83-42ce-8744-8332ff7a3b19}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {82b03a3e-8c27-4f22-af42-6293862c748e}, !- Handle
  Surface 1 Reversed,                     !- Name
  RoofCeiling,                            !- Surface Type
  {5ce6e622-057e-4413-8629-b2cab239ab1e}, !- Construction Name
  {e914ea48-6676-4554-acab-50ef455bc47d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49e3daff-6b83-42ce-8744-8332ff7a3b19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.40591873031294, -7.40591873031294, 0.3048, !- X,Y,Z Vertex 1 {m}
  7.40591873031294, 7.40591873031294, 0.3048, !- X,Y,Z Vertex 2 {m}
  -7.40591873031294, 7.40591873031294, 0.3048, !- X,Y,Z Vertex 3 {m}
  -7.40591873031294, -7.40591873031294, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8c5dabe5-af50-4735-b79b-fe055157ec2a}, !- Handle
  {82b03a3e-8c27-4f22-af42-6293862c748e}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:Material,
  {f1038528-e311-46f2-bcdf-c063043d200a}, !- Handle
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0972396202374407,                     !- Conductivity {W/m-K}
  92.3553,                                !- Density {kg/m3}
  1139.71374674761,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f5b8b69f-d742-422c-88c9-441ba22433c7}, !- Handle
  floor rigid ins,                        !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9ec21abc-3878-473f-aac9-35621e703951}, !- Handle
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {626f2989-f544-4c8d-b30f-a057beb93f9a}, !- Handle
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {c1df9019-3164-4b44-b8e6-ad2ae01eedf7}, !- Handle
  Floor1 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {f1038528-e311-46f2-bcdf-c063043d200a}, !- Layer 1
  {f5b8b69f-d742-422c-88c9-441ba22433c7}, !- Layer 2
  {9ec21abc-3878-473f-aac9-35621e703951}, !- Layer 3
  {626f2989-f544-4c8d-b30f-a057beb93f9a}; !- Layer 4

OS:Construction,
  {5ce6e622-057e-4413-8629-b2cab239ab1e}, !- Handle
  Floor1 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {626f2989-f544-4c8d-b30f-a057beb93f9a}, !- Layer 1
  {9ec21abc-3878-473f-aac9-35621e703951}, !- Layer 2
  {f5b8b69f-d742-422c-88c9-441ba22433c7}, !- Layer 3
  {f1038528-e311-46f2-bcdf-c063043d200a}; !- Layer 4

OS:Surface,
  {5f62b310-7aff-4cca-be51-ef00cd961b8d}, !- Handle
  Floor2,                                 !- Name
  Floor,                                  !- Surface Type
  {85fcbc9c-6f23-482a-aee5-c02174f5acc8}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46811d17-ce51-4a45-b0f3-188cd5a72bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.47962684160188, -4.47962684160188, 0.3048, !- X,Y,Z Vertex 1 {m}
  -4.47962684160188, 4.47962684160188, 0.3048, !- X,Y,Z Vertex 2 {m}
  4.47962684160188, 4.47962684160188, 0.3048, !- X,Y,Z Vertex 3 {m}
  4.47962684160188, -4.47962684160188, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {81a86934-b9e3-41c3-abca-3211cfc4cc73}, !- Handle
  {5f62b310-7aff-4cca-be51-ef00cd961b8d}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {46811d17-ce51-4a45-b0f3-188cd5a72bed}, !- Handle
  Surface 1 Reversed 1,                   !- Name
  RoofCeiling,                            !- Surface Type
  {5ce6e622-057e-4413-8629-b2cab239ab1e}, !- Construction Name
  {31e21cb6-cf1c-42e7-92c8-bf49079968a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f62b310-7aff-4cca-be51-ef00cd961b8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47962684160188, -4.47962684160188, 0.3048, !- X,Y,Z Vertex 1 {m}
  4.47962684160188, 4.47962684160188, 0.3048, !- X,Y,Z Vertex 2 {m}
  -4.47962684160188, 4.47962684160188, 0.3048, !- X,Y,Z Vertex 3 {m}
  -4.47962684160188, -4.47962684160188, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0f2dde82-5e0c-486b-afa3-100f1ba7eac2}, !- Handle
  {46811d17-ce51-4a45-b0f3-188cd5a72bed}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:Construction,
  {85fcbc9c-6f23-482a-aee5-c02174f5acc8}, !- Handle
  Floor2 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {f1038528-e311-46f2-bcdf-c063043d200a}, !- Layer 1
  {f5b8b69f-d742-422c-88c9-441ba22433c7}, !- Layer 2
  {9ec21abc-3878-473f-aac9-35621e703951}, !- Layer 3
  {626f2989-f544-4c8d-b30f-a057beb93f9a}; !- Layer 4

OS:Surface,
  {2218f291-e8e1-4fac-bf5f-a6d38e5e83f1}, !- Handle
  Floor3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {936669af-9b6a-495b-b74b-4db80c648220}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fe2bfcf-cc97-4e13-b40c-d460df5696f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.65532719658824, -8.65532719658824, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.65532719658824, 8.65532719658824, 5.1816, !- X,Y,Z Vertex 2 {m}
  -8.65532719658824, 8.65532719658824, 5.1816, !- X,Y,Z Vertex 3 {m}
  -8.65532719658824, -8.65532719658824, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {911450a9-19b5-4b79-bb5c-cc6f266439f4}, !- Handle
  {2218f291-e8e1-4fac-bf5f-a6d38e5e83f1}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {4fe2bfcf-cc97-4e13-b40c-d460df5696f9}, !- Handle
  Surface 1 Reversed 2,                   !- Name
  Floor,                                  !- Surface Type
  {188907d7-d070-4898-ad8a-c61abbf77421}, !- Construction Name
  {3ce49d0a-e403-41d3-aef5-a53947c61c58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2218f291-e8e1-4fac-bf5f-a6d38e5e83f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.65532719658824, -8.65532719658824, 5.1816, !- X,Y,Z Vertex 1 {m}
  -8.65532719658824, 8.65532719658824, 5.1816, !- X,Y,Z Vertex 2 {m}
  8.65532719658824, 8.65532719658824, 5.1816, !- X,Y,Z Vertex 3 {m}
  8.65532719658824, -8.65532719658824, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a1d05c4e-6fb0-4f88-991a-1d335eec5e88}, !- Handle
  {4fe2bfcf-cc97-4e13-b40c-d460df5696f9}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling;                                !- Feature Value 1

OS:Material,
  {4c527797-5cb7-4775-8af2-a8ab9cb25985}, !- Handle
  ceiling loosefill ins,                  !- Name
  Rough,                                  !- Roughness
  0.254,                                  !- Thickness {m}
  0.0480833333333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bce4945a-0a4a-4dc0-9d54-c1177ef4c684}, !- Handle
  ceiling stud and cavity,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.10411696221643,                       !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {936669af-9b6a-495b-b74b-4db80c648220}, !- Handle
  Floor3 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {4c527797-5cb7-4775-8af2-a8ab9cb25985}, !- Layer 1
  {bce4945a-0a4a-4dc0-9d54-c1177ef4c684}, !- Layer 2
  {1b2f414d-39c1-4193-a0e2-e03674bebbdb}; !- Layer 3

OS:Construction,
  {188907d7-d070-4898-ad8a-c61abbf77421}, !- Handle
  Floor3 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {1b2f414d-39c1-4193-a0e2-e03674bebbdb}, !- Layer 1
  {bce4945a-0a4a-4dc0-9d54-c1177ef4c684}, !- Layer 2
  {4c527797-5cb7-4775-8af2-a8ab9cb25985}; !- Layer 3

OS:Surface,
  {937aaf32-f419-49bd-82ca-ba64e94a706e}, !- Handle
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  {ba382ab0-5c56-410a-8e05-327d34603f9e}, !- Construction Name
  {31e21cb6-cf1c-42e7-92c8-bf49079968a7}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {30a7da76-9e6d-4737-87bb-8a6b5abd732a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.47962684160188, -4.47962684160188, 0, !- X,Y,Z Vertex 1 {m}
  -4.47962684160188, 4.47962684160188, 0, !- X,Y,Z Vertex 2 {m}
  4.47962684160188, 4.47962684160188, 0,  !- X,Y,Z Vertex 3 {m}
  4.47962684160188, -4.47962684160188, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c0ce8107-61e8-4d12-9fd2-decec2683749}, !- Handle
  {937aaf32-f419-49bd-82ca-ba64e94a706e}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Foundation:Kiva,
  {30a7da76-9e6d-4737-87bb-8a6b5abd732a}, !- Handle
  Foundation Kiva 1,                      !- Name
  13.4258307666913,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.1016,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Foundation:Kiva:Settings,
  {c58a7ab9-394a-4f94-a33b-235bffbb1f90}, !- Handle
  1.3848,                                 !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

OS:Material,
  {b58956bb-5632-430f-8513-7d341adc4571}, !- Handle
  concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ba382ab0-5c56-410a-8e05-327d34603f9e}, !- Handle
  Slab1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b58956bb-5632-430f-8513-7d341adc4571}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {4c789e83-2dda-4fc2-900c-22ca9a807efa}, !- Handle
  {937aaf32-f419-49bd-82ca-ba64e94a706e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  21.9456;                                !- Total Exposed Perimeter {m}

OS:Surface,
  {70a28dd5-5ac9-44a5-9a69-907b46f3b9af}, !- Handle
  FoundationWall1,                        !- Name
  Wall,                                   !- Surface Type
  {be8d4f02-6f95-4c41-b8d2-36e845272ab8}, !- Construction Name
  {e914ea48-6676-4554-acab-50ef455bc47d}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {8294504b-80b0-46a2-af06-b31a2d4bab64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67357186377714, 58.2820518637771, -0.9144, !- X,Y,Z Vertex 1 {m}
  5.67357186377714, 58.2820518637771, 0.3048, !- X,Y,Z Vertex 2 {m}
  58.2820518637771, 58.2820518637771, 0.3048, !- X,Y,Z Vertex 3 {m}
  58.2820518637771, 58.2820518637771, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {405c2572-463e-4182-9279-a88feaecd4e9}, !- Handle
  {70a28dd5-5ac9-44a5-9a69-907b46f3b9af}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  172.59999999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FoundationWall;                         !- Feature Value 4

OS:Foundation:Kiva,
  {8294504b-80b0-46a2-af06-b31a2d4bab64}, !- Handle
  Foundation Kiva 2,                      !- Name
  7.52769213446665,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.3048,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {f678741a-5518-4778-bda3-9a7a15783f48}, !- Handle
  concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {be8d4f02-6f95-4c41-b8d2-36e845272ab8}, !- Handle
  FoundationWall1 construction,           !- Name
  ,                                       !- Surface Rendering Name
  {f678741a-5518-4778-bda3-9a7a15783f48}; !- Layer 1

OS:Surface,
  {176e0740-bf92-4cb6-8cb0-11dd0107c9c4}, !- Handle
  Slab2,                                  !- Name
  Floor,                                  !- Surface Type
  {6e5fe0a5-8685-43f0-93c9-0ee2894876fc}, !- Construction Name
  {e914ea48-6676-4554-acab-50ef455bc47d}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {8294504b-80b0-46a2-af06-b31a2d4bab64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.40591873031294, -7.40591873031294, -0.9144, !- X,Y,Z Vertex 1 {m}
  -7.40591873031294, 7.40591873031294, -0.9144, !- X,Y,Z Vertex 2 {m}
  7.40591873031294, 7.40591873031294, -0.9144, !- X,Y,Z Vertex 3 {m}
  7.40591873031294, -7.40591873031294, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0823e0a6-5cad-4da4-a027-22b340bb6d5f}, !- Handle
  {176e0740-bf92-4cb6-8cb0-11dd0107c9c4}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Material,
  {49787c40-e634-4c12-8771-69562fd0cdc3}, !- Handle
  soil 0.5 in.,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  1.3848,                                 !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  418.7,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6e5fe0a5-8685-43f0-93c9-0ee2894876fc}, !- Handle
  Slab2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {49787c40-e634-4c12-8771-69562fd0cdc3}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {0e74474b-5a02-4562-a2de-8022a19b88ff}, !- Handle
  {176e0740-bf92-4cb6-8cb0-11dd0107c9c4}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  52.60848;                               !- Total Exposed Perimeter {m}

OS:Surface,
  {ade3e915-bfd0-44ac-882a-b9487270a4d5}, !- Handle
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  {32897f39-2d1f-4d10-8e77-420a9be690c4}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.1535476612027, 58.2820518637771, 0.30441607949756, !- X,Y,Z Vertex 1 {m}
  -31.1535476612027, 58.2820518637771, 1.49390392050244, !- X,Y,Z Vertex 2 {m}
  -25.8305028971209, 58.2820518637771, 1.49390392050244, !- X,Y,Z Vertex 3 {m}
  -25.8305028971209, 58.2820518637771, 0.30441607949756; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {47661ff0-bf35-42ec-aca7-fef8cc644b8d}, !- Handle
  {ade3e915-bfd0-44ac-882a-b9487270a4d5}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.46153846153846,                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {6dc304e3-2b30-44a7-ace5-2914954791bc}, !- Handle
  Window1,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b042d41-77ac-4540-b904-494b250125c2}, !- Construction Name
  {ade3e915-bfd0-44ac-882a-b9487270a4d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.1531637407002, 58.2820518637771, 0.3048, !- X,Y,Z Vertex 1 {m}
  -31.1531637407002, 58.2820518637771, 1.49352, !- X,Y,Z Vertex 2 {m}
  -25.8308868176233, 58.2820518637771, 1.49352, !- X,Y,Z Vertex 3 {m}
  -25.8308868176233, 58.2820518637771, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ea88dc89-a6ec-42da-9e13-770677e16675}, !- Handle
  Window1 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6dc304e3-2b30-44a7-ace5-2914954791bc}; !- Shaded Object Name

OS:ShadingSurface,
  {ce47083c-27ec-42c2-a67e-00e4b69f1bc4}, !- Handle
  Window1 overhangs,                      !- Name
  ,                                       !- Construction Name
  {ea88dc89-a6ec-42da-9e13-770677e16675}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -33.8963637407002, 58.2820518637771, 4.23672, !- X,Y,Z Vertex 1 {m}
  -23.0876868176233, 58.2820518637771, 4.23672, !- X,Y,Z Vertex 2 {m}
  -23.0876868176233, 58.8916518637771, 4.23672, !- X,Y,Z Vertex 3 {m}
  -33.8963637407002, 58.8916518637771, 4.23672; !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:SimpleGlazingSystem,
  {9e6a99aa-167c-40c7-8775-42896149081b}, !- Handle
  WindowMaterial,                         !- Name
  2.78222,                                !- U-Factor {W/m2-K}
  0.56;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {0b042d41-77ac-4540-b904-494b250125c2}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {9e6a99aa-167c-40c7-8775-42896149081b}; !- Layer 1

OS:Schedule:Ruleset,
  {e62cce77-3afb-4413-9dc7-7e6ff07c4cfb}, !- Handle
  trans schedule winter=0.85 summer=0.7,  !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  {05ae8998-ca4e-4b21-9fd4-6f3c3ce43880}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05ae8998-ca4e-4b21-9fd4-6f3c3ce43880}, !- Handle
  trans schedule winter=0.85 summer=0.7 default day, !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Rule,
  {e1235107-151e-4587-812e-dc25a4525a5e}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule, !- Name
  {e62cce77-3afb-4413-9dc7-7e6ff07c4cfb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a3573049-19be-452e-b424-ed54d17b8bbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3573049-19be-452e-b424-ed54d17b8bbb}, !- Handle
  trans schedule winter=0.85 summer=0.7 day, !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {1a8665c1-d28c-42a3-8237-f434a7fb3283}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule 1, !- Name
  {e62cce77-3afb-4413-9dc7-7e6ff07c4cfb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f8b5c84-2b4b-42b0-a1e6-696c63cee473}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f8b5c84-2b4b-42b0-a1e6-696c63cee473}, !- Handle
  trans schedule winter=0.85 summer=0.7 day 1, !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {45539ac4-5c28-4208-a225-247dad8bf19e}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule 2, !- Name
  {e62cce77-3afb-4413-9dc7-7e6ff07c4cfb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1ac13dc-347a-48b6-b7c8-0f5310cb5c67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1ac13dc-347a-48b6-b7c8-0f5310cb5c67}, !- Handle
  trans schedule winter=0.85 summer=0.7 day 2, !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {aebd5d0f-6bd8-4e89-94d1-0e0600290876}, !- Handle
  {6dc304e3-2b30-44a7-ace5-2914954791bc}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {e62cce77-3afb-4413-9dc7-7e6ff07c4cfb}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {195ed5ab-6d0a-4a0e-a8af-e0ef482ec8a4}, !- Handle
  surface Window2,                        !- Name
  Wall,                                   !- Surface Type
  {32897f39-2d1f-4d10-8e77-420a9be690c4}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4048549842796, 58.2820518637771, 0.304416079497559, !- X,Y,Z Vertex 1 {m}
  -37.4048549842796, 58.2820518637771, 1.49390392050244, !- X,Y,Z Vertex 2 {m}
  -32.0818102201978, 58.2820518637771, 1.49390392050244, !- X,Y,Z Vertex 3 {m}
  -32.0818102201978, 58.2820518637771, 0.304416079497559; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {82060424-3670-4741-b107-2777c996b8ff}, !- Handle
  {195ed5ab-6d0a-4a0e-a8af-e0ef482ec8a4}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.461538461538449,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {f1883e77-5f4d-4487-bf73-32343e8ca160}, !- Handle
  Window2,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {58001402-a58c-415f-b4a5-44dd1657cc3f}, !- Construction Name
  {195ed5ab-6d0a-4a0e-a8af-e0ef482ec8a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.4044710637771, 58.2820518637771, 0.3048, !- X,Y,Z Vertex 1 {m}
  -37.4044710637771, 58.2820518637771, 1.49352, !- X,Y,Z Vertex 2 {m}
  -32.0821941407002, 58.2820518637771, 1.49352, !- X,Y,Z Vertex 3 {m}
  -32.0821941407002, 58.2820518637771, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f4cb2201-a666-4259-9ac1-05666536f08d}, !- Handle
  Window2 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f1883e77-5f4d-4487-bf73-32343e8ca160}; !- Shaded Object Name

OS:ShadingSurface,
  {8aa7c324-1c74-4825-811c-4af0f9ee4e26}, !- Handle
  Window2 overhangs,                      !- Name
  ,                                       !- Construction Name
  {f4cb2201-a666-4259-9ac1-05666536f08d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -37.7092710637771, 58.2820518637771, 1.79832, !- X,Y,Z Vertex 1 {m}
  -31.7773941407002, 58.2820518637771, 1.79832, !- X,Y,Z Vertex 2 {m}
  -31.7773941407002, 58.8916518637771, 1.79832, !- X,Y,Z Vertex 3 {m}
  -37.7092710637771, 58.8916518637771, 1.79832; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {58001402-a58c-415f-b4a5-44dd1657cc3f}, !- Handle
  WindowConstruction 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {9e6a99aa-167c-40c7-8775-42896149081b}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {09ee5dbf-c556-41cb-89c1-07b8f31a4963}, !- Handle
  {f1883e77-5f4d-4487-bf73-32343e8ca160}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {e62cce77-3afb-4413-9dc7-7e6ff07c4cfb}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {6730148a-a950-40a1-915c-fcb98a31e2ba}, !- Handle
  surface Window3,                        !- Name
  Wall,                                   !- Surface Type
  {32897f39-2d1f-4d10-8e77-420a9be690c4}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.2820518637771, -38.5337712613906, 0.30406373361657, !- X,Y,Z Vertex 1 {m}
  58.2820518637771, -38.5337712613906, 1.34185626638343, !- X,Y,Z Vertex 2 {m}
  58.2820518637771, -40.8929614412163, 1.34185626638343, !- X,Y,Z Vertex 3 {m}
  58.2820518637771, -40.8929614412163, 0.30406373361657; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d8d45ac1-c290-4961-bf5e-864c988f7c97}, !- Handle
  {6730148a-a950-40a1-915c-fcb98a31e2ba}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.735294117647058,                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {a8518742-229b-478e-b104-796e34e0248d}, !- Handle
  Window3,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {1b7c6dd3-dbe8-46e3-88d1-da9e2181a0af}, !- Construction Name
  {6730148a-a950-40a1-915c-fcb98a31e2ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.2820518637771, -38.534507527774, 0.3048, !- X,Y,Z Vertex 1 {m}
  58.2820518637771, -38.534507527774, 1.34112, !- X,Y,Z Vertex 2 {m}
  58.2820518637771, -40.8922251748329, 1.34112, !- X,Y,Z Vertex 3 {m}
  58.2820518637771, -40.8922251748329, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8b724328-0e07-4b8c-9081-775187307357}, !- Handle
  Window3 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8518742-229b-478e-b104-796e34e0248d}; !- Shaded Object Name

OS:ShadingSurface,
  {eb98ece4-8c45-4744-9e1d-99ba4e698ad4}, !- Handle
  Window3 overhangs,                      !- Name
  ,                                       !- Construction Name
  {8b724328-0e07-4b8c-9081-775187307357}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.2820518637771, -35.791307527774, 4.08432, !- X,Y,Z Vertex 1 {m}
  58.2820518637771, -43.6354251748329, 4.08432, !- X,Y,Z Vertex 2 {m}
  58.8916518637771, -43.6354251748329, 4.08432, !- X,Y,Z Vertex 3 {m}
  58.8916518637771, -35.791307527774, 4.08432; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {1b7c6dd3-dbe8-46e3-88d1-da9e2181a0af}, !- Handle
  WindowConstruction 2,                   !- Name
  ,                                       !- Surface Rendering Name
  {9e6a99aa-167c-40c7-8775-42896149081b}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {e1510feb-3176-4f29-b035-7d32aa8e5c01}, !- Handle
  {a8518742-229b-478e-b104-796e34e0248d}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {e62cce77-3afb-4413-9dc7-7e6ff07c4cfb}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {e04f5c79-bccf-4fb0-b718-ae531528a5ae}, !- Handle
  surface Window4,                        !- Name
  Wall,                                   !- Surface Type
  {32897f39-2d1f-4d10-8e77-420a9be690c4}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.2820518637771, -33.4309362843038, 0.304325823196466, !- X,Y,Z Vertex 1 {m}
  58.2820518637771, -33.4309362843038, 1.40255417680353, !- X,Y,Z Vertex 2 {m}
  58.2820518637771, -37.6059513045776, 1.40255417680353, !- X,Y,Z Vertex 3 {m}
  58.2820518637771, -37.6059513045776, 0.304325823196466; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7744403d-c0ae-446d-8d97-726c92707321}, !- Handle
  {e04f5c79-bccf-4fb0-b718-ae531528a5ae}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.694444444444438,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {3baad6da-69f0-4c1d-b33c-497aa619e1ba}, !- Handle
  Window4,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9fd7f37f-1e25-4e75-b3a4-08131a3a0816}, !- Construction Name
  {e04f5c79-bccf-4fb0-b718-ae531528a5ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.2820518637771, -33.4314104611074, 0.3048, !- X,Y,Z Vertex 1 {m}
  58.2820518637771, -33.4314104611074, 1.40208, !- X,Y,Z Vertex 2 {m}
  58.2820518637771, -37.605477127774, 1.40208, !- X,Y,Z Vertex 3 {m}
  58.2820518637771, -37.605477127774, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c57427dc-fa46-4e23-a4f6-3476ed6b82e7}, !- Handle
  Window4 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3baad6da-69f0-4c1d-b33c-497aa619e1ba}; !- Shaded Object Name

OS:ShadingSurface,
  {071b221a-e9ab-42de-89e4-9a08e57b3a1b}, !- Handle
  Window4 overhangs,                      !- Name
  ,                                       !- Construction Name
  {c57427dc-fa46-4e23-a4f6-3476ed6b82e7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.2820518637771, -33.1266104611074, 1.70688, !- X,Y,Z Vertex 1 {m}
  58.2820518637771, -37.910277127774, 1.70688, !- X,Y,Z Vertex 2 {m}
  58.8916518637771, -37.910277127774, 1.70688, !- X,Y,Z Vertex 3 {m}
  58.8916518637771, -33.1266104611074, 1.70688; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {9fd7f37f-1e25-4e75-b3a4-08131a3a0816}, !- Handle
  WindowConstruction 3,                   !- Name
  ,                                       !- Surface Rendering Name
  {9e6a99aa-167c-40c7-8775-42896149081b}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {a934113d-82e9-4984-bcfe-7c832e92611f}, !- Handle
  {3baad6da-69f0-4c1d-b33c-497aa619e1ba}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {e62cce77-3afb-4413-9dc7-7e6ff07c4cfb}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {4c673f5b-fc70-4bcf-ac6f-d37b8fe7d270}, !- Handle
  surface Window5,                        !- Name
  Wall,                                   !- Surface Type
  {32897f39-2d1f-4d10-8e77-420a9be690c4}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.7816346819914, -58.2820518637771, 0.304124199576361, !- X,Y,Z Vertex 1 {m}
  -24.7816346819914, -58.2820518637771, 1.43323580042364, !- X,Y,Z Vertex 2 {m}
  -27.3531916882441, -58.2820518637771, 1.43323580042364, !- X,Y,Z Vertex 3 {m}
  -27.3531916882441, -58.2820518637771, 0.304124199576361; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2ca4e44d-08b0-4843-8e74-b2297ad32526}, !- Handle
  {4c673f5b-fc70-4bcf-ac6f-d37b8fe7d270}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.4324324324324333,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {dd990e5b-27d1-4794-8551-8156c9dd1428}, !- Handle
  Window5,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ef2566b-bfb4-430f-8948-fb09f70276d8}, !- Construction Name
  {4c673f5b-fc70-4bcf-ac6f-d37b8fe7d270}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.782310482415, -58.2820518637771, 0.3048, !- X,Y,Z Vertex 1 {m}
  -24.782310482415, -58.2820518637771, 1.43256, !- X,Y,Z Vertex 2 {m}
  -27.3525158878204, -58.2820518637771, 1.43256, !- X,Y,Z Vertex 3 {m}
  -27.3525158878204, -58.2820518637771, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5734fa2e-f3ae-4daf-9940-2cebb338a683}, !- Handle
  Window5 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {dd990e5b-27d1-4794-8551-8156c9dd1428}; !- Shaded Object Name

OS:ShadingSurface,
  {5e2e7c49-de22-4502-a271-c9fc567b57c7}, !- Handle
  Window5 overhangs,                      !- Name
  ,                                       !- Construction Name
  {5734fa2e-f3ae-4daf-9940-2cebb338a683}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.039110482415, -58.2820518637771, 4.17576, !- X,Y,Z Vertex 1 {m}
  -30.0957158878204, -58.2820518637771, 4.17576, !- X,Y,Z Vertex 2 {m}
  -30.0957158878204, -58.8916518637771, 4.17576, !- X,Y,Z Vertex 3 {m}
  -22.039110482415, -58.8916518637771, 4.17576; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {6ef2566b-bfb4-430f-8948-fb09f70276d8}, !- Handle
  WindowConstruction 4,                   !- Name
  ,                                       !- Surface Rendering Name
  {9e6a99aa-167c-40c7-8775-42896149081b}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {7c558105-5887-4ba5-8ece-57e0ca0cb316}, !- Handle
  {dd990e5b-27d1-4794-8551-8156c9dd1428}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {e62cce77-3afb-4413-9dc7-7e6ff07c4cfb}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {88ab711c-6591-4229-8452-c4a5f99e2b81}, !- Handle
  surface Window6,                        !- Name
  Wall,                                   !- Surface Type
  {32897f39-2d1f-4d10-8e77-420a9be690c4}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.1323056948711, -58.2820518637771, 0.304165612456051, !- X,Y,Z Vertex 1 {m}
  -21.1323056948711, -58.2820518637771, 1.52463438754395, !- X,Y,Z Vertex 2 {m}
  -23.853914469959, -58.2820518637771, 1.52463438754395, !- X,Y,Z Vertex 3 {m}
  -23.853914469959, -58.2820518637771, 0.304165612456051; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8192c206-c468-42b6-af81-607d341dffb6}, !- Handle
  {88ab711c-6591-4229-8452-c4a5f99e2b81}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.9249999999999972,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {bd97ebf1-0224-4f04-a632-c51dc35f7c01}, !- Handle
  Window6,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {e657bb91-ce75-4af7-b473-1d715251befc}, !- Construction Name
  {88ab711c-6591-4229-8452-c4a5f99e2b81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.132940082415, -58.2820518637771, 0.3048, !- X,Y,Z Vertex 1 {m}
  -21.132940082415, -58.2820518637771, 1.524, !- X,Y,Z Vertex 2 {m}
  -23.853280082415, -58.2820518637771, 1.524, !- X,Y,Z Vertex 3 {m}
  -23.853280082415, -58.2820518637771, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2cee2cd3-b311-4eae-92a6-6aa18ceaad6a}, !- Handle
  Window6 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bd97ebf1-0224-4f04-a632-c51dc35f7c01}; !- Shaded Object Name

OS:ShadingSurface,
  {f90e1821-cc22-44de-9429-9cf903b48ef3}, !- Handle
  Window6 overhangs,                      !- Name
  ,                                       !- Construction Name
  {2cee2cd3-b311-4eae-92a6-6aa18ceaad6a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.828140082415, -58.2820518637771, 1.8288, !- X,Y,Z Vertex 1 {m}
  -24.158080082415, -58.2820518637771, 1.8288, !- X,Y,Z Vertex 2 {m}
  -24.158080082415, -58.8916518637771, 1.8288, !- X,Y,Z Vertex 3 {m}
  -20.828140082415, -58.8916518637771, 1.8288; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e657bb91-ce75-4af7-b473-1d715251befc}, !- Handle
  WindowConstruction 5,                   !- Name
  ,                                       !- Surface Rendering Name
  {9e6a99aa-167c-40c7-8775-42896149081b}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {195eb8d0-1717-4814-b85d-abe04f78bf8f}, !- Handle
  {bd97ebf1-0224-4f04-a632-c51dc35f7c01}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {e62cce77-3afb-4413-9dc7-7e6ff07c4cfb}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {528a1143-b895-457d-8e17-e8e8abb9b98b}, !- Handle
  surface Window7,                        !- Name
  Wall,                                   !- Surface Type
  {32897f39-2d1f-4d10-8e77-420a9be690c4}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.4991446130864, -58.2820518637771, 0.304158007594419, !- X,Y,Z Vertex 1 {m}
  -17.4991446130864, -58.2820518637771, 1.49416199240558, !- X,Y,Z Vertex 2 {m}
  -20.2045516748206, -58.2820518637771, 1.49416199240558, !- X,Y,Z Vertex 3 {m}
  -20.2045516748206, -58.2820518637771, 0.304158007594419; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {397e7dd7-5bdf-4437-96fa-c6c7f15a840b}, !- Handle
  {528a1143-b895-457d-8e17-e8e8abb9b98b}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.8717948717948669,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {e314da9c-e391-4ba9-8b37-2f1e34fccccf}, !- Handle
  Window7,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {85942d22-f6ec-4aef-beda-a7e40d4526f0}, !- Construction Name
  {528a1143-b895-457d-8e17-e8e8abb9b98b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.499786605492, -58.2820518637771, 0.3048, !- X,Y,Z Vertex 1 {m}
  -17.499786605492, -58.2820518637771, 1.49352, !- X,Y,Z Vertex 2 {m}
  -20.203909682415, -58.2820518637771, 1.49352, !- X,Y,Z Vertex 3 {m}
  -20.203909682415, -58.2820518637771, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {626c1f77-18bb-4d6a-9740-73fc98350975}, !- Handle
  Window7 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e314da9c-e391-4ba9-8b37-2f1e34fccccf}; !- Shaded Object Name

OS:ShadingSurface,
  {fecc6c85-d5b5-48f1-8342-9618c369b78d}, !- Handle
  Window7 overhangs,                      !- Name
  ,                                       !- Construction Name
  {626c1f77-18bb-4d6a-9740-73fc98350975}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.194986605492, -58.2820518637771, 1.79832, !- X,Y,Z Vertex 1 {m}
  -20.508709682415, -58.2820518637771, 1.79832, !- X,Y,Z Vertex 2 {m}
  -20.508709682415, -58.8916518637771, 1.79832, !- X,Y,Z Vertex 3 {m}
  -17.194986605492, -58.8916518637771, 1.79832; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {85942d22-f6ec-4aef-beda-a7e40d4526f0}, !- Handle
  WindowConstruction 6,                   !- Name
  ,                                       !- Surface Rendering Name
  {9e6a99aa-167c-40c7-8775-42896149081b}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {863d9849-4acb-422f-8348-c1e4e35e2d57}, !- Handle
  {e314da9c-e391-4ba9-8b37-2f1e34fccccf}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {e62cce77-3afb-4413-9dc7-7e6ff07c4cfb}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {4924cb2e-5d76-4644-9820-d30f77dc5dd5}, !- Handle
  surface Window8,                        !- Name
  Wall,                                   !- Surface Type
  {32897f39-2d1f-4d10-8e77-420a9be690c4}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.2820518637771, 33.56181322302, 0.304218448187167, !- X,Y,Z Vertex 1 {m}
  -58.2820518637771, 33.56181322302, 1.40266155181283, !- X,Y,Z Vertex 2 {m}
  -58.2820518637771, 36.7633763266457, 1.40266155181283, !- X,Y,Z Vertex 3 {m}
  -58.2820518637771, 36.7633763266457, 0.304218448187167; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0fc03d85-8f13-47b8-968c-72e9525180a3}, !- Handle
  {4924cb2e-5d76-4644-9820-d30f77dc5dd5}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.5,                                   !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {cda4bf44-880f-48b1-9d40-0b048c6c74e9}, !- Handle
  Window8,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {14834aec-cb29-42dc-88c3-6a431153a249}, !- Construction Name
  {4924cb2e-5d76-4644-9820-d30f77dc5dd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.2820518637771, 33.5623947748329, 0.3048, !- X,Y,Z Vertex 1 {m}
  -58.2820518637771, 33.5623947748329, 1.40208, !- X,Y,Z Vertex 2 {m}
  -58.2820518637771, 36.7627947748328, 1.40208, !- X,Y,Z Vertex 3 {m}
  -58.2820518637771, 36.7627947748328, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fc2f8da5-fcfa-4622-ad4e-3b999b721be6}, !- Handle
  Window8 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cda4bf44-880f-48b1-9d40-0b048c6c74e9}; !- Shaded Object Name

OS:ShadingSurface,
  {232218de-6d3b-461e-b9cb-8b1aa5bffbb4}, !- Handle
  Window8 overhangs,                      !- Name
  ,                                       !- Construction Name
  {fc2f8da5-fcfa-4622-ad4e-3b999b721be6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -58.2820518637771, 30.8191947748329, 4.14528, !- X,Y,Z Vertex 1 {m}
  -58.2820518637771, 39.5059947748328, 4.14528, !- X,Y,Z Vertex 2 {m}
  -58.8916518637771, 39.5059947748328, 4.14528, !- X,Y,Z Vertex 3 {m}
  -58.8916518637771, 30.8191947748329, 4.14528; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {14834aec-cb29-42dc-88c3-6a431153a249}, !- Handle
  WindowConstruction 7,                   !- Name
  ,                                       !- Surface Rendering Name
  {9e6a99aa-167c-40c7-8775-42896149081b}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {c4bc8201-3994-48e6-8d9a-c235dbdbc065}, !- Handle
  {cda4bf44-880f-48b1-9d40-0b048c6c74e9}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {e62cce77-3afb-4413-9dc7-7e6ff07c4cfb}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {2c3e4ff9-17e2-44e3-9ede-d092a0d04909}, !- Handle
  surface Window9,                        !- Name
  Wall,                                   !- Surface Type
  {32897f39-2d1f-4d10-8e77-420a9be690c4}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.2820518637771, 31.7333989041103, 0.303603760046691, !- X,Y,Z Vertex 1 {m}
  -58.2820518637771, 31.7333989041103, 1.49471623995331, !- X,Y,Z Vertex 2 {m}
  -58.2820518637771, 32.6345606147862, 1.49471623995331, !- X,Y,Z Vertex 3 {m}
  -58.2820518637771, 32.6345606147862, 0.303603760046691; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ee420496-c3bb-451c-973f-03ef854bfb8f}, !- Handle
  {2c3e4ff9-17e2-44e3-9ede-d092a0d04909}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9487179487179471,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {f9b83078-7969-498c-a18c-46da4529751e}, !- Handle
  Window9,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {9990e1ac-1f64-4bc0-b1c3-c4eddbeaf3fa}, !- Construction Name
  {2c3e4ff9-17e2-44e3-9ede-d092a0d04909}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.2820518637771, 31.7345951440636, 0.3048, !- X,Y,Z Vertex 1 {m}
  -58.2820518637771, 31.7345951440636, 1.49352, !- X,Y,Z Vertex 2 {m}
  -58.2820518637771, 32.6333643748328, 1.49352, !- X,Y,Z Vertex 3 {m}
  -58.2820518637771, 32.6333643748328, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c2858949-1feb-4433-b1b3-0bf4179e42fc}, !- Handle
  Window9 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f9b83078-7969-498c-a18c-46da4529751e}; !- Shaded Object Name

OS:ShadingSurface,
  {64b92a34-2212-4e25-b958-2e2e4354a3ae}, !- Handle
  Window9 overhangs,                      !- Name
  ,                                       !- Construction Name
  {c2858949-1feb-4433-b1b3-0bf4179e42fc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -58.2820518637771, 31.4297951440636, 1.79832, !- X,Y,Z Vertex 1 {m}
  -58.2820518637771, 32.9381643748328, 1.79832, !- X,Y,Z Vertex 2 {m}
  -58.8916518637771, 32.9381643748328, 1.79832, !- X,Y,Z Vertex 3 {m}
  -58.8916518637771, 31.4297951440636, 1.79832; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {9990e1ac-1f64-4bc0-b1c3-c4eddbeaf3fa}, !- Handle
  WindowConstruction 8,                   !- Name
  ,                                       !- Surface Rendering Name
  {9e6a99aa-167c-40c7-8775-42896149081b}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {02bf2be2-d0a2-44ba-8bd8-18db45dc1f0d}, !- Handle
  {f9b83078-7969-498c-a18c-46da4529751e}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {e62cce77-3afb-4413-9dc7-7e6ff07c4cfb}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {02fd7b1f-1986-4daa-b81a-b2edcb7ea89a}, !- Handle
  surface Window10,                       !- Name
  Wall,                                   !- Surface Type
  {32897f39-2d1f-4d10-8e77-420a9be690c4}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.2820518637771, 37.69124362302, 0.304218448187167, !- X,Y,Z Vertex 1 {m}
  -58.2820518637771, 37.69124362302, 1.40266155181283, !- X,Y,Z Vertex 2 {m}
  -58.2820518637771, 40.8928067266457, 1.40266155181283, !- X,Y,Z Vertex 3 {m}
  -58.2820518637771, 40.8928067266457, 0.304218448187167; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d0fd5601-9a6a-48be-8d2b-a375f8534b38}, !- Handle
  {02fd7b1f-1986-4daa-b81a-b2edcb7ea89a}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.499999999999995,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {ec545f1c-28af-4db0-9587-8f266d339796}, !- Handle
  Window10,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {108eb384-b31a-483b-ba40-12f07f27099b}, !- Construction Name
  {02fd7b1f-1986-4daa-b81a-b2edcb7ea89a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.2820518637771, 37.6918251748329, 0.3048, !- X,Y,Z Vertex 1 {m}
  -58.2820518637771, 37.6918251748329, 1.40208, !- X,Y,Z Vertex 2 {m}
  -58.2820518637771, 40.8922251748328, 1.40208, !- X,Y,Z Vertex 3 {m}
  -58.2820518637771, 40.8922251748328, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {888a6288-320f-4649-b055-12bf1f2709c8}, !- Handle
  Window10 Shading Surfaces,              !- Name
  Space,                                  !- Shading Surface Type
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ec545f1c-28af-4db0-9587-8f266d339796}; !- Shaded Object Name

OS:ShadingSurface,
  {c353898c-7a4b-4445-ac98-3b4268472f79}, !- Handle
  Window10 overhangs,                     !- Name
  ,                                       !- Construction Name
  {888a6288-320f-4649-b055-12bf1f2709c8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -58.2820518637771, 37.3870251748328, 1.70688, !- X,Y,Z Vertex 1 {m}
  -58.2820518637771, 41.1970251748328, 1.70688, !- X,Y,Z Vertex 2 {m}
  -58.8916518637771, 41.1970251748328, 1.70688, !- X,Y,Z Vertex 3 {m}
  -58.8916518637771, 37.3870251748328, 1.70688; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {108eb384-b31a-483b-ba40-12f07f27099b}, !- Handle
  WindowConstruction 9,                   !- Name
  ,                                       !- Surface Rendering Name
  {9e6a99aa-167c-40c7-8775-42896149081b}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {72f45c34-ef7b-48f7-9d57-331226f237d3}, !- Handle
  {ec545f1c-28af-4db0-9587-8f266d339796}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {e62cce77-3afb-4413-9dc7-7e6ff07c4cfb}; !- Incident Solar Multiplier Schedule Name

OS:Material,
  {a6fb0bdd-271b-4975-ba01-f1a3883fc48e}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Material,
  {87fbeb4c-a495-4122-8733-2d1c4c9d8ec5}, !- Handle
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c39801f6-8b35-4bc3-8df9-a73ca8a69e85}, !- Handle
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {32897f39-2d1f-4d10-8e77-420a9be690c4}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {a6fb0bdd-271b-4975-ba01-f1a3883fc48e}, !- Layer 1
  {87fbeb4c-a495-4122-8733-2d1c4c9d8ec5}, !- Layer 2
  {c39801f6-8b35-4bc3-8df9-a73ca8a69e85}, !- Layer 3
  {1b2f414d-39c1-4193-a0e2-e03674bebbdb}; !- Layer 4

OS:Surface,
  {fee97511-ef9f-4bcf-b40d-beb4710e5f74}, !- Handle
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  {2d9cdc28-53fd-44d7-adb3-313fd0441b71}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.2806984435525, -58.2820518637771, 0.303952155732047, !- X,Y,Z Vertex 1 {m}
  -28.2806984435525, -58.2820518637771, 2.33866384426795, !- X,Y,Z Vertex 2 {m}
  -29.1963371605741, -58.2820518637771, 2.33866384426795, !- X,Y,Z Vertex 3 {m}
  -29.1963371605741, -58.2820518637771, 0.303952155732047; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3d070e3b-0175-4cf3-9b30-5d1aeaa97faf}, !- Handle
  {fee97511-ef9f-4bcf-b40d-beb4710e5f74}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:SubSurface,
  {6b6b1db4-53a3-455c-8f61-c454a435c24d}, !- Handle
  Door1,                                  !- Name
  Door,                                   !- Sub Surface Type
  {71a2adf4-d139-4c5a-bf19-4524eb537d46}, !- Construction Name
  {fee97511-ef9f-4bcf-b40d-beb4710e5f74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.2815462878204, -58.2820518637771, 0.3048, !- X,Y,Z Vertex 1 {m}
  -28.2815462878204, -58.2820518637771, 2.337816, !- X,Y,Z Vertex 2 {m}
  -29.1954893163062, -58.2820518637771, 2.337816, !- X,Y,Z Vertex 3 {m}
  -29.1954893163062, -58.2820518637771, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {11cd393c-5dbb-4c73-bed4-968f6c7b6ad4}, !- Handle
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {71a2adf4-d139-4c5a-bf19-4524eb537d46}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {11cd393c-5dbb-4c73-bed4-968f6c7b6ad4}; !- Layer 1

OS:Material,
  {9006b47b-ff88-4c21-b2fb-71fb26d9ff70}, !- Handle
  wood siding 2,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {2d9cdc28-53fd-44d7-adb3-313fd0441b71}, !- Handle
  AdiabaticWallConstruction 1,            !- Name
  ,                                       !- Surface Rendering Name
  {9006b47b-ff88-4c21-b2fb-71fb26d9ff70}, !- Layer 1
  {87fbeb4c-a495-4122-8733-2d1c4c9d8ec5}, !- Layer 2
  {c39801f6-8b35-4bc3-8df9-a73ca8a69e85}, !- Layer 3
  {1b2f414d-39c1-4193-a0e2-e03674bebbdb}; !- Layer 4

OS:Surface,
  {b002cbd7-3259-46b9-b4b8-6fbffa55a292}, !- Handle
  inferred conditioned floor,             !- Name
  Floor,                                  !- Surface Type
  {2af2d2fa-b1ab-4f30-8fb4-7b8f3b2f2e51}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.40591873031294, -7.40591873031294, 2.7432, !- X,Y,Z Vertex 1 {m}
  -7.40591873031294, 7.40591873031294, 2.7432, !- X,Y,Z Vertex 2 {m}
  7.40591873031294, 7.40591873031294, 2.7432, !- X,Y,Z Vertex 3 {m}
  7.40591873031294, -7.40591873031294, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9a7a1775-8df4-4709-bcf5-34a5822b13a0}, !- Handle
  {b002cbd7-3259-46b9-b4b8-6fbffa55a292}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  InferredFloor,                          !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {b1bf898e-9ac6-470b-921c-0bcf86128ca3}, !- Handle
  inferred conditioned ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {2af2d2fa-b1ab-4f30-8fb4-7b8f3b2f2e51}, !- Construction Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.40591873031294, -7.40591873031294, 2.7432, !- X,Y,Z Vertex 1 {m}
  7.40591873031294, 7.40591873031294, 2.7432, !- X,Y,Z Vertex 2 {m}
  -7.40591873031294, 7.40591873031294, 2.7432, !- X,Y,Z Vertex 3 {m}
  -7.40591873031294, -7.40591873031294, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d990b568-1286-44ee-b117-80667cd28afd}, !- Handle
  {b1bf898e-9ac6-470b-921c-0bcf86128ca3}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  InferredCeiling,                        !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {5f95ba7c-9fca-4f11-90b4-e9c2d45b2576}, !- Handle
  floor stud and cavity 1,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.75129287332205,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3cfc9118-969d-4d53-81a7-cd99b75dd460}, !- Handle
  floor rigid ins 1,                      !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2af2d2fa-b1ab-4f30-8fb4-7b8f3b2f2e51}, !- Handle
  AdiabaticFloorConstruction,             !- Name
  ,                                       !- Surface Rendering Name
  {5f95ba7c-9fca-4f11-90b4-e9c2d45b2576}, !- Layer 1
  {3cfc9118-969d-4d53-81a7-cd99b75dd460}, !- Layer 2
  {9ec21abc-3878-473f-aac9-35621e703951}, !- Layer 3
  {626f2989-f544-4c8d-b30f-a057beb93f9a}; !- Layer 4

OS:InternalMass:Definition,
  {8fbd62bb-0b1a-45a9-8e09-94a06ad9936f}, !- Handle
  partition wall mass,                    !- Name
  {f07389f3-950b-47cc-9be7-9e8673334b2a}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  519.04928,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d3c48e3e-66a9-43df-a213-54e4deafb070}, !- Handle
  partition wall mass,                    !- Name
  {8fbd62bb-0b1a-45a9-8e09-94a06ad9936f}, !- Internal Mass Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {170728de-0f31-4725-9da7-d54a2f1b3015}, !- Handle
  wall stud and cavity 4,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f07389f3-950b-47cc-9be7-9e8673334b2a}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {1b2f414d-39c1-4193-a0e2-e03674bebbdb}, !- Layer 1
  {170728de-0f31-4725-9da7-d54a2f1b3015}, !- Layer 2
  {1b2f414d-39c1-4193-a0e2-e03674bebbdb}; !- Layer 3

OS:InternalMass:Definition,
  {ed9b1028-76d1-4706-a3c0-edd86b85fb9d}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {f73a499f-df27-45de-8aef-211d49e9651a}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  207.61971,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {56f028df-7e11-4299-aea1-e0ee65d7cbf2}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {ed9b1028-76d1-4706-a3c0-edd86b85fb9d}, !- Internal Mass Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {508589f7-33dd-4164-9f62-0c176fe60081}, !- Handle
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {f73a499f-df27-45de-8aef-211d49e9651a}, !- Handle
  furniture construction conditioned space 1, !- Name
  ,                                       !- Surface Rendering Name
  {508589f7-33dd-4164-9f62-0c176fe60081}; !- Layer 1

OS:InternalMass:Definition,
  {4dca2cca-d869-4998-bd40-46db0b7ad9c2}, !- Handle
  furniture mass garage 1,                !- Name
  {d0e479ec-d8c5-46ac-a91a-2ed584799aa9}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  8.02682,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {dcb60afa-7f9b-41c3-a535-fb65c14ba45e}, !- Handle
  furniture mass garage 1,                !- Name
  {4dca2cca-d869-4998-bd40-46db0b7ad9c2}, !- Internal Mass Definition Name
  {31e21cb6-cf1c-42e7-92c8-bf49079968a7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {264b340b-7e9d-43ea-9a6f-b5c633e02500}, !- Handle
  furniture material garage 1,            !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {d0e479ec-d8c5-46ac-a91a-2ed584799aa9}, !- Handle
  furniture construction garage 1,        !- Name
  ,                                       !- Surface Rendering Name
  {264b340b-7e9d-43ea-9a6f-b5c633e02500}; !- Layer 1

OS:ShadingSurface,
  {d04b9d4d-187f-4e01-ac4e-5af8c1c880e0}, !- Handle
  Neighbor azimuth 270 distance 15.0,     !- Name
  ,                                       !- Construction Name
  {e5d5ad08-f6d7-4ed5-88d7-b1ef1600042f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -62.8540518637771, -58.2820518637771, 0, !- X,Y,Z Vertex 1 {m}
  -62.8540518637771, -58.2820518637771, 5.1816, !- X,Y,Z Vertex 2 {m}
  -62.8540518637772, 58.2820518637771, 5.1816, !- X,Y,Z Vertex 3 {m}
  -62.8540518637772, 58.2820518637771, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5bc673f8-d108-4e5c-b926-f9cd3a9d8b36}, !- Handle
  {d04b9d4d-187f-4e01-ac4e-5af8c1c880e0}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  270,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurface,
  {9fa0be10-1b02-435b-a945-1922b752a661}, !- Handle
  Neighbor azimuth 90 distance 15.0,      !- Name
  ,                                       !- Construction Name
  {e5d5ad08-f6d7-4ed5-88d7-b1ef1600042f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.8540518637771, 58.2820518637771, 0,  !- X,Y,Z Vertex 1 {m}
  62.8540518637771, 58.2820518637771, 5.1816, !- X,Y,Z Vertex 2 {m}
  62.8540518637772, -58.2820518637771, 5.1816, !- X,Y,Z Vertex 3 {m}
  62.8540518637772, -58.2820518637771, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {67b39ea1-236a-491d-a4a8-9d88880e827c}, !- Handle
  {9fa0be10-1b02-435b-a945-1922b752a661}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  90,                                     !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e5d5ad08-f6d7-4ed5-88d7-b1ef1600042f}, !- Handle
  neighbors,                              !- Name
  Building;                               !- Shading Surface Type

OS:Curve:Biquadratic,
  {96236d33-6472-4c70-b076-1eac20e210df}, !- Handle
  Cool-CAP-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {662c764d-83f0-44c4-9445-ca65e7a251aa}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6f7ee00f-8e54-4557-a8f8-f6ae94a4f9b5}, !- Handle
  Cool-CAP-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ef98850e-fcc7-4685-8f22-841b03eb6496}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e81c0f1b-eb4d-47e0-b215-4445de1236fb}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Handle
  Always On Discrete,                     !- Name
  {699f2327-da1f-4653-ab0c-2147d3ae6ce5}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {699f2327-da1f-4653-ab0c-2147d3ae6ce5}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {7e8dd779-e37a-47fc-b108-1c47cb5d7eb7}, !- Handle
  central ac and furnace clg coil,        !- Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Availability Schedule Name
  16879.826180306,                        !- Rated Total Cooling Capacity {W}
  0.730031800184905,                      !- Rated Sensible Heat Ratio
  4.3086,                                 !- Rated COP {W/W}
  0.871930853626418,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {96236d33-6472-4c70-b076-1eac20e210df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6f7ee00f-8e54-4557-a8f8-f6ae94a4f9b5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {662c764d-83f0-44c4-9445-ca65e7a251aa}, !- Energy Input Ratio Function of Temperature Curve Name
  {ef98850e-fcc7-4685-8f22-841b03eb6496}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e81c0f1b-eb4d-47e0-b215-4445de1236fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AdditionalProperties,
  {e8333ad6-7c26-4e3c-9f0d-6943a3d2cb82}, !- Handle
  {7e8dd779-e37a-47fc-b108-1c47cb5d7eb7}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1;                         !- Feature Value 1

OS:Coil:Heating:Gas,
  {ad5d7619-d157-4067-af77-de21e97db9ab}, !- Handle
  central ac and furnace htg coil,        !- Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Availability Schedule Name
  0.76,                                   !- Gas Burner Efficiency
  30541.5223647876,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:AdditionalProperties,
  {038b61a0-14da-42b9-8a33-537212616da4}, !- Handle
  {ad5d7619-d157-4067-af77-de21e97db9ab}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  IsHeatPumpBackup,                       !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Fan:SystemModel,
  {1b955f86-ee45-48cc-a828-9d9539b73bea}, !- Handle
  central ac and furnace supply fan,      !- Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.8971720895232,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  1059.44000164466,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  0.98632,                                !- Speed Flow Fraction 1
  0.95953,                                !- Speed Electric Power Fraction 1
  1,                                      !- Speed Flow Fraction 2
  1;                                      !- Speed Electric Power Fraction 2

OS:EnergyManagementSystem:Sensor,
  {63e5afca-00e0-4e23-ba82-af49f4c02757}, !- Handle
  central_ac_and_furnace_supply_fan_s,    !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2c928a1e-9cb7-459e-b246-613cca0fda6d}, !- Handle
  central_ac_and_furnace_clg_coil_s,      !- Name
  central ac and furnace clg coil,        !- Output Variable or Output Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {555d4f70-f393-42bf-9b46-59336654b7a7}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program, !- Name
  Set central_ac_and_furnace_supply_fan_clg = 0, !- Program Line 1
  If central_ac_and_furnace_clg_coil_s > 0, !- Program Line 2
  Set central_ac_and_furnace_supply_fan_clg = central_ac_and_furnace_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {421b4dbd-ff0d-4c7b-a79b-ed9fe6daaa0c}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program_calling_manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {555d4f70-f393-42bf-9b46-59336654b7a7}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {f148e00f-9bc8-4237-832a-181d1639b9cf}, !- Handle
  central ac and furnace supply fan disaggregate clg, !- Name
  central_ac_and_furnace_supply_fan_clg,  !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {555d4f70-f393-42bf-9b46-59336654b7a7}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {5f3697ad-7ba9-4e23-8a10-b244887fd319}, !- Handle
  {f148e00f-9bc8-4237-832a-181d1639b9cf}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1,                         !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate clg;                       !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {857c78ce-8fa9-4511-b2e1-f30bea7dd098}, !- Handle
  central_ac_and_furnace_supply_fan_s_1,  !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {76828aa6-1e2d-4f08-81e5-767e07e8e530}, !- Handle
  central_ac_and_furnace_htg_coil_s,      !- Name
  central ac and furnace htg coil,        !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Energy;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {63e32a48-05ec-441c-b071-d31080a7bcff}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program_1, !- Name
  Set central_ac_and_furnace_supply_fan_primary_htg = 0, !- Program Line 1
  If central_ac_and_furnace_htg_coil_s > 0, !- Program Line 2
  Set central_ac_and_furnace_supply_fan_primary_htg = central_ac_and_furnace_supply_fan_s_1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {9796c57c-f940-41b9-b477-136cd88e8337}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program_calling_manager 1, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {63e32a48-05ec-441c-b071-d31080a7bcff}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {efe80bdb-d19d-4379-8a2c-c3c319a5c164}, !- Handle
  central ac and furnace supply fan disaggregate htg primary, !- Name
  central_ac_and_furnace_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {63e32a48-05ec-441c-b071-d31080a7bcff}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {f7fe3f8d-a2c5-4e59-99eb-3073aae6943a}, !- Handle
  {efe80bdb-d19d-4379-8a2c-c3c319a5c164}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg primary;               !- Feature Value 2

OS:Schedule:Constant,
  {9cea98cb-b03b-4b47-88f3-ee55786e04b4}, !- Handle
  central ac and furnace auto fan schedule, !- Name
  {699f2327-da1f-4653-ab0c-2147d3ae6ce5}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirLoopHVAC:UnitarySystem,
  {a30c9ac2-7f53-4239-b894-2bb65d57736c}, !- Handle
  central ac and furnace unitary system,  !- Name
  Load,                                   !- Control Type
  {4238411c-7dcd-4909-8d9d-ab23ff8434c2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Availability Schedule Name
  {bd111f0c-f279-4bae-bf83-be97df5e8858}, !- Air Inlet Node Name
  {ffda3aa0-a1dc-45e1-be54-c8d3abce6b5c}, !- Air Outlet Node Name
  {1b955f86-ee45-48cc-a828-9d9539b73bea}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9cea98cb-b03b-4b47-88f3-ee55786e04b4}, !- Supply Air Fan Operating Mode Schedule Name
  {ad5d7619-d157-4067-af77-de21e97db9ab}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7e8dd779-e37a-47fc-b108-1c47cb5d7eb7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.884901456,                            !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.8971720895232,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {9704472f-3138-42f2-a713-30057ea573bd}, !- Handle
  central ac and furnace airloop,         !- Name
  ,                                       !- Controller List Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Availability Schedule
  {5122a7ec-f406-4b17-b616-8d42ac695dc2}, !- Availability Manager List Name
  0.8971720895232,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0bb76e78-b9a5-42c0-9484-06d7ab34861b}, !- Supply Side Inlet Node Name
  {f6033796-32ff-47b8-bb17-bcb6a02f553d}, !- Demand Side Outlet Node Name
  {8970f4c0-8b22-4c8d-a3f1-d6b4a00dde42}, !- Demand Side Inlet Node A
  {57352ef1-ffa0-494c-9b2b-abae0742b559}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {94c4984e-4f85-4bac-88c6-f0a19f9b3ab8}, !- Demand Mixer Name
  {a3fa1eb9-17d1-409b-8ba4-cdce60903388}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4539f304-af51-43c9-a591-a4de74544c4c}, !- Handle
  Node 5,                                 !- Name
  {0bb76e78-b9a5-42c0-9484-06d7ab34861b}, !- Inlet Port
  {bd111f0c-f279-4bae-bf83-be97df5e8858}; !- Outlet Port

OS:Node,
  {51eda434-b8d1-4844-bb1d-9c94f297e88b}, !- Handle
  Node 6,                                 !- Name
  {ffda3aa0-a1dc-45e1-be54-c8d3abce6b5c}, !- Inlet Port
  {57352ef1-ffa0-494c-9b2b-abae0742b559}; !- Outlet Port

OS:Connection,
  {0bb76e78-b9a5-42c0-9484-06d7ab34861b}, !- Handle
  {9704472f-3138-42f2-a713-30057ea573bd}, !- Source Object
  9,                                      !- Outlet Port
  {4539f304-af51-43c9-a591-a4de74544c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57352ef1-ffa0-494c-9b2b-abae0742b559}, !- Handle
  {51eda434-b8d1-4844-bb1d-9c94f297e88b}, !- Source Object
  3,                                      !- Outlet Port
  {9704472f-3138-42f2-a713-30057ea573bd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2cd35f57-b6ac-4317-bd5a-cc73fc896351}, !- Handle
  Node 7,                                 !- Name
  {8970f4c0-8b22-4c8d-a3f1-d6b4a00dde42}, !- Inlet Port
  {79db5bc2-ec80-48c1-aa0a-1b050301ce00}; !- Outlet Port

OS:Node,
  {3fbc2d61-e41d-4f62-a824-77bf4f6aa8c2}, !- Handle
  Node 8,                                 !- Name
  {90bd6e63-df72-45eb-ae2a-3b6f5f522b9e}, !- Inlet Port
  {f6033796-32ff-47b8-bb17-bcb6a02f553d}; !- Outlet Port

OS:Node,
  {7ce1f3c3-02ca-49fb-837e-04a0d0c3a306}, !- Handle
  Node 9,                                 !- Name
  {f53e4f57-49ba-4313-89fc-0ce5cb0b8428}, !- Inlet Port
  {cd41f697-323b-4ac6-b901-91d846cc2b6a}; !- Outlet Port

OS:Connection,
  {8970f4c0-8b22-4c8d-a3f1-d6b4a00dde42}, !- Handle
  {9704472f-3138-42f2-a713-30057ea573bd}, !- Source Object
  11,                                     !- Outlet Port
  {2cd35f57-b6ac-4317-bd5a-cc73fc896351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6033796-32ff-47b8-bb17-bcb6a02f553d}, !- Handle
  {3fbc2d61-e41d-4f62-a824-77bf4f6aa8c2}, !- Source Object
  3,                                      !- Outlet Port
  {9704472f-3138-42f2-a713-30057ea573bd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a3fa1eb9-17d1-409b-8ba4-cdce60903388}, !- Handle
  central ac and furnace zone splitter,   !- Name
  {79db5bc2-ec80-48c1-aa0a-1b050301ce00}, !- Inlet Node Name
  {1ae9ced7-2d8b-41a5-936b-3487ba4b49a2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {94c4984e-4f85-4bac-88c6-f0a19f9b3ab8}, !- Handle
  central ac and furnace zone mixer,      !- Name
  {90bd6e63-df72-45eb-ae2a-3b6f5f522b9e}, !- Outlet Node Name
  {80c4b6d6-efed-4262-8c64-ff8694381c12}; !- Inlet Node Name 1

OS:Connection,
  {79db5bc2-ec80-48c1-aa0a-1b050301ce00}, !- Handle
  {2cd35f57-b6ac-4317-bd5a-cc73fc896351}, !- Source Object
  3,                                      !- Outlet Port
  {a3fa1eb9-17d1-409b-8ba4-cdce60903388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90bd6e63-df72-45eb-ae2a-3b6f5f522b9e}, !- Handle
  {94c4984e-4f85-4bac-88c6-f0a19f9b3ab8}, !- Source Object
  2,                                      !- Outlet Port
  {3fbc2d61-e41d-4f62-a824-77bf4f6aa8c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bc111aa9-50a3-4d93-982b-2e20d135ccea}, !- Handle
  {9704472f-3138-42f2-a713-30057ea573bd}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5122a7ec-f406-4b17-b616-8d42ac695dc2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {bd111f0c-f279-4bae-bf83-be97df5e8858}, !- Handle
  {4539f304-af51-43c9-a591-a4de74544c4c}, !- Source Object
  3,                                      !- Outlet Port
  {a30c9ac2-7f53-4239-b894-2bb65d57736c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ffda3aa0-a1dc-45e1-be54-c8d3abce6b5c}, !- Handle
  {a30c9ac2-7f53-4239-b894-2bb65d57736c}, !- Source Object
  7,                                      !- Outlet Port
  {51eda434-b8d1-4844-bb1d-9c94f297e88b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {abff6729-064e-4c0f-91da-103112ba1558}, !- Handle
  central ac and furnace terminal,        !- Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Availability Schedule Name
  {ea2ea661-eebd-420b-8631-4441a71a7b1e}, !- Air Inlet Node Name
  {f53e4f57-49ba-4313-89fc-0ce5cb0b8428}, !- Air Outlet Node Name
  0.8971720895232;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1160e10f-c6ad-4efa-a9cb-f1ad34924e7c}, !- Handle
  Node 10,                                !- Name
  {6837f886-cb15-4868-9557-6d274edd9ad2}, !- Inlet Port
  {de1072bf-a7d9-4cb9-9686-f7b356d45428}; !- Outlet Port

OS:Connection,
  {cd41f697-323b-4ac6-b901-91d846cc2b6a}, !- Handle
  {7ce1f3c3-02ca-49fb-837e-04a0d0c3a306}, !- Source Object
  3,                                      !- Outlet Port
  {526e907d-9c64-43b7-bcba-7e075776580d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6837f886-cb15-4868-9557-6d274edd9ad2}, !- Handle
  {105957f7-9ccd-459c-b0a9-fdcdc132f536}, !- Source Object
  2,                                      !- Outlet Port
  {1160e10f-c6ad-4efa-a9cb-f1ad34924e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb6a8d6e-68b2-413f-b925-21aa4f822f63}, !- Handle
  Node 11,                                !- Name
  {1ae9ced7-2d8b-41a5-936b-3487ba4b49a2}, !- Inlet Port
  {ea2ea661-eebd-420b-8631-4441a71a7b1e}; !- Outlet Port

OS:Connection,
  {1ae9ced7-2d8b-41a5-936b-3487ba4b49a2}, !- Handle
  {a3fa1eb9-17d1-409b-8ba4-cdce60903388}, !- Source Object
  3,                                      !- Outlet Port
  {bb6a8d6e-68b2-413f-b925-21aa4f822f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea2ea661-eebd-420b-8631-4441a71a7b1e}, !- Handle
  {bb6a8d6e-68b2-413f-b925-21aa4f822f63}, !- Source Object
  3,                                      !- Outlet Port
  {abff6729-064e-4c0f-91da-103112ba1558}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f53e4f57-49ba-4313-89fc-0ce5cb0b8428}, !- Handle
  {abff6729-064e-4c0f-91da-103112ba1558}, !- Source Object
  4,                                      !- Outlet Port
  {7ce1f3c3-02ca-49fb-837e-04a0d0c3a306}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6bf4277c-a682-4671-9a36-d99728041558}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3fe1149a-5dc1-4675-bac7-33cb1025306a}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:PlantLoop,
  {ea0b132d-a224-47ae-a1f1-76139fadf277}, !- Handle
  dhw loop,                               !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ce8d23f3-30af-493b-af0d-8820bda36b2e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {0a7ff708-f54b-47db-9f1b-61727049c145}, !- Plant Side Inlet Node Name
  {42533218-da62-4062-ab07-fbebfa421447}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7c6ae905-5808-4aca-86bb-66f1b701908a}, !- Demand Side Inlet Node Name
  {117c9073-092d-4820-af05-b52d35fed143}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {42b9f770-7a55-422f-854a-5862a0b93b92}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b2a038f2-0c76-4f58-8ede-99aa6c08648e}, !- Demand Mixer Name
  {b6c8b386-97e1-4745-9fac-893d74bf4ae7}, !- Demand Splitter Name
  {53498c49-168e-4db1-a4b8-7777a454ee20}, !- Supply Mixer Name
  {6b04a4b0-b826-49a5-b50d-6503826aca5e}; !- Supply Splitter Name

OS:Node,
  {02e5aab4-97d3-4379-b320-1ad645bfc8da}, !- Handle
  Node 12,                                !- Name
  {0a7ff708-f54b-47db-9f1b-61727049c145}, !- Inlet Port
  {6b6dfb15-b270-44a6-915c-ecc41cade4e7}; !- Outlet Port

OS:Node,
  {ce8d23f3-30af-493b-af0d-8820bda36b2e}, !- Handle
  Node 13,                                !- Name
  {786e2e0e-f339-46cb-84b6-2f9020ba9698}, !- Inlet Port
  {42533218-da62-4062-ab07-fbebfa421447}; !- Outlet Port

OS:Node,
  {a177526a-b8ff-4bc6-873e-7f8213b4fd1c}, !- Handle
  Node 14,                                !- Name
  {73b42245-b3ff-4496-b144-e0b80c163386}, !- Inlet Port
  {ed12ee43-28e9-47bb-baba-3a81444dabd0}; !- Outlet Port

OS:Connector:Mixer,
  {53498c49-168e-4db1-a4b8-7777a454ee20}, !- Handle
  Connector Mixer 1,                      !- Name
  {d1769498-f680-4d3d-aced-d5860750e7c3}, !- Outlet Branch Name
  {7991c6e2-cb70-4c24-9bde-591a476eea97}, !- Inlet Branch Name 1
  {5f92ac01-ae64-4f73-8586-694344565a8e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6b04a4b0-b826-49a5-b50d-6503826aca5e}, !- Handle
  Connector Splitter 1,                   !- Name
  {62c53cc0-efca-4d3c-8859-dc6087182378}, !- Inlet Branch Name
  {73b42245-b3ff-4496-b144-e0b80c163386}, !- Outlet Branch Name 1
  {0f3030d3-8c34-444f-9ad0-5283d94756d6}; !- Outlet Branch Name 2

OS:Connection,
  {0a7ff708-f54b-47db-9f1b-61727049c145}, !- Handle
  {ea0b132d-a224-47ae-a1f1-76139fadf277}, !- Source Object
  14,                                     !- Outlet Port
  {02e5aab4-97d3-4379-b320-1ad645bfc8da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73b42245-b3ff-4496-b144-e0b80c163386}, !- Handle
  {6b04a4b0-b826-49a5-b50d-6503826aca5e}, !- Source Object
  3,                                      !- Outlet Port
  {a177526a-b8ff-4bc6-873e-7f8213b4fd1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42533218-da62-4062-ab07-fbebfa421447}, !- Handle
  {ce8d23f3-30af-493b-af0d-8820bda36b2e}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b132d-a224-47ae-a1f1-76139fadf277}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9099c3b3-42cb-459d-80e3-38fdb71f1518}, !- Handle
  Node 15,                                !- Name
  {7c6ae905-5808-4aca-86bb-66f1b701908a}, !- Inlet Port
  {54a16660-1a80-407f-9313-51c0bf583778}; !- Outlet Port

OS:Node,
  {e5e78cc9-e25d-498e-9e58-32da416ab66f}, !- Handle
  Node 16,                                !- Name
  {dd480abd-0e0c-4d07-8396-f4f8455dfbf1}, !- Inlet Port
  {117c9073-092d-4820-af05-b52d35fed143}; !- Outlet Port

OS:Node,
  {dd738d01-7e1c-4ca1-9970-1e53da6c49db}, !- Handle
  Node 17,                                !- Name
  {f19880f6-09b1-48e8-8415-f22f4b3eaa08}, !- Inlet Port
  {d69d7714-f819-46be-b0a0-87f58a6f55c3}; !- Outlet Port

OS:Connector:Mixer,
  {b2a038f2-0c76-4f58-8ede-99aa6c08648e}, !- Handle
  Connector Mixer 2,                      !- Name
  {dd480abd-0e0c-4d07-8396-f4f8455dfbf1}, !- Outlet Branch Name
  {7ef17e4c-dec3-4779-9e5e-3548aceb10e1}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {b6c8b386-97e1-4745-9fac-893d74bf4ae7}, !- Handle
  Connector Splitter 2,                   !- Name
  {54a16660-1a80-407f-9313-51c0bf583778}, !- Inlet Branch Name
  {f19880f6-09b1-48e8-8415-f22f4b3eaa08}; !- Outlet Branch Name 1

OS:Connection,
  {7c6ae905-5808-4aca-86bb-66f1b701908a}, !- Handle
  {ea0b132d-a224-47ae-a1f1-76139fadf277}, !- Source Object
  17,                                     !- Outlet Port
  {9099c3b3-42cb-459d-80e3-38fdb71f1518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54a16660-1a80-407f-9313-51c0bf583778}, !- Handle
  {9099c3b3-42cb-459d-80e3-38fdb71f1518}, !- Source Object
  3,                                      !- Outlet Port
  {b6c8b386-97e1-4745-9fac-893d74bf4ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f19880f6-09b1-48e8-8415-f22f4b3eaa08}, !- Handle
  {b6c8b386-97e1-4745-9fac-893d74bf4ae7}, !- Source Object
  3,                                      !- Outlet Port
  {dd738d01-7e1c-4ca1-9970-1e53da6c49db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd480abd-0e0c-4d07-8396-f4f8455dfbf1}, !- Handle
  {b2a038f2-0c76-4f58-8ede-99aa6c08648e}, !- Source Object
  2,                                      !- Outlet Port
  {e5e78cc9-e25d-498e-9e58-32da416ab66f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {117c9073-092d-4820-af05-b52d35fed143}, !- Handle
  {e5e78cc9-e25d-498e-9e58-32da416ab66f}, !- Source Object
  3,                                      !- Outlet Port
  {ea0b132d-a224-47ae-a1f1-76139fadf277}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e8572e93-3125-4c42-900c-2008730d77d8}, !- Handle
  {ea0b132d-a224-47ae-a1f1-76139fadf277}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {42b9f770-7a55-422f-854a-5862a0b93b92}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {c74e30c9-a09d-4878-9ba4-f59221b62782}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ed12ee43-28e9-47bb-baba-3a81444dabd0}, !- Inlet Node Name
  {53dbb406-829f-4f9a-9373-496289873819}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {a78d63a1-ccdd-4fb4-a5f6-b2d39ae3d0ca}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {339f9c0c-de81-4080-9992-aab1c1c22941}, !- Inlet Node Name
  {786e2e0e-f339-46cb-84b6-2f9020ba9698}; !- Outlet Node Name

OS:Node,
  {973560d1-3f19-435a-b8d2-baa975920aaf}, !- Handle
  Node 18,                                !- Name
  {53dbb406-829f-4f9a-9373-496289873819}, !- Inlet Port
  {7991c6e2-cb70-4c24-9bde-591a476eea97}; !- Outlet Port

OS:Connection,
  {ed12ee43-28e9-47bb-baba-3a81444dabd0}, !- Handle
  {a177526a-b8ff-4bc6-873e-7f8213b4fd1c}, !- Source Object
  3,                                      !- Outlet Port
  {c74e30c9-a09d-4878-9ba4-f59221b62782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53dbb406-829f-4f9a-9373-496289873819}, !- Handle
  {c74e30c9-a09d-4878-9ba4-f59221b62782}, !- Source Object
  3,                                      !- Outlet Port
  {973560d1-3f19-435a-b8d2-baa975920aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7991c6e2-cb70-4c24-9bde-591a476eea97}, !- Handle
  {973560d1-3f19-435a-b8d2-baa975920aaf}, !- Source Object
  3,                                      !- Outlet Port
  {53498c49-168e-4db1-a4b8-7777a454ee20}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {645cca21-e17b-4038-ae29-d3860962bb95}, !- Handle
  Node 19,                                !- Name
  {d1769498-f680-4d3d-aced-d5860750e7c3}, !- Inlet Port
  {339f9c0c-de81-4080-9992-aab1c1c22941}; !- Outlet Port

OS:Connection,
  {d1769498-f680-4d3d-aced-d5860750e7c3}, !- Handle
  {53498c49-168e-4db1-a4b8-7777a454ee20}, !- Source Object
  2,                                      !- Outlet Port
  {645cca21-e17b-4038-ae29-d3860962bb95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {339f9c0c-de81-4080-9992-aab1c1c22941}, !- Handle
  {645cca21-e17b-4038-ae29-d3860962bb95}, !- Source Object
  3,                                      !- Outlet Port
  {a78d63a1-ccdd-4fb4-a5f6-b2d39ae3d0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {786e2e0e-f339-46cb-84b6-2f9020ba9698}, !- Handle
  {a78d63a1-ccdd-4fb4-a5f6-b2d39ae3d0ca}, !- Source Object
  3,                                      !- Outlet Port
  {ce8d23f3-30af-493b-af0d-8820bda36b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {6da039b6-3021-4aab-8acd-eaf1a91cdd3f}, !- Handle
  dhw loop pump,                          !- Name
  {6b6dfb15-b270-44a6-915c-ecc41cade4e7}, !- Inlet Node Name
  {ec6a390b-1e6b-4de4-a791-19649b577d95}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {0a60040d-f43d-43ed-8723-8cc087dfbdf1}, !- Handle
  Node 20,                                !- Name
  {ec6a390b-1e6b-4de4-a791-19649b577d95}, !- Inlet Port
  {62c53cc0-efca-4d3c-8859-dc6087182378}; !- Outlet Port

OS:Connection,
  {6b6dfb15-b270-44a6-915c-ecc41cade4e7}, !- Handle
  {02e5aab4-97d3-4379-b320-1ad645bfc8da}, !- Source Object
  3,                                      !- Outlet Port
  {6da039b6-3021-4aab-8acd-eaf1a91cdd3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec6a390b-1e6b-4de4-a791-19649b577d95}, !- Handle
  {6da039b6-3021-4aab-8acd-eaf1a91cdd3f}, !- Source Object
  3,                                      !- Outlet Port
  {0a60040d-f43d-43ed-8723-8cc087dfbdf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c53cc0-efca-4d3c-8859-dc6087182378}, !- Handle
  {0a60040d-f43d-43ed-8723-8cc087dfbdf1}, !- Source Object
  3,                                      !- Outlet Port
  {6b04a4b0-b826-49a5-b50d-6503826aca5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9b900b4e-c2e5-4678-b74f-82a8ba537534}, !- Handle
  dhw temp,                               !- Name
  {2c792252-be27-4b2f-8329-d0826ad89d8d}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {f68d9e9f-45ec-4c50-a9aa-27a0c1bfe453}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {9b900b4e-c2e5-4678-b74f-82a8ba537534}, !- Schedule Name
  {ce8d23f3-30af-493b-af0d-8820bda36b2e}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {ff0cca76-c3b0-4f0e-b461-b29c4721d177}, !- Handle
  water heater Tamb act,                  !- Name
  {2c792252-be27-4b2f-8329-d0826ad89d8d}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {2685716d-4c48-4e11-9681-103877411602}, !- Handle
  water heater RHamb act,                 !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {9ecd2093-bd6a-41f9-bb03-869b7695d1fc}, !- Handle
  water heater TopElementSetpoint,        !- Name
  {2c792252-be27-4b2f-8329-d0826ad89d8d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {af07f766-5e7f-4eaf-bf4d-43f10230db6b}, !- Handle
  water heater BottomElementSetpoint,     !- Name
  {2c792252-be27-4b2f-8329-d0826ad89d8d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {656f4e9c-8a00-4809-8159-eb9d58c11ae1}, !- Handle
  water heater setpoint,                  !- Name
  {2c792252-be27-4b2f-8329-d0826ad89d8d}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:Curve:Biquadratic,
  {ce2242a0-f765-4a75-8c2a-73d3623fdc83}, !- Handle
  HPWH-Cap-fT,                            !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {cf8bea2d-3e84-42f8-ae21-2d8add486cbf}, !- Handle
  HPWH-COP-fT,                            !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {3068e292-0fe4-4c99-9a2d-650589d8c5ed}, !- Handle
  water heater coil,                      !- Name
  2149.38322864308,                       !- Rated Heating Capacity {W}
  4.299056,                               !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.5609953322795,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {ce2242a0-f765-4a75-8c2a-73d3623fdc83}, !- Heating Capacity Function of Temperature Curve Name
  {f4343d20-b636-485b-88de-74687b663b7b}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {cf8bea2d-3e84-42f8-ae21-2d8add486cbf}, !- Heating COP Function of Temperature Curve Name
  {69b9a209-1f6d-450d-9cab-744a43dd9e88}, !- Heating COP Function of Air Flow Fraction Curve Name
  {b6b72948-a382-472a-b4c3-d51f7afb599e}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {414bcfe1-adcb-4a45-ab76-8a4f500321ee}, !- Handle
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {f4343d20-b636-485b-88de-74687b663b7b}, !- Handle
  HPWH-Htg-Cap-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6103c5fe-7106-46e8-bf07-923403485af7}, !- Handle
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {69b9a209-1f6d-450d-9cab-744a43dd9e88}, !- Handle
  HPWH-Htg-COP-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b6b72948-a382-472a-b4c3-d51f7afb599e}, !- Handle
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {8ecf0756-b6d5-4ab5-925b-97c1ef13cbd7}, !- Handle
  {3068e292-0fe4-4c99-9a2d-650589d8c5ed}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:WaterHeater:Stratified,
  {66ed05aa-d342-4594-87ff-2bdf396682b3}, !- Handle
  water heater tank,                      !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.272549648445829,                      !- Tank Volume {m3}
  1.5975,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {9ecd2093-bd6a-41f9-bb03-869b7695d1fc}, !- Heater 1 Setpoint Temperature Schedule Name
  18.5,                                   !- Heater 1 Deadband Temperature Difference {deltaC}
  4500.10628249447,                       !- Heater 1 Capacity {W}
  1.2646875,                              !- Heater 1 Height {m}
  {af07f766-5e7f-4eaf-bf4d-43f10230db6b}, !- Heater 2 Setpoint Temperature Schedule Name
  3.89,                                   !- Heater 2 Deadband Temperature Difference {deltaC}
  4500.10628249447,                       !- Heater 2 Capacity {W}
  0.3328125,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {ff0cca76-c3b0-4f0e-b461-b29c4721d177}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.924989966690986,                      !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {fc5c178e-5b77-4c65-b824-54d8a337f509}, !- Use Side Inlet Node Name
  {c4fa7048-9c71-4ab3-a9a5-b247cd84986c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00453493591424009,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  6,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:WaterHeater:Sizing,
  {84b3b1ca-8287-47aa-bf3f-3af68a3ed7ee}, !- Handle
  {66ed05aa-d342-4594-87ff-2bdf396682b3}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {8d42ee2b-e9fe-4f62-87bd-9b0b4e2f4a8c}, !- Handle
  {66ed05aa-d342-4594-87ff-2bdf396682b3}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {09618a7c-5a38-46f9-a901-3819c6ad7698}, !- Handle
  Node 21,                                !- Name
  {0f3030d3-8c34-444f-9ad0-5283d94756d6}, !- Inlet Port
  {fc5c178e-5b77-4c65-b824-54d8a337f509}; !- Outlet Port

OS:Connection,
  {0f3030d3-8c34-444f-9ad0-5283d94756d6}, !- Handle
  {6b04a4b0-b826-49a5-b50d-6503826aca5e}, !- Source Object
  4,                                      !- Outlet Port
  {09618a7c-5a38-46f9-a901-3819c6ad7698}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8faad752-e581-4429-b585-ec8cf1d2b333}, !- Handle
  Node 22,                                !- Name
  {c4fa7048-9c71-4ab3-a9a5-b247cd84986c}, !- Inlet Port
  {5f92ac01-ae64-4f73-8586-694344565a8e}; !- Outlet Port

OS:Connection,
  {fc5c178e-5b77-4c65-b824-54d8a337f509}, !- Handle
  {09618a7c-5a38-46f9-a901-3819c6ad7698}, !- Source Object
  3,                                      !- Outlet Port
  {66ed05aa-d342-4594-87ff-2bdf396682b3}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {c4fa7048-9c71-4ab3-a9a5-b247cd84986c}, !- Handle
  {66ed05aa-d342-4594-87ff-2bdf396682b3}, !- Source Object
  39,                                     !- Outlet Port
  {8faad752-e581-4429-b585-ec8cf1d2b333}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f92ac01-ae64-4f73-8586-694344565a8e}, !- Handle
  {8faad752-e581-4429-b585-ec8cf1d2b333}, !- Source Object
  3,                                      !- Outlet Port
  {53498c49-168e-4db1-a4b8-7777a454ee20}, !- Target Object
  4;                                      !- Inlet Port

OS:Fan:SystemModel,
  {b544fb2d-e528-4af6-b461-acfd26f05e32}, !- Handle
  water heater fan,                       !- Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0854224872192,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  97.8922561519664,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  Domestic Hot Water;                     !- End-Use Subcategory

OS:AdditionalProperties,
  {f54c67cd-ae43-44f1-a137-9a032380c872}, !- Handle
  {b544fb2d-e528-4af6-b461-acfd26f05e32}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1,                    !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  water heater;                           !- Feature Value 2

OS:WaterHeater:HeatPump:WrappedCondenser,
  {b3abdd72-392d-46ca-895c-ce1d9e3a43c7}, !- Handle
  water heater hpwh,                      !- Name
  ,                                       !- Availability Schedule Name
  {656f4e9c-8a00-4809-8159-eb9d58c11ae1}, !- Compressor Setpoint Temperature Schedule Name
  3.89,                                   !- Dead Band Temperature Difference {deltaC}
  0.0665624999999999,                     !- Condenser Bottom Location {m}
  0.8653125,                              !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {ff0cca76-c3b0-4f0e-b461-b29c4721d177}, !- Inlet Air Temperature Schedule Name
  {2685716d-4c48-4e11-9681-103877411602}, !- Inlet Air Humidity Schedule Name
  {66ed05aa-d342-4594-87ff-2bdf396682b3}, !- Tank Name
  {3068e292-0fe4-4c99-9a2d-650589d8c5ed}, !- DX Coil Name
  5.55555555555556,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {ff0cca76-c3b0-4f0e-b461-b29c4721d177}, !- Compressor Ambient Temperature Schedule Name
  {b544fb2d-e528-4af6-b461-acfd26f05e32}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  1.2646875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  0.75,                                   !- Control Sensor 1 Weight {dimensionless}
  0.4659375;                              !- Control Sensor 2 Height In Stratified Tank {m}

OS:EnergyManagementSystem:Sensor,
  {2db0f5bf-508c-4ded-8e23-d7aecc3887ca}, !- Handle
  water_heater_amb_temp,                  !- Name
  garage,                                 !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8ad9ca9f-102c-4e28-b71a-49aa52043481}, !- Handle
  water_heater_amb_rh,                    !- Name
  garage,                                 !- Output Variable or Output Meter Index Key Name
  Zone Air Relative Humidity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0dbda3f7-1fea-4a9f-b4eb-d08e17560f2a}, !- Handle
  water_heater_Tamb_act,                  !- Name
  {ff0cca76-c3b0-4f0e-b461-b29c4721d177}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {dd46b1b1-29e9-429f-854e-77815eaf4eb9}, !- Handle
  water_heater_RHamb_act,                 !- Name
  {2685716d-4c48-4e11-9681-103877411602}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:OtherEquipment:Definition,
  {f2f44616-4503-4833-b7d2-2294dc1c44d4}, !- Handle
  water heater sens,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {53180d22-a119-4d16-a219-61116b7a52a9}, !- Handle
  water heater sens,                      !- Name
  {f2f44616-4503-4833-b7d2-2294dc1c44d4}, !- Other Equipment Definition Name
  {31e21cb6-cf1c-42e7-92c8-bf49079968a7}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b4d3a0ac-b7aa-419b-b711-27ab04504bfe}, !- Handle
  water_heater_sens_act,                  !- Name
  {53180d22-a119-4d16-a219-61116b7a52a9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {31e21cb6-cf1c-42e7-92c8-bf49079968a7}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {6a326c9b-070a-4f1f-81b8-a31fb1c9fa56}, !- Handle
  water heater lat,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {ff2945db-4193-428a-a4ac-9adbb19effd4}, !- Handle
  water heater lat,                       !- Name
  {6a326c9b-070a-4f1f-81b8-a31fb1c9fa56}, !- Other Equipment Definition Name
  {31e21cb6-cf1c-42e7-92c8-bf49079968a7}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d06c90e0-7777-485f-a1c5-40b69578060f}, !- Handle
  water_heater_lat_act,                   !- Name
  {ff2945db-4193-428a-a4ac-9adbb19effd4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {31e21cb6-cf1c-42e7-92c8-bf49079968a7}; !- Zone or Space Name

OS:EnergyManagementSystem:Sensor,
  {9c144ab4-5341-4230-96e2-9d9c73fe44d5}, !- Handle
  water_heater_tl,                        !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Rate;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bb6360c2-f8bc-4319-a146-18768d22cbb2}, !- Handle
  water_heater_sens_cool,                 !- Name
  water heater coil,                      !- Output Variable or Output Meter Index Key Name
  Cooling Coil Sensible Cooling Rate;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a1a2e10f-1852-4544-9f8f-6665c84c05d3}, !- Handle
  water_heater_lat_cool,                  !- Name
  water heater coil,                      !- Output Variable or Output Meter Index Key Name
  Cooling Coil Latent Cooling Rate;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {83eb44cb-14d3-40b9-9d73-a1463cd4deaf}, !- Handle
  water_heater_fan_pwr,                   !- Name
  water heater fan,                       !- Output Variable or Output Meter Index Key Name
  Fan Electricity Rate;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {963245c1-7c7c-46ba-87e1-5f0f84e80462}, !- Handle
  water_heater_InletAir,                  !- Name
  Set water_heater_Tamb_act = water_heater_amb_temp, !- Program Line 1
  Set water_heater_RHamb_act = 0,         !- Program Line 2
  Set water_heater_RHamb_act = water_heater_RHamb_act + (water_heater_amb_rh / 100) / 1, !- Program Line 3
  Set water_heater_sens_act = (0 - water_heater_sens_cool - (water_heater_tl + water_heater_fan_pwr)) / 1, !- Program Line 4
  Set water_heater_lat_act = (0 - water_heater_lat_cool) / 1; !- Program Line 5

OS:EnergyManagementSystem:Actuator,
  {06812117-899c-45dd-ba7b-4d482d30fa05}, !- Handle
  water_heater_LESchedOverride,           !- Name
  {af07f766-5e7f-4eaf-bf4d-43f10230db6b}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {f0bb19a4-fa53-40fb-abc9-2e67300b7080}, !- Handle
  water_heater_UESchedOverride,           !- Name
  {9ecd2093-bd6a-41f9-bb03-869b7695d1fc}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {96079fbe-8e86-46f8-9091-79bb756fd80a}, !- Handle
  water_heater_HPWHSchedOverride,         !- Name
  {656f4e9c-8a00-4809-8159-eb9d58c11ae1}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Sensor,
  {33bb979a-098a-4cd2-b14a-f8dd60e5aa5a}, !- Handle
  water_heater_T_set,                     !- Name
  water heater setpoint,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {08bbcc1a-d66e-4d53-9492-268ebf6aca4e}, !- Handle
  water_heater_Control,                   !- Name
  Set water_heater_HPWHSchedOverride = water_heater_T_set, !- Program Line 1
  If (water_heater_amb_temp<5.56) || (water_heater_amb_temp>48.89), !- Program Line 2
  Set water_heater_UESchedOverride = water_heater_T_set, !- Program Line 3
  Set water_heater_LESchedOverride = water_heater_T_set, !- Program Line 4
  Else,                                   !- Program Line 5
  Set water_heater_UESchedOverride = water_heater_T_set - 9.0, !- Program Line 6
  Set water_heater_LESchedOverride = 0,   !- Program Line 7
  EndIf;                                  !- Program Line 8

OS:EnergyManagementSystem:ProgramCallingManager,
  {613ac265-fbc8-4f8d-802b-c64c0077364a}, !- Handle
  water_heater_ProgramManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {08bbcc1a-d66e-4d53-9492-268ebf6aca4e}, !- Program Name 1
  {963245c1-7c7c-46ba-87e1-5f0f84e80462}; !- Program Name 2

OS:OtherEquipment:Definition,
  {66fd7946-b89a-47e2-a392-3b90ee05fa1b}, !- Handle
  water heater energy adjustment1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {af1dbeb4-1433-43e7-901a-d5c2dff63251}, !- Handle
  water heater energy adjustment1,        !- Name
  {66fd7946-b89a-47e2-a392-3b90ee05fa1b}, !- Other Equipment Definition Name
  {31e21cb6-cf1c-42e7-92c8-bf49079968a7}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  water heater energy adjustment1;        !- End-Use Subcategory

OS:AdditionalProperties,
  {9ec47a18-fd77-496e-83a6-8dfb099811e3}, !- Handle
  {af1dbeb4-1433-43e7-901a-d5c2dff63251}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {6274106c-f021-46e0-b22e-2c9ec4416d31}, !- Handle
  water_heater_tank_energy,               !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8c2b5438-f74b-4a7b-8d37-3d0226747308}, !- Handle
  water_heater_coil_energy,               !- Name
  water heater coil,                      !- Output Variable or Output Meter Index Key Name
  Cooling Coil Water Heating Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e67ffd44-2704-4879-abde-fb9c2c90ec14}, !- Handle
  water_heater_fan_energy,                !- Name
  water heater fan,                       !- Output Variable or Output Meter Index Key Name
  Fan Electricity Rate;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {43f4b419-6ecd-4801-8272-a766e3e03203}, !- Handle
  water_heater_tank_on_cycle_parasitic,   !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e71ae389-77e4-4e8f-a83a-f2cd7471b153}, !- Handle
  water_heater_tank_off_cycle_parasitic,  !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {57cfa6c9-0c49-48cf-9e33-570e7b09d2ca}, !- Handle
  water_heater_hpwh_ec_adj_act,           !- Name
  {af1dbeb4-1433-43e7-901a-d5c2dff63251}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {31e21cb6-cf1c-42e7-92c8-bf49079968a7}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f9d6f155-b364-435e-9209-65a00fabca73}, !- Handle
  water_heater_hpwh_EC_adj,               !- Name
  If WarmupFlag == 0,                     !- Program Line 1
  Set dhw_e_cons = water_heater_tank_energy + water_heater_tank_on_cycle_parasitic + water_heater_tank_off_cycle_parasitic + water_heater_coil_energy + water_heater_fan_energy, !- Program Line 2
  Set water_heater_hpwh_ec_adj_act = 0.0 * dhw_e_cons / 1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {6004d954-c12d-4675-8a2d-df1604b32d38}, !- Handle
  water_heater_hpwh_EC_adj_ProgramManager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {f9d6f155-b364-435e-9209-65a00fabca73}; !- Program Name 1

OS:WaterUse:Connections,
  {3d2b818a-b369-4694-a7c7-89d410860d65}, !- Handle
  Water Use Connections 1,                !- Name
  {d69d7714-f819-46be-b0a0-87f58a6f55c3}, !- Inlet Node Name
  {6ca46ae6-dfb8-4d28-8e7b-37867bc3471e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f6754bc-e21b-41d5-8050-3b60e9af7cda}, !- Water Use Equipment Name 1
  {3e81c760-3359-4377-aff5-4e8c938568c0}, !- Water Use Equipment Name 2
  {90559823-53e2-44a4-b7cc-008969dc6b0c}, !- Water Use Equipment Name 3
  {0034ade1-27c5-4c23-b374-12d5d5ac0957}; !- Water Use Equipment Name 4

OS:AdditionalProperties,
  {20e356f2-2bd5-4a35-a50a-7851bf65340d}, !- Handle
  {3d2b818a-b369-4694-a7c7-89d410860d65}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {6f685ec6-776c-4a12-a1e5-3415537eba66}, !- Handle
  Node 23,                                !- Name
  {6ca46ae6-dfb8-4d28-8e7b-37867bc3471e}, !- Inlet Port
  {7ef17e4c-dec3-4779-9e5e-3548aceb10e1}; !- Outlet Port

OS:Connection,
  {d69d7714-f819-46be-b0a0-87f58a6f55c3}, !- Handle
  {dd738d01-7e1c-4ca1-9970-1e53da6c49db}, !- Source Object
  3,                                      !- Outlet Port
  {3d2b818a-b369-4694-a7c7-89d410860d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca46ae6-dfb8-4d28-8e7b-37867bc3471e}, !- Handle
  {3d2b818a-b369-4694-a7c7-89d410860d65}, !- Source Object
  3,                                      !- Outlet Port
  {6f685ec6-776c-4a12-a1e5-3415537eba66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef17e4c-dec3-4779-9e5e-3548aceb10e1}, !- Handle
  {6f685ec6-776c-4a12-a1e5-3415537eba66}, !- Source Object
  3,                                      !- Outlet Port
  {b2a038f2-0c76-4f58-8ede-99aa6c08648e}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {678bfa7f-03c4-40a1-91e8-445f19f5e248}, !- Handle
  clothes washer schedule,                !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  {28811723-5cfd-48ec-b0b1-d0619e1929ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28811723-5cfd-48ec-b0b1-d0619e1929ea}, !- Handle
  clothes washer schedule default day,    !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e2c78bb-a1b8-47d9-bc55-89a80bff328a}, !- Handle
  clothes washer schedule allday rule,    !- Name
  {678bfa7f-03c4-40a1-91e8-445f19f5e248}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e8132591-21c4-4e35-8af4-5c5f40fd250e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8132591-21c4-4e35-8af4-5c5f40fd250e}, !- Handle
  clothes washer schedule day,            !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.104651162790698,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0813953488372093,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0465116279069768,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0813953488372093,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.127906976744186,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.255813953488372,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.569767441860465,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.848837209302326,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.976744186046512,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.872093023255814,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.779069767441861,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.697674418604651,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.569767441860465,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.593023255813954,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.581395348837209,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.569767441860465,                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.546511627906977,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.372093023255814,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.197674418604651;                      !- Value Until Time 20

OS:Schedule:Rule,
  {f2f1783e-9a71-4fd0-bd97-91fbcc4a74c5}, !- Handle
  clothes washer schedule allday rule 1,  !- Name
  {678bfa7f-03c4-40a1-91e8-445f19f5e248}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7bdd779a-309d-4944-9b21-e5bb67f33040}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bdd779a-309d-4944-9b21-e5bb67f33040}, !- Handle
  clothes washer schedule day 1,          !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {8794aa6b-d6ee-40fe-ad40-5619f82cee3c}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a451f815-c84f-40ee-9e04-b26d1956b7f4}, !- Handle
  clothes washer,                         !- Name
  {8794aa6b-d6ee-40fe-ad40-5619f82cee3c}, !- Electric Equipment Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {678bfa7f-03c4-40a1-91e8-445f19f5e248}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:Schedule:Ruleset,
  {6c95637e-dca2-44c0-8029-8f9e7d595743}, !- Handle
  clothes dryer schedule,                 !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  {a07dceb5-3f32-47be-a491-dfd4d7a76382}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a07dceb5-3f32-47be-a491-dfd4d7a76382}, !- Handle
  clothes dryer schedule default day,     !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d68b2890-5c75-48fd-bf99-b1c7b5156412}, !- Handle
  clothes dryer schedule allday rule,     !- Name
  {6c95637e-dca2-44c0-8029-8f9e7d595743}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af457475-490e-488a-8832-c427768bb41f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af457475-490e-488a-8832-c427768bb41f}, !- Handle
  clothes dryer schedule day,             !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123456790123457,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740740740740741,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493827160493827,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0246913580246914,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0493827160493827,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0740740740740741,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.197530864197531,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.395061728395062,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.592592592592593,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.839506172839506,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.962962962962963,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.91358024691358,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.827160493827161,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.716049382716049,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.753086419753086,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.679012345679012,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.62962962962963,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.641975308641975,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.666666666666667,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.54320987654321,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.296296296296296;                      !- Value Until Time 23

OS:Schedule:Rule,
  {408601fe-d8b7-4efd-9f3e-c03105b034fd}, !- Handle
  clothes dryer schedule allday rule 1,   !- Name
  {6c95637e-dca2-44c0-8029-8f9e7d595743}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2fbc59e-9734-44e0-8d2d-1810faeab783}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2fbc59e-9734-44e0-8d2d-1810faeab783}, !- Handle
  clothes dryer schedule day 1,           !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {bf4a9e9b-ed53-48a0-b099-6387a66215b2}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {44cb92d3-e23d-4be0-b5d6-4294cf26c514}, !- Handle
  clothes dryer,                          !- Name
  {bf4a9e9b-ed53-48a0-b099-6387a66215b2}, !- Electric Equipment Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {6c95637e-dca2-44c0-8029-8f9e7d595743}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {bcabd272-c8cc-4446-8be9-eebe5b4c36af}, !- Handle
  clothes dryer 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {e724ae34-ce02-4aa3-8203-bfb2161ea329}, !- Handle
  clothes dryer 1,                        !- Name
  {bcabd272-c8cc-4446-8be9-eebe5b4c36af}, !- Other Equipment Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {6c95637e-dca2-44c0-8029-8f9e7d595743}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  clothes dryer;                          !- End-Use Subcategory

OS:Schedule:Ruleset,
  {cf4c6a99-c39e-4db9-8012-e06a0c5869b8}, !- Handle
  dishwasher schedule,                    !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  {eac7a879-5afa-481e-88c9-90f38c82dd24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eac7a879-5afa-481e-88c9-90f38c82dd24}, !- Handle
  dishwasher schedule default day,        !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3688b98a-5506-447d-a085-95ad00c16676}, !- Handle
  dishwasher schedule allday rule,        !- Name
  {cf4c6a99-c39e-4db9-8012-e06a0c5869b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f26998d1-13ff-4795-a9cc-ff46502e24f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f26998d1-13ff-4795-a9cc-ff46502e24f3}, !- Handle
  dishwasher schedule day,                !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.135135135135135,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0630630630630631,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.045045045045045,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.027027027027027,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0900900900900901,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.18018018018018,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.279279279279279,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.522522522522523,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.585585585585586,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.504504504504504,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.432432432432432,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.378378378378378,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.414414414414414,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.324324324324324,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.342342342342342,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.441441441441441,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783783783783784,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.810810810810811,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.603603603603604,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.396396396396396,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.279279279279279;                      !- Value Until Time 22

OS:Schedule:Rule,
  {d0547e83-f475-46c5-9cfd-6d2a9d61d514}, !- Handle
  dishwasher schedule allday rule 1,      !- Name
  {cf4c6a99-c39e-4db9-8012-e06a0c5869b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62b82457-a5de-424c-ab45-2ffbaf606da7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62b82457-a5de-424c-ab45-2ffbaf606da7}, !- Handle
  dishwasher schedule day 1,              !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {3883e907-93df-4029-8607-e468ddc13e7f}, !- Handle
  dishwasher,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9ffe8e87-4035-4abb-82e8-724ea0ea110a}, !- Handle
  dishwasher,                             !- Name
  {3883e907-93df-4029-8607-e468ddc13e7f}, !- Electric Equipment Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {cf4c6a99-c39e-4db9-8012-e06a0c5869b8}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:Schedule:Constant,
  {2865dfa0-55d2-4635-8b28-d04b89f30a79}, !- Handle
  fridge schedule,                        !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {8aec0515-bc0e-4604-bf46-23f66c24f170}, !- Handle
  fridge_tin_s,                           !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {bd1466e3-f746-4aa5-bd52-974b704d5886}, !- Handle
  fridge_schedule_act,                    !- Name
  {2865dfa0-55d2-4635-8b28-d04b89f30a79}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {3e26589d-4a4f-43e5-b19f-d26dd7a661b4}, !- Handle
  fridge_schedule_program,                !- Name
  Set Tin = fridge_tin_s*(9.0/5.0)+32.0,  !- Program Line 1
  Set fridge_schedule_act = 0,            !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_act = (0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

OS:EnergyManagementSystem:ProgramCallingManager,
  {ea7bc507-d0f5-4092-be06-0d2a456b80c6}, !- Handle
  fridge_schedule_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {3e26589d-4a4f-43e5-b19f-d26dd7a661b4}; !- Program Name 1

OS:ElectricEquipment:Definition,
  {fa54bf46-33eb-44ac-b6c9-b68b690a6e1f}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  49.4292237442922,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2901f00c-d1b9-467e-af02-76456fa5c53d}, !- Handle
  fridge,                                 !- Name
  {fa54bf46-33eb-44ac-b6c9-b68b690a6e1f}, !- Electric Equipment Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {2865dfa0-55d2-4635-8b28-d04b89f30a79}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4a454ba6-15b5-41ab-9052-fe76b0e62e02}, !- Handle
  cooking range schedule,                 !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  {cd0ffcaf-440b-48ba-a034-fa1dc0e980b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd0ffcaf-440b-48ba-a034-fa1dc0e980b4}, !- Handle
  cooking range schedule default day,     !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f49f36a0-aa34-484a-9eef-f1f47ea41aab}, !- Handle
  cooking range schedule allday rule,     !- Name
  {4a454ba6-15b5-41ab-9052-fe76b0e62e02}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {94049ac1-6d6b-4110-938a-01da35a08528}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94049ac1-6d6b-4110-938a-01da35a08528}, !- Handle
  cooking range schedule day,             !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0597014925373134,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.111940298507463,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.171641791044776,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.291044776119403,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.343283582089552,                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.402985074626866,                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.462686567164179,                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.343283582089552,                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.291044776119403,                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.402985074626866,                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.567164179104478,                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.850746268656716,                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.432835820895522,                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.291044776119403,                      !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23134328358209,                       !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.171641791044776,                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.111940298507463;                      !- Value Until Time 18

OS:Schedule:Rule,
  {f13ad75c-94e6-474a-a840-c5743489f20d}, !- Handle
  cooking range schedule allday rule 1,   !- Name
  {4a454ba6-15b5-41ab-9052-fe76b0e62e02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63b4a795-8953-4164-bd6e-652d8576c872}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63b4a795-8953-4164-bd6e-652d8576c872}, !- Handle
  cooking range schedule day 1,           !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {2c322438-3766-4227-948c-f76a68887b37}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c75da256-4c0e-4d50-8169-9b20b49750df}, !- Handle
  cooking range,                          !- Name
  {2c322438-3766-4227-948c-f76a68887b37}, !- Electric Equipment Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {4a454ba6-15b5-41ab-9052-fe76b0e62e02}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {3f4b735f-6fb3-4019-96b4-0286bd4f09b5}, !- Handle
  cooking range 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {a579f585-604e-4c82-b021-bbea5bf386a8}, !- Handle
  cooking range 1,                        !- Name
  {3f4b735f-6fb3-4019-96b4-0286bd4f09b5}, !- Other Equipment Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {4a454ba6-15b5-41ab-9052-fe76b0e62e02}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  cooking range;                          !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {e6c4094b-985a-4dbb-9ce6-cdb2b8ca08b6}, !- Handle
  mains temperature schedule,             !- Name
  {2c792252-be27-4b2f-8329-d0826ad89d8d}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  13.0633333333333,                       !- Value 1
  13.0188888888889,                       !- Value 2
  12.975,                                 !- Value 3
  12.9327777777778,                       !- Value 4
  12.8916666666667,                       !- Value 5
  12.8516666666667,                       !- Value 6
  12.8122222222222,                       !- Value 7
  12.7744444444444,                       !- Value 8
  12.7377777777778,                       !- Value 9
  12.7016666666667,                       !- Value 10
  12.6672222222222,                       !- Value 11
  12.6338888888889,                       !- Value 12
  12.6016666666667,                       !- Value 13
  12.5705555555556,                       !- Value 14
  12.5411111111111,                       !- Value 15
  12.5122222222222,                       !- Value 16
  12.485,                                 !- Value 17
  12.4583333333333,                       !- Value 18
  12.4333333333333,                       !- Value 19
  12.41,                                  !- Value 20
  12.3872222222222,                       !- Value 21
  12.3661111111111,                       !- Value 22
  12.3455555555556,                       !- Value 23
  12.3272222222222,                       !- Value 24
  12.3094444444444,                       !- Value 25
  12.2933333333333,                       !- Value 26
  12.2783333333333,                       !- Value 27
  12.2644444444444,                       !- Value 28
  12.2516666666667,                       !- Value 29
  12.2405555555556,                       !- Value 30
  12.2305555555556,                       !- Value 31
  12.2222222222222,                       !- Value 32
  12.215,                                 !- Value 33
  12.2088888888889,                       !- Value 34
  12.2038888888889,                       !- Value 35
  12.2005555555556,                       !- Value 36
  12.1983333333333,                       !- Value 37
  12.1977777777778,                       !- Value 38
  12.1977777777778,                       !- Value 39
  12.2,                                   !- Value 40
  12.2027777777778,                       !- Value 41
  12.2072222222222,                       !- Value 42
  12.2127777777778,                       !- Value 43
  12.2194444444444,                       !- Value 44
  12.2277777777778,                       !- Value 45
  12.2372222222222,                       !- Value 46
  12.2483333333333,                       !- Value 47
  12.26,                                  !- Value 48
  12.2733333333333,                       !- Value 49
  12.2883333333333,                       !- Value 50
  12.3038888888889,                       !- Value 51
  12.3211111111111,                       !- Value 52
  12.3394444444444,                       !- Value 53
  12.3594444444444,                       !- Value 54
  12.38,                                  !- Value 55
  12.4022222222222,                       !- Value 56
  12.4255555555556,                       !- Value 57
  12.4505555555556,                       !- Value 58
  12.4761111111111,                       !- Value 59
  12.5033333333333,                       !- Value 60
  12.5316666666667,                       !- Value 61
  12.5611111111111,                       !- Value 62
  12.5916666666667,                       !- Value 63
  12.6233333333333,                       !- Value 64
  12.6566666666667,                       !- Value 65
  12.6905555555556,                       !- Value 66
  12.7261111111111,                       !- Value 67
  12.7627777777778,                       !- Value 68
  12.8,                                   !- Value 69
  12.8388888888889,                       !- Value 70
  12.8788888888889,                       !- Value 71
  12.9194444444444,                       !- Value 72
  12.9616666666667,                       !- Value 73
  13.0044444444444,                       !- Value 74
  13.0488888888889,                       !- Value 75
  13.0938888888889,                       !- Value 76
  13.14,                                  !- Value 77
  13.1872222222222,                       !- Value 78
  13.2355555555556,                       !- Value 79
  13.285,                                 !- Value 80
  13.335,                                 !- Value 81
  13.3861111111111,                       !- Value 82
  13.4383333333333,                       !- Value 83
  13.4911111111111,                       !- Value 84
  13.545,                                 !- Value 85
  13.6,                                   !- Value 86
  13.6555555555556,                       !- Value 87
  13.7122222222222,                       !- Value 88
  13.77,                                  !- Value 89
  13.8283333333333,                       !- Value 90
  13.8872222222222,                       !- Value 91
  13.9472222222222,                       !- Value 92
  14.0077777777778,                       !- Value 93
  14.0688888888889,                       !- Value 94
  14.1311111111111,                       !- Value 95
  14.1944444444444,                       !- Value 96
  14.2577777777778,                       !- Value 97
  14.3222222222222,                       !- Value 98
  14.3872222222222,                       !- Value 99
  14.4527777777778,                       !- Value 100
  14.5188888888889,                       !- Value 101
  14.5855555555556,                       !- Value 102
  14.6533333333333,                       !- Value 103
  14.7211111111111,                       !- Value 104
  14.7894444444444,                       !- Value 105
  14.8588888888889,                       !- Value 106
  14.9283333333333,                       !- Value 107
  14.9983333333333,                       !- Value 108
  15.0688888888889,                       !- Value 109
  15.14,                                  !- Value 110
  15.2111111111111,                       !- Value 111
  15.2833333333333,                       !- Value 112
  15.3555555555556,                       !- Value 113
  15.4277777777778,                       !- Value 114
  15.5005555555556,                       !- Value 115
  15.5738888888889,                       !- Value 116
  15.6477777777778,                       !- Value 117
  15.7211111111111,                       !- Value 118
  15.7955555555556,                       !- Value 119
  15.8694444444444,                       !- Value 120
  15.9438888888889,                       !- Value 121
  16.0188888888889,                       !- Value 122
  16.0938888888889,                       !- Value 123
  16.1688888888889,                       !- Value 124
  16.2438888888889,                       !- Value 125
  16.3188888888889,                       !- Value 126
  16.3944444444444,                       !- Value 127
  16.4694444444444,                       !- Value 128
  16.545,                                 !- Value 129
  16.6205555555556,                       !- Value 130
  16.6955555555556,                       !- Value 131
  16.7711111111111,                       !- Value 132
  16.8461111111111,                       !- Value 133
  16.9216666666667,                       !- Value 134
  16.9966666666667,                       !- Value 135
  17.0716666666667,                       !- Value 136
  17.1466666666667,                       !- Value 137
  17.2211111111111,                       !- Value 138
  17.2955555555556,                       !- Value 139
  17.37,                                  !- Value 140
  17.4438888888889,                       !- Value 141
  17.5177777777778,                       !- Value 142
  17.5911111111111,                       !- Value 143
  17.6644444444444,                       !- Value 144
  17.7372222222222,                       !- Value 145
  17.8094444444444,                       !- Value 146
  17.8816666666667,                       !- Value 147
  17.9533333333333,                       !- Value 148
  18.025,                                 !- Value 149
  18.0961111111111,                       !- Value 150
  18.1661111111111,                       !- Value 151
  18.2361111111111,                       !- Value 152
  18.3061111111111,                       !- Value 153
  18.375,                                 !- Value 154
  18.4433333333333,                       !- Value 155
  18.5111111111111,                       !- Value 156
  18.5788888888889,                       !- Value 157
  18.6455555555556,                       !- Value 158
  18.7116666666667,                       !- Value 159
  18.7772222222222,                       !- Value 160
  18.8416666666667,                       !- Value 161
  18.9061111111111,                       !- Value 162
  18.9694444444444,                       !- Value 163
  19.0322222222222,                       !- Value 164
  19.0944444444444,                       !- Value 165
  19.1555555555556,                       !- Value 166
  19.2166666666667,                       !- Value 167
  19.2761111111111,                       !- Value 168
  19.335,                                 !- Value 169
  19.3933333333333,                       !- Value 170
  19.4505555555556,                       !- Value 171
  19.5072222222222,                       !- Value 172
  19.5627777777778,                       !- Value 173
  19.6172222222222,                       !- Value 174
  19.6711111111111,                       !- Value 175
  19.7244444444444,                       !- Value 176
  19.7761111111111,                       !- Value 177
  19.8272222222222,                       !- Value 178
  19.8772222222222,                       !- Value 179
  19.9266666666667,                       !- Value 180
  19.9744444444444,                       !- Value 181
  20.0216666666667,                       !- Value 182
  20.0677777777778,                       !- Value 183
  20.1127777777778,                       !- Value 184
  20.1566666666667,                       !- Value 185
  20.1994444444444,                       !- Value 186
  20.2416666666667,                       !- Value 187
  20.2822222222222,                       !- Value 188
  20.3222222222222,                       !- Value 189
  20.3605555555556,                       !- Value 190
  20.3977777777778,                       !- Value 191
  20.4344444444444,                       !- Value 192
  20.4694444444444,                       !- Value 193
  20.5033333333333,                       !- Value 194
  20.5366666666667,                       !- Value 195
  20.5683333333333,                       !- Value 196
  20.5983333333333,                       !- Value 197
  20.6277777777778,                       !- Value 198
  20.6561111111111,                       !- Value 199
  20.6827777777778,                       !- Value 200
  20.7088888888889,                       !- Value 201
  20.7333333333333,                       !- Value 202
  20.7561111111111,                       !- Value 203
  20.7783333333333,                       !- Value 204
  20.7988888888889,                       !- Value 205
  20.8188888888889,                       !- Value 206
  20.8366666666667,                       !- Value 207
  20.8538888888889,                       !- Value 208
  20.8694444444444,                       !- Value 209
  20.8838888888889,                       !- Value 210
  20.8972222222222,                       !- Value 211
  20.9094444444444,                       !- Value 212
  20.92,                                  !- Value 213
  20.9288888888889,                       !- Value 214
  20.9372222222222,                       !- Value 215
  20.9438888888889,                       !- Value 216
  20.9494444444444,                       !- Value 217
  20.9533333333333,                       !- Value 218
  20.9566666666667,                       !- Value 219
  20.9577777777778,                       !- Value 220
  20.9583333333333,                       !- Value 221
  20.9572222222222,                       !- Value 222
  20.955,                                 !- Value 223
  20.9511111111111,                       !- Value 224
  20.9466666666667,                       !- Value 225
  20.94,                                  !- Value 226
  20.9327777777778,                       !- Value 227
  20.9238888888889,                       !- Value 228
  20.9138888888889,                       !- Value 229
  20.9027777777778,                       !- Value 230
  20.89,                                  !- Value 231
  20.8761111111111,                       !- Value 232
  20.8611111111111,                       !- Value 233
  20.8444444444444,                       !- Value 234
  20.8266666666667,                       !- Value 235
  20.8077777777778,                       !- Value 236
  20.7872222222222,                       !- Value 237
  20.7661111111111,                       !- Value 238
  20.7433333333333,                       !- Value 239
  20.7194444444444,                       !- Value 240
  20.6944444444444,                       !- Value 241
  20.6677777777778,                       !- Value 242
  20.64,                                  !- Value 243
  20.6111111111111,                       !- Value 244
  20.5811111111111,                       !- Value 245
  20.55,                                  !- Value 246
  20.5177777777778,                       !- Value 247
  20.4844444444444,                       !- Value 248
  20.4494444444444,                       !- Value 249
  20.4138888888889,                       !- Value 250
  20.3766666666667,                       !- Value 251
  20.3388888888889,                       !- Value 252
  20.2994444444444,                       !- Value 253
  20.2594444444444,                       !- Value 254
  20.2177777777778,                       !- Value 255
  20.1755555555556,                       !- Value 256
  20.1316666666667,                       !- Value 257
  20.0872222222222,                       !- Value 258
  20.0416666666667,                       !- Value 259
  19.995,                                 !- Value 260
  19.9472222222222,                       !- Value 261
  19.8983333333333,                       !- Value 262
  19.8488888888889,                       !- Value 263
  19.7983333333333,                       !- Value 264
  19.7466666666667,                       !- Value 265
  19.6944444444444,                       !- Value 266
  19.6405555555556,                       !- Value 267
  19.5866666666667,                       !- Value 268
  19.5311111111111,                       !- Value 269
  19.475,                                 !- Value 270
  19.4183333333333,                       !- Value 271
  19.3605555555556,                       !- Value 272
  19.3016666666667,                       !- Value 273
  19.2422222222222,                       !- Value 274
  19.1822222222222,                       !- Value 275
  19.1211111111111,                       !- Value 276
  19.0594444444444,                       !- Value 277
  18.9966666666667,                       !- Value 278
  18.9333333333333,                       !- Value 279
  18.8694444444444,                       !- Value 280
  18.805,                                 !- Value 281
  18.74,                                  !- Value 282
  18.6738888888889,                       !- Value 283
  18.6072222222222,                       !- Value 284
  18.5405555555556,                       !- Value 285
  18.4727777777778,                       !- Value 286
  18.4044444444444,                       !- Value 287
  18.3355555555556,                       !- Value 288
  18.2661111111111,                       !- Value 289
  18.1966666666667,                       !- Value 290
  18.1261111111111,                       !- Value 291
  18.0555555555556,                       !- Value 292
  17.9844444444444,                       !- Value 293
  17.9127777777778,                       !- Value 294
  17.8405555555556,                       !- Value 295
  17.7683333333333,                       !- Value 296
  17.6955555555556,                       !- Value 297
  17.6227777777778,                       !- Value 298
  17.5494444444444,                       !- Value 299
  17.4755555555556,                       !- Value 300
  17.4016666666667,                       !- Value 301
  17.3277777777778,                       !- Value 302
  17.2533333333333,                       !- Value 303
  17.1788888888889,                       !- Value 304
  17.1038888888889,                       !- Value 305
  17.0288888888889,                       !- Value 306
  16.9538888888889,                       !- Value 307
  16.8788888888889,                       !- Value 308
  16.8033333333333,                       !- Value 309
  16.7283333333333,                       !- Value 310
  16.6527777777778,                       !- Value 311
  16.5772222222222,                       !- Value 312
  16.5022222222222,                       !- Value 313
  16.4266666666667,                       !- Value 314
  16.3516666666667,                       !- Value 315
  16.2761111111111,                       !- Value 316
  16.2011111111111,                       !- Value 317
  16.1261111111111,                       !- Value 318
  16.0511111111111,                       !- Value 319
  15.9761111111111,                       !- Value 320
  15.9016666666667,                       !- Value 321
  15.8272222222222,                       !- Value 322
  15.7533333333333,                       !- Value 323
  15.6794444444444,                       !- Value 324
  15.6055555555556,                       !- Value 325
  15.5322222222222,                       !- Value 326
  15.4594444444444,                       !- Value 327
  15.3866666666667,                       !- Value 328
  15.3144444444444,                       !- Value 329
  15.2422222222222,                       !- Value 330
  15.1705555555556,                       !- Value 331
  15.0994444444444,                       !- Value 332
  15.0288888888889,                       !- Value 333
  14.9583333333333,                       !- Value 334
  14.8888888888889,                       !- Value 335
  14.8194444444444,                       !- Value 336
  14.7505555555556,                       !- Value 337
  14.6822222222222,                       !- Value 338
  14.6144444444444,                       !- Value 339
  14.5477777777778,                       !- Value 340
  14.4811111111111,                       !- Value 341
  14.415,                                 !- Value 342
  14.35,                                  !- Value 343
  14.2855555555556,                       !- Value 344
  14.2216666666667,                       !- Value 345
  14.1583333333333,                       !- Value 346
  14.0961111111111,                       !- Value 347
  14.0338888888889,                       !- Value 348
  13.9733333333333,                       !- Value 349
  13.9127777777778,                       !- Value 350
  13.8533333333333,                       !- Value 351
  13.795,                                 !- Value 352
  13.7372222222222,                       !- Value 353
  13.68,                                  !- Value 354
  13.6238888888889,                       !- Value 355
  13.5688888888889,                       !- Value 356
  13.5144444444444,                       !- Value 357
  13.4611111111111,                       !- Value 358
  13.4083333333333,                       !- Value 359
  13.3572222222222,                       !- Value 360
  13.3061111111111,                       !- Value 361
  13.2566666666667,                       !- Value 362
  13.2077777777778,                       !- Value 363
  13.1605555555556,                       !- Value 364
  13.1138888888889;                       !- Value 365

OS:Site:WaterMainsTemperature,
  {5e9cd660-cee3-45e0-812c-bf5523d1ee0a}, !- Handle
  Schedule,                               !- Calculation Method
  {e6c4094b-985a-4dbb-9ce6-cdb2b8ca08b6}; !- Temperature Schedule Name

OS:Schedule:Constant,
  {ea0cfa4b-f363-453d-95b3-3106a7c42a24}, !- Handle
  mixed water temperature schedule,       !- Name
  {2c792252-be27-4b2f-8329-d0826ad89d8d}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Schedule:Ruleset,
  {ffd57bc9-d398-4081-b8df-b834ad58028c}, !- Handle
  dhw fixtures schedule,                  !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  {664fc9e6-a647-44f2-910b-e72fb1f5e70e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {664fc9e6-a647-44f2-910b-e72fb1f5e70e}, !- Handle
  dhw fixtures schedule default day,      !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8fc407d-db09-48d4-b00e-c6ed8eaaad3b}, !- Handle
  dhw fixtures schedule allday rule,      !- Name
  {ffd57bc9-d398-4081-b8df-b834ad58028c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0270effd-1b41-41de-8ddc-db31dde88d8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0270effd-1b41-41de-8ddc-db31dde88d8e}, !- Handle
  dhw fixtures schedule day,              !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13953488372093,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0697674418604651,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0465116279069768,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0581395348837209,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.116279069767442,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.395348837209302,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.906976744186047,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.930232558139535,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.779069767441861,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.651162790697674,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546511627906977,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.465116279069767,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.406976744186047,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.383720930232558,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.36046511627907,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.441860465116279,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.593023255813954,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.697674418604651,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.63953488372093,                       !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.558139534883721,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.441860465116279,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.302325581395349;                      !- Value Until Time 23

OS:Schedule:Rule,
  {d47ea3e8-4ecd-404e-9433-bc33c5d158f1}, !- Handle
  dhw fixtures schedule allday rule 1,    !- Name
  {ffd57bc9-d398-4081-b8df-b834ad58028c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {08abee67-2c5c-45a3-926f-2d1a1c2e4fdd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08abee67-2c5c-45a3-926f-2d1a1c2e4fdd}, !- Handle
  dhw fixtures schedule day 1,            !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {5c27b9f5-bb2b-498e-8ac6-30db72ae6d8f}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {ea0cfa4b-f363-453d-95b3-3106a7c42a24}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {9f6754bc-e21b-41d5-8050-3b60e9af7cda}, !- Handle
  dhw fixtures,                           !- Name
  {5c27b9f5-bb2b-498e-8ac6-30db72ae6d8f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ffd57bc9-d398-4081-b8df-b834ad58028c}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {e7abf320-620b-486d-b38b-488a2d317091}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {ea0cfa4b-f363-453d-95b3-3106a7c42a24}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {3e81c760-3359-4377-aff5-4e8c938568c0}, !- Handle
  dhw distribution waste,                 !- Name
  {e7abf320-620b-486d-b38b-488a2d317091}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ffd57bc9-d398-4081-b8df-b834ad58028c}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {85d60a75-cc9f-4693-b7ca-26f05b5aa9ed}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  0;                                      !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {90559823-53e2-44a4-b7cc-008969dc6b0c}, !- Handle
  clothes washer,                         !- Name
  {85d60a75-cc9f-4693-b7ca-26f05b5aa9ed}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {678bfa7f-03c4-40a1-91e8-445f19f5e248}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {a8c2ce95-5407-4fa9-9152-9c8d9b83256d}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  0;                                      !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {0034ade1-27c5-4c23-b374-12d5d5ac0957}, !- Handle
  dishwasher,                             !- Name
  {a8c2ce95-5407-4fa9-9152-9c8d9b83256d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cf4c6a99-c39e-4db9-8012-e06a0c5869b8}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {f6df602e-6ade-4b9b-88c2-6dde7dc2e4f9}, !- Handle
  general water use schedule,             !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  {1abeba8a-f9eb-420c-a6c9-b31be7754736}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1abeba8a-f9eb-420c-a6c9-b31be7754736}, !- Handle
  general water use schedule default day, !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba153cdc-e06c-4d6a-b1b9-bbf642511b7e}, !- Handle
  general water use schedule allday rule, !- Name
  {f6df602e-6ade-4b9b-88c2-6dde7dc2e4f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4023d6f8-cfd7-4b31-8ee4-47a968bdf1d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4023d6f8-cfd7-4b31-8ee4-47a968bdf1d1}, !- Handle
  general water use schedule day,         !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.315068493150685,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.287671232876712,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.342465753424658,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.36986301369863,                       !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.520547945205479,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.602739726027397,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.534246575342466,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.506849315068493,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.465753424657534,                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.479452054794521,                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.534246575342466,                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.589041095890411,                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.698630136986301,                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.876712328767123,                      !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.89041095890411,                       !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.986301369863014,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.863013698630137,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.616438356164384,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.465753424657534;                      !- Value Until Time 20

OS:Schedule:Rule,
  {e10ca4d8-393f-4c14-8326-79fdd5167318}, !- Handle
  general water use schedule allday rule 1, !- Name
  {f6df602e-6ade-4b9b-88c2-6dde7dc2e4f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f30a48ca-3523-48bb-ab6b-6377208a9618}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f30a48ca-3523-48bb-ab6b-6377208a9618}, !- Handle
  general water use schedule day 1,       !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:OtherEquipment:Definition,
  {713a4962-5d4d-42cf-a147-b8b7b6e73e91}, !- Handle
  general water use sensible,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {f049a9b9-e3f0-4195-ae45-4894d19acf1b}, !- Handle
  general water use sensible,             !- Name
  {713a4962-5d4d-42cf-a147-b8b7b6e73e91}, !- Other Equipment Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {f6df602e-6ade-4b9b-88c2-6dde7dc2e4f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use sensible;             !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {fbbfc298-79c3-4599-b388-4504607e6d1c}, !- Handle
  general water use latent,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {8d515c6d-f93e-47c2-ae7c-e9135aed4757}, !- Handle
  general water use latent,               !- Name
  {fbbfc298-79c3-4599-b388-4504607e6d1c}, !- Other Equipment Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {f6df602e-6ade-4b9b-88c2-6dde7dc2e4f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use latent;               !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {dce5dbef-50a0-4b79-9956-6a9af4555325}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ad43fd42-c002-42ab-b322-d1773bd6507a}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d288cc2d-7c0c-4bfa-aede-a86aea9761e6}, !- Handle
  win_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {83f834ed-be18-4253-abba-4ca3a5bc5988}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {130869b0-0eda-4ba8-aefc-c9b798a3bed3}, !- Handle
  tin_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {183f1509-a200-4e07-912c-d0d96225eabe}, !- Handle
  tout_s,                                 !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {d06a2d69-5ca8-4ec9-95e3-0e23bdf8983f}, !- Handle
  cooling season schedule,                !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  {91de5c22-33e1-4786-b519-045171f216f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91de5c22-33e1-4786-b519-045171f216f0}, !- Handle
  cooling season schedule default day,    !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {871dd297-a1b4-4431-9cee-b0311a4b7f87}, !- Handle
  cooling season schedule allday rule,    !- Name
  {d06a2d69-5ca8-4ec9-95e3-0e23bdf8983f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0c7fbfd0-375f-4cea-b91c-f47162e899b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c7fbfd0-375f-4cea-b91c-f47162e899b4}, !- Handle
  cooling season schedule day,            !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fc36db30-7bac-43c5-bc48-495caa9fe606}, !- Handle
  cooling season schedule allday rule 1,  !- Name
  {d06a2d69-5ca8-4ec9-95e3-0e23bdf8983f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8e26436-1230-49fe-98df-ceb555ef8729}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a8e26436-1230-49fe-98df-ceb555ef8729}, !- Handle
  cooling season schedule day 1,          !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ab5fc27-83bc-4b1c-8c64-d4bc278dcda7}, !- Handle
  cooling season schedule allday rule 2,  !- Name
  {d06a2d69-5ca8-4ec9-95e3-0e23bdf8983f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4efb3a8a-f6c9-448c-9f53-f5f185d1a165}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4efb3a8a-f6c9-448c-9f53-f5f185d1a165}, !- Handle
  cooling season schedule day 2,          !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {e34ceed0-3d3b-4907-a6bf-ebffbd8f3886}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {71630e70-48dd-458c-bacc-e196abc7f498}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF; !- Name

OS:EnergyManagementSystem:InternalVariable,
  {de302037-445f-4a64-8947-7354941105f8}, !- Handle
  central_ac_and_furnace_airloop_max_sup_fan_mfr, !- Name
  central ac and furnace supply fan,      !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {dbde36a1-ddc7-442c-9b22-c79537622a68}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF_s, !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {246d0fd6-1e76-41bc-982e-3fa44d5735fb}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF_s_1, !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {51d2befc-e2eb-4010-9df9-a2581a74313d}, !- Handle
  central ac and furnace airloop ret air zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56b06206-d38e-4b80-834c-f4eac5df1baf}, !- Zone Air Inlet Port List
  {20836e91-037d-4769-be2d-fbc120ca271f}, !- Zone Air Exhaust Port List
  {55c50feb-ada5-4db5-b08e-121dfde2ad4d}, !- Zone Air Node Name
  {fd33e16c-85b2-4919-aa5e-6be6888d67e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9651e25-2cd4-49d0-a8a8-6cd6772c14e6}, !- Handle
  Node 24,                                !- Name
  {55c50feb-ada5-4db5-b08e-121dfde2ad4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55c50feb-ada5-4db5-b08e-121dfde2ad4d}, !- Handle
  {51d2befc-e2eb-4010-9df9-a2581a74313d}, !- Source Object
  11,                                     !- Outlet Port
  {d9651e25-2cd4-49d0-a8a8-6cd6772c14e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56b06206-d38e-4b80-834c-f4eac5df1baf}, !- Handle
  {51d2befc-e2eb-4010-9df9-a2581a74313d}; !- HVAC Component

OS:PortList,
  {20836e91-037d-4769-be2d-fbc120ca271f}, !- Handle
  {51d2befc-e2eb-4010-9df9-a2581a74313d}; !- HVAC Component

OS:PortList,
  {fd33e16c-85b2-4919-aa5e-6be6888d67e5}, !- Handle
  {51d2befc-e2eb-4010-9df9-a2581a74313d}; !- HVAC Component

OS:Sizing:Zone,
  {66c16674-1ed9-4608-91b8-479fc9d20358}, !- Handle
  {51d2befc-e2eb-4010-9df9-a2581a74313d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3108692b-1887-4252-926a-fe2dcacaee8a}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {51d2befc-e2eb-4010-9df9-a2581a74313d}; !- Thermal Zone

OS:Space,
  {f913db4f-e08f-440e-bfe0-93558bc7a240}, !- Handle
  central ac and furnace airloop ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {51d2befc-e2eb-4010-9df9-a2581a74313d}; !- Thermal Zone Name

OS:Surface,
  {8eae9363-41db-4568-bed2-40f4ab5a398f}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {e218b3ab-8db0-4b5d-9879-20b60503af81}, !- Construction Name
  {f913db4f-e08f-440e-bfe0-93558bc7a240}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a5d2ff-bbe4-44ca-844d-2ed267f30000}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {e218b3ab-8db0-4b5d-9879-20b60503af81}, !- Construction Name
  {f913db4f-e08f-440e-bfe0-93558bc7a240}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {881e6c9c-aa40-4510-8f0f-60db492da5be}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {e218b3ab-8db0-4b5d-9879-20b60503af81}, !- Construction Name
  {f913db4f-e08f-440e-bfe0-93558bc7a240}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb972df5-09d6-42f1-a866-6540584a5565}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {e218b3ab-8db0-4b5d-9879-20b60503af81}, !- Construction Name
  {f913db4f-e08f-440e-bfe0-93558bc7a240}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {058c5cd7-6b08-4d58-b5ed-cb9e27817185}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {e218b3ab-8db0-4b5d-9879-20b60503af81}, !- Construction Name
  {f913db4f-e08f-440e-bfe0-93558bc7a240}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {826e5ef6-0753-4a94-bd95-a3858a46d308}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {e218b3ab-8db0-4b5d-9879-20b60503af81}, !- Construction Name
  {f913db4f-e08f-440e-bfe0-93558bc7a240}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Material:NoMass,
  {ffbbfe3b-62e2-4795-b47a-907c2505c1ff}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {e218b3ab-8db0-4b5d-9879-20b60503af81}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {ffbbfe3b-62e2-4795-b47a-907c2505c1ff}; !- Layer 1

OS:SurfaceProperty:ConvectionCoefficients,
  {9bd22637-4e84-4525-8940-a9cca177c7dd}, !- Handle
  {8eae9363-41db-4568-bed2-40f4ab5a398f}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {7f635e4b-30bd-4b61-b458-8af1f4b6787b}, !- Handle
  {826e5ef6-0753-4a94-bd95-a3858a46d308}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {5d0f5c28-3ca5-41cf-b11b-6e92cc78caf7}, !- Handle
  {61a5d2ff-bbe4-44ca-844d-2ed267f30000}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {45cd4b11-7a58-4b8c-8742-eb6fe8f953d5}, !- Handle
  {eb972df5-09d6-42f1-a866-6540584a5565}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {e6b669db-d41b-4a0f-b5bc-bf49afd3a1cb}, !- Handle
  {058c5cd7-6b08-4d58-b5ed-cb9e27817185}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {3f5fcbb7-a361-41d4-9d36-b04910a0f025}, !- Handle
  {881e6c9c-aa40-4510-8f0f-60db492da5be}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {94c667b7-bc74-4d19-bb93-bf1842bf121a}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {51d2befc-e2eb-4010-9df9-a2581a74313d}, !- ThermalZone
  {0831b052-a536-43aa-90a2-3a45b88c23fe}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {de1072bf-a7d9-4cb9-9686-f7b356d45428}; !- Inlet Node 1

OS:Node,
  {9fd046bc-b680-4728-a6b3-c5d3f2fc8994}, !- Handle
  Node 26,                                !- Name
  {0831b052-a536-43aa-90a2-3a45b88c23fe}, !- Inlet Port
  {80c4b6d6-efed-4262-8c64-ff8694381c12}; !- Outlet Port

OS:Connection,
  {de1072bf-a7d9-4cb9-9686-f7b356d45428}, !- Handle
  {1160e10f-c6ad-4efa-a9cb-f1ad34924e7c}, !- Source Object
  3,                                      !- Outlet Port
  {94c667b7-bc74-4d19-bb93-bf1842bf121a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0831b052-a536-43aa-90a2-3a45b88c23fe}, !- Handle
  {94c667b7-bc74-4d19-bb93-bf1842bf121a}, !- Source Object
  3,                                      !- Outlet Port
  {9fd046bc-b680-4728-a6b3-c5d3f2fc8994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80c4b6d6-efed-4262-8c64-ff8694381c12}, !- Handle
  {9fd046bc-b680-4728-a6b3-c5d3f2fc8994}, !- Source Object
  3,                                      !- Outlet Port
  {94c4984e-4f85-4bac-88c6-f0a19f9b3ab8}, !- Target Object
  3;                                      !- Inlet Port

OS:EnergyManagementSystem:GlobalVariable,
  {31a6aaf9-df2d-4666-8fe9-fb4831a003ff}, !- Handle
  central_ac_and_furnace_airloop_AH_MFR;  !- Name

OS:EnergyManagementSystem:Sensor,
  {6c27ee23-6b92-4857-b3b5-3a67a6c30c23}, !- Handle
  central_ac_and_furnace_airloop_AH_MFR_s, !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {ffc68607-8193-4245-804e-6a3066b70c29}, !- Handle
  central_ac_and_furnace_airloop_AH_VFR;  !- Name

OS:EnergyManagementSystem:Sensor,
  {4bdb5e58-29c8-4325-a54b-d523679c9e84}, !- Handle
  central_ac_and_furnace_airloop_AH_VFR_s, !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {706df111-9088-4e9e-a9ff-987718bc0f37}, !- Handle
  central_ac_and_furnace_airloop_AH_Tout; !- Name

OS:EnergyManagementSystem:Sensor,
  {a039bea0-d404-4a5c-bd9a-b50f9dc620fe}, !- Handle
  central_ac_and_furnace_airloop_AH_Tout_s, !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {6162a5cd-c6ea-400b-9ed1-c62fa7fb8c54}, !- Handle
  central_ac_and_furnace_airloop_AH_Wout; !- Name

OS:EnergyManagementSystem:Sensor,
  {062f6502-285f-4dc7-b467-a31c4c7ac56e}, !- Handle
  central_ac_and_furnace_airloop_AH_Wout_s, !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {07a1738d-9cb5-4088-b08c-9e83cae7a5a2}, !- Handle
  central_ac_and_furnace_airloop_RA_T;    !- Name

OS:EnergyManagementSystem:Sensor,
  {3ea2f7d8-3f89-4e66-8353-3742296a93b5}, !- Handle
  central_ac_and_furnace_airloop_RA_T_s,  !- Name
  Node 10,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {18a92a9d-2aae-4931-9fb2-7550e946f4b8}, !- Handle
  central_ac_and_furnace_airloop_Ra_W;    !- Name

OS:EnergyManagementSystem:Sensor,
  {9c6c633b-184d-4ed7-97b6-5752c689c75a}, !- Handle
  central_ac_and_furnace_airloop_Ra_W_s,  !- Name
  Node 10,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {75d8eb7f-4b5e-4770-a577-63e222e3e6e2}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_T;  !- Name

OS:EnergyManagementSystem:Sensor,
  {3e59a664-b7b9-4308-af7e-5d7d53d9f778}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_T_s, !- Name
  crawlspace - vented,                    !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {734e8d23-474c-4d5a-bb01-24c65af5c16a}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_W;  !- Name

OS:EnergyManagementSystem:Sensor,
  {d9cc1b7c-b987-44d9-9380-c2bddb809f7b}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_W_s, !- Name
  crawlspace - vented,                    !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {469054d8-6dbe-4dc2-930a-7b7d3d1e0f03}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToCond; !- Name

OS:OtherEquipment:Definition,
  {88445d9f-1fba-4df3-8913-8078ba4da67d}, !- Handle
  central ac and furnace airloop_0 SupSensLkToCond, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {ea33aa58-78c7-4fc6-9007-25b0458c3e3a}, !- Handle
  central ac and furnace airloop_0 SupSensLkToCond, !- Name
  {88445d9f-1fba-4df3-8913-8078ba4da67d}, !- Other Equipment Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fe8f4925-d362-4599-9e44-7b6d7f3ba244}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToCond_act, !- Name
  {ea33aa58-78c7-4fc6-9007-25b0458c3e3a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {1d72e63e-df41-4dbd-bfee-1fa214bff81c}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToCond; !- Name

OS:OtherEquipment:Definition,
  {7fc71f6b-0e68-4174-9d91-cc0015210e19}, !- Handle
  central ac and furnace airloop_0 SupLatLkToCond, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {f901eb16-58eb-4026-a5a8-8777445d61d0}, !- Handle
  central ac and furnace airloop_0 SupLatLkToCond, !- Name
  {7fc71f6b-0e68-4174-9d91-cc0015210e19}, !- Other Equipment Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a8faaeb4-179a-449a-ab64-4df3b2ab8c53}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToCond_act, !- Name
  {f901eb16-58eb-4026-a5a8-8777445d61d0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {aee2742f-2136-4dac-9de5-6016967ac89a}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv; !- Name

OS:OtherEquipment:Definition,
  {754001c4-f06f-419f-913c-3d3ba9ee738f}, !- Handle
  central ac and furnace airloop_0 SupCondToLv, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {34ca93e7-faaa-4c6b-8f55-ee11c3b56284}, !- Handle
  central ac and furnace airloop_0 SupCondToLv, !- Name
  {754001c4-f06f-419f-913c-3d3ba9ee738f}, !- Other Equipment Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6d231a83-068b-4ddb-a488-2e89ed2c70d6}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv_act, !- Name
  {34ca93e7-faaa-4c6b-8f55-ee11c3b56284}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {e6c8ec56-a441-40df-a31c-9a1d4deff9af}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP; !- Name

OS:OtherEquipment:Definition,
  {718f3ac7-aa52-465f-a9c5-f01f3f3bb21c}, !- Handle
  central ac and furnace airloop_0 RetCondToRP, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {528df292-7d83-4cb7-97e4-7286091e620e}, !- Handle
  central ac and furnace airloop_0 RetCondToRP, !- Name
  {718f3ac7-aa52-465f-a9c5-f01f3f3bb21c}, !- Other Equipment Definition Name
  {f913db4f-e08f-440e-bfe0-93558bc7a240}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {faac0324-8294-41b9-80ea-3d71458f5c1c}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP_act, !- Name
  {528df292-7d83-4cb7-97e4-7286091e620e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {f913db4f-e08f-440e-bfe0-93558bc7a240}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {002923f4-6753-4471-b675-820eb986b8cd}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP; !- Name

OS:OtherEquipment:Definition,
  {cddd270b-22e1-4d0b-8dd0-50b994658b79}, !- Handle
  central ac and furnace airloop_0 RetSensLkToRP, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {9d888689-a6b5-4900-be25-2ae62467c36b}, !- Handle
  central ac and furnace airloop_0 RetSensLkToRP, !- Name
  {cddd270b-22e1-4d0b-8dd0-50b994658b79}, !- Other Equipment Definition Name
  {f913db4f-e08f-440e-bfe0-93558bc7a240}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8dfb8bca-0945-42f1-b5d5-37a0f3815582}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP_act, !- Name
  {9d888689-a6b5-4900-be25-2ae62467c36b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {f913db4f-e08f-440e-bfe0-93558bc7a240}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {b502f33b-3196-4577-af03-5e5af7dde39d}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP; !- Name

OS:OtherEquipment:Definition,
  {ecd4ed6e-dd71-443a-9f9d-ba930ca20cab}, !- Handle
  central ac and furnace airloop_0 RetLatLkToRP, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {0fa06505-c60b-4cdf-b260-415b9c61e942}, !- Handle
  central ac and furnace airloop_0 RetLatLkToRP, !- Name
  {ecd4ed6e-dd71-443a-9f9d-ba930ca20cab}, !- Other Equipment Definition Name
  {f913db4f-e08f-440e-bfe0-93558bc7a240}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7b8fb567-3b17-423f-840d-49777945b73d}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP_act, !- Name
  {0fa06505-c60b-4cdf-b260-415b9c61e942}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {f913db4f-e08f-440e-bfe0-93558bc7a240}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {d075779c-d6aa-4ca7-8ccb-7cca21d6c43e}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ; !- Name

OS:OtherEquipment:Definition,
  {e0896f4a-6965-4161-ae41-4dfd5e68a9a3}, !- Handle
  central ac and furnace airloop_0 SupCondToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {74f3b59e-fa2a-4658-93da-699510a59004}, !- Handle
  central ac and furnace airloop_0 SupCondToDZ, !- Name
  {e0896f4a-6965-4161-ae41-4dfd5e68a9a3}, !- Other Equipment Definition Name
  {e914ea48-6676-4554-acab-50ef455bc47d}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2f7dec9d-3abb-4826-a03a-836a79c908e2}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ_act, !- Name
  {74f3b59e-fa2a-4658-93da-699510a59004}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {e914ea48-6676-4554-acab-50ef455bc47d}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {1c4019f6-8529-4b00-bc1d-2dcadcfa4d61}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ; !- Name

OS:OtherEquipment:Definition,
  {9de801dd-2060-47a0-82d6-07ffd853ef08}, !- Handle
  central ac and furnace airloop_0 RetCondToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {7643a1b8-821c-45c2-9362-bfdbd929efc4}, !- Handle
  central ac and furnace airloop_0 RetCondToDZ, !- Name
  {9de801dd-2060-47a0-82d6-07ffd853ef08}, !- Other Equipment Definition Name
  {e914ea48-6676-4554-acab-50ef455bc47d}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b4ad3f9e-11d1-495d-a9c5-be96adec921e}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ_act, !- Name
  {7643a1b8-821c-45c2-9362-bfdbd929efc4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {e914ea48-6676-4554-acab-50ef455bc47d}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {b2607774-7135-4a86-9880-17107a48bb46}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ; !- Name

OS:OtherEquipment:Definition,
  {094942ab-e31c-436a-ad97-584b216ecbbf}, !- Handle
  central ac and furnace airloop_0 SupSensLkToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {ebc4d09e-6c5f-4ab8-bf84-93c945c34fab}, !- Handle
  central ac and furnace airloop_0 SupSensLkToDZ, !- Name
  {094942ab-e31c-436a-ad97-584b216ecbbf}, !- Other Equipment Definition Name
  {e914ea48-6676-4554-acab-50ef455bc47d}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2e845141-16b2-43c1-8607-33ae5ffe7a2b}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ_act, !- Name
  {ebc4d09e-6c5f-4ab8-bf84-93c945c34fab}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {e914ea48-6676-4554-acab-50ef455bc47d}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {dc1f8aef-460e-4d2f-839d-76615bd444f9}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ; !- Name

OS:OtherEquipment:Definition,
  {76823f86-47ba-4ff5-8b58-d23d8ada2eb7}, !- Handle
  central ac and furnace airloop_0 SupLatLkToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {99880275-b0f8-4df2-8925-fbfd7728fa42}, !- Handle
  central ac and furnace airloop_0 SupLatLkToDZ, !- Name
  {76823f86-47ba-4ff5-8b58-d23d8ada2eb7}, !- Other Equipment Definition Name
  {e914ea48-6676-4554-acab-50ef455bc47d}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {23f21407-7479-4e75-a84c-c56467dac317}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ_act, !- Name
  {99880275-b0f8-4df2-8925-fbfd7728fa42}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {e914ea48-6676-4554-acab-50ef455bc47d}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {3b981ba3-06f9-43e6-bbd8-3c7c4b1840c4}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixDZToCond; !- Name

OS:ZoneMixing,
  {8c87acca-6360-4c49-bfba-6ff5fed63399}, !- Handle
  central ac and furnace airloop_0 ZoneMixDZToCond mix, !- Name
  {4238411c-7dcd-4909-8d9d-ab23ff8434c2}, !- Zone or Space Name
  {0ea217e0-78ac-4308-a1d9-6ac3c4aa5b2f}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {2e94cc2d-61a1-4937-8815-f85ea03f73e4}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {0ea217e0-78ac-4308-a1d9-6ac3c4aa5b2f}, !- Handle
  Always On Continuous,                   !- Name
  {540f0188-b444-481b-9583-bcbe920f9527}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {540f0188-b444-481b-9583-bcbe920f9527}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:AdditionalProperties,
  {4d930a35-17fd-488f-8dc1-5b3eff4a310f}, !- Handle
  {8c87acca-6360-4c49-bfba-6ff5fed63399}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {50ab9452-06a8-4b9f-b5a1-8d18fc4e7b6f}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixDZToCond_mix_act, !- Name
  {8c87acca-6360-4c49-bfba-6ff5fed63399}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {2592551f-4952-4f41-85dd-9053d03073c8}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixCondToDZ; !- Name

OS:ZoneMixing,
  {ac53ce09-6549-47f8-a058-6fd0e7ac444c}, !- Handle
  central ac and furnace airloop_0 ZoneMixCondToDZ mix, !- Name
  {2e94cc2d-61a1-4937-8815-f85ea03f73e4}, !- Zone or Space Name
  {0ea217e0-78ac-4308-a1d9-6ac3c4aa5b2f}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {4238411c-7dcd-4909-8d9d-ab23ff8434c2}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:AdditionalProperties,
  {1b5e80ce-33a2-44b0-a696-4d269310c402}, !- Handle
  {ac53ce09-6549-47f8-a058-6fd0e7ac444c}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {771aa182-5a6d-42da-9f98-fa77ab183cb4}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixCondToDZ_mix_act, !- Name
  {ac53ce09-6549-47f8-a058-6fd0e7ac444c}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {8293aaa8-1a7d-47b1-9c69-db790ed5a721}, !- Handle
  central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivCond; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {622e1fd1-afd3-4029-b553-843a84d14d48}, !- Handle
  central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivCond; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {75b67056-da9b-495a-891d-de622fe121c8}, !- Handle
  central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivDZ; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7a017b48-1f01-4526-aa22-a1e902e3726b}, !- Handle
  central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivDZ; !- Name

OS:EnergyManagementSystem:Subroutine,
  {537d658f-b699-456f-8c2f-8cb0d8cc766a}, !- Handle
  central_ac_and_furnace_airloop_0_duct_subroutine, !- Name
  Set AH_MFR = central_ac_and_furnace_airloop_AH_MFR / 1, !- Program Line 1
  If AH_MFR > 0,                          !- Program Line 2
  Set AH_Tout = central_ac_and_furnace_airloop_AH_Tout, !- Program Line 3
  Set AH_Wout = central_ac_and_furnace_airloop_AH_Wout, !- Program Line 4
  Set RA_T = central_ac_and_furnace_airloop_RA_T, !- Program Line 5
  Set RA_W = central_ac_and_furnace_airloop_Ra_W, !- Program Line 6
  Set Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF, !- Program Line 7
  Set DZ_T = central_ac_and_furnace_airloop_0_DZ_T, !- Program Line 8
  Set DZ_W = central_ac_and_furnace_airloop_0_DZ_W, !- Program Line 9
  Set AH_VFR = central_ac_and_furnace_airloop_AH_VFR / 1, !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),        !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout), !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),        !- Program Line 14
  Set air_cp = 1006.0,                    !- Program Line 15
  Set f_sup = 0.2,                        !- Program Line 16
  Set f_ret = 0.1,                        !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,        !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,        !- Program Line 19
  Set SupTotLkToCond = sup_lk_mfr*(h_RA - h_SA), !- Program Line 20
  Set SupLatLkToCond = sup_lk_mfr*h_fg*(RA_W-AH_Wout), !- Program Line 21
  Set SupSensLkToCond = SupTotLkToCond-SupLatLkToCond, !- Program Line 22
  Set supply_ua = 351.057,                !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua), !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)), !- Program Line 25
  Set SupCondToCond = AH_MFR*air_cp*(t_sup-AH_Tout), !- Program Line 26
  Set SupCondToDZ = 0-SupCondToCond,      !- Program Line 27
  Set return_ua = 130.021,                !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua), !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)), !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T), !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,        !- Program Line 32
  Set RetLatLkToRP = 0,                   !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T), !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ), !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W), !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ, !- Program Line 37
  Set FracOutsideToCond = 1.0,            !- Program Line 38
  Set FracOutsideToDZ = 0.0,              !- Program Line 39
  Set FracCondToOutside = 0.0,            !- Program Line 40
  Set FracDZToOutside = 1.0,              !- Program Line 41
  Set FracDZToCond = 0.0,                 !- Program Line 42
  Set FracCondToDZ = 0.0,                 !- Program Line 43
  Set lk_imbal_vfr = @ABS(f_sup - f_ret) * AH_VFR, !- Program Line 44
  Set ImbalLkCondToDZ = lk_imbal_vfr * FracCondToDZ, !- Program Line 45
  Set ImbalLkDZToCond = lk_imbal_vfr * FracDZToCond, !- Program Line 46
  Set ImbalLkOutsideToCond = lk_imbal_vfr * FracOutsideToCond, !- Program Line 47
  Set ImbalLkOutsideToDZ = lk_imbal_vfr * FracOutsideToDZ, !- Program Line 48
  Set ImbalLkCondToOutside = lk_imbal_vfr * FracCondToOutside, !- Program Line 49
  Set ImbalLkDZToOutside = lk_imbal_vfr * FracDZToOutside, !- Program Line 50
  Else,                                   !- Program Line 51
  Set SupLatLkToCond = 0,                 !- Program Line 52
  Set SupSensLkToCond = 0,                !- Program Line 53
  Set SupCondToCond = 0,                  !- Program Line 54
  Set RetCondToRP = 0,                    !- Program Line 55
  Set RetLatLkToRP = 0,                   !- Program Line 56
  Set RetSensLkToRP = 0,                  !- Program Line 57
  Set RetCondToDZ = 0,                    !- Program Line 58
  Set SupCondToDZ = 0,                    !- Program Line 59
  Set SupLatLkToDZ = 0,                   !- Program Line 60
  Set SupSensLkToDZ = 0,                  !- Program Line 61
  Set ImbalLkCondToDZ = 0,                !- Program Line 62
  Set ImbalLkDZToCond = 0,                !- Program Line 63
  Set ImbalLkOutsideToCond = 0,           !- Program Line 64
  Set ImbalLkOutsideToDZ = 0,             !- Program Line 65
  Set ImbalLkCondToOutside = 0,           !- Program Line 66
  Set ImbalLkDZToOutside = 0,             !- Program Line 67
  EndIf,                                  !- Program Line 68
  Set central_ac_and_furnace_airloop_0_SupLatLkToCond = SupLatLkToCond, !- Program Line 69
  Set central_ac_and_furnace_airloop_0_SupSensLkToCond = SupSensLkToCond, !- Program Line 70
  Set central_ac_and_furnace_airloop_0_SupCondToLv = SupCondToCond, !- Program Line 71
  Set central_ac_and_furnace_airloop_0_RetCondToRP = RetCondToRP, !- Program Line 72
  Set central_ac_and_furnace_airloop_0_RetLatLkToRP = RetLatLkToRP, !- Program Line 73
  Set central_ac_and_furnace_airloop_0_RetSensLkToRP = RetSensLkToRP, !- Program Line 74
  Set central_ac_and_furnace_airloop_0_RetCondToDZ = RetCondToDZ, !- Program Line 75
  Set central_ac_and_furnace_airloop_0_SupCondToDZ = SupCondToDZ, !- Program Line 76
  Set central_ac_and_furnace_airloop_0_SupLatLkToDZ = SupLatLkToDZ, !- Program Line 77
  Set central_ac_and_furnace_airloop_0_SupSensLkToDZ = SupSensLkToDZ, !- Program Line 78
  Set central_ac_and_furnace_airloop_0_ZoneMixCondToDZ = ImbalLkCondToDZ, !- Program Line 79
  Set central_ac_and_furnace_airloop_0_ZoneMixDZToCond = ImbalLkDZToCond, !- Program Line 80
  Set central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivCond = ImbalLkCondToOutside, !- Program Line 81
  Set central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivCond = ImbalLkOutsideToCond, !- Program Line 82
  Set central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivDZ = ImbalLkDZToOutside, !- Program Line 83
  Set central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivDZ = ImbalLkOutsideToDZ; !- Program Line 84

OS:EnergyManagementSystem:Program,
  {39f0fcd9-e752-4165-b779-086eba2b64a5}, !- Handle
  central_ac_and_furnace_airloop_0_duct_program, !- Name
  Set central_ac_and_furnace_airloop_AH_MFR = central_ac_and_furnace_airloop_AH_MFR_s, !- Program Line 1
  Set central_ac_and_furnace_airloop_Fan_RTF = 0, !- Program Line 2
  Set central_ac_and_furnace_airloop_Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF + central_ac_and_furnace_airloop_Fan_RTF_s, !- Program Line 3
  Set central_ac_and_furnace_airloop_Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF + central_ac_and_furnace_airloop_Fan_RTF_s_1, !- Program Line 4
  Set central_ac_and_furnace_airloop_AH_VFR = central_ac_and_furnace_airloop_AH_VFR_s, !- Program Line 5
  Set central_ac_and_furnace_airloop_AH_Tout = central_ac_and_furnace_airloop_AH_Tout_s, !- Program Line 6
  Set central_ac_and_furnace_airloop_AH_Wout = central_ac_and_furnace_airloop_AH_Wout_s, !- Program Line 7
  Set central_ac_and_furnace_airloop_RA_T = central_ac_and_furnace_airloop_RA_T_s, !- Program Line 8
  Set central_ac_and_furnace_airloop_Ra_W = central_ac_and_furnace_airloop_Ra_W_s, !- Program Line 9
  Set central_ac_and_furnace_airloop_0_DZ_T = central_ac_and_furnace_airloop_0_DZ_T_s, !- Program Line 10
  Set central_ac_and_furnace_airloop_0_DZ_W = central_ac_and_furnace_airloop_0_DZ_W_s, !- Program Line 11
  Run central_ac_and_furnace_airloop_0_duct_subroutine, !- Program Line 12
  Set central_ac_and_furnace_airloop_0_SupSensLkToCond_act = central_ac_and_furnace_airloop_0_SupSensLkToCond, !- Program Line 13
  Set central_ac_and_furnace_airloop_0_SupLatLkToCond_act = central_ac_and_furnace_airloop_0_SupLatLkToCond, !- Program Line 14
  Set central_ac_and_furnace_airloop_0_SupCondToLv_act = central_ac_and_furnace_airloop_0_SupCondToLv, !- Program Line 15
  Set central_ac_and_furnace_airloop_0_RetSensLkToRP_act = central_ac_and_furnace_airloop_0_RetSensLkToRP, !- Program Line 16
  Set central_ac_and_furnace_airloop_0_RetLatLkToRP_act = central_ac_and_furnace_airloop_0_RetLatLkToRP, !- Program Line 17
  Set central_ac_and_furnace_airloop_0_RetCondToRP_act = central_ac_and_furnace_airloop_0_RetCondToRP, !- Program Line 18
  Set central_ac_and_furnace_airloop_0_RetCondToDZ_act = central_ac_and_furnace_airloop_0_RetCondToDZ, !- Program Line 19
  Set central_ac_and_furnace_airloop_0_SupCondToDZ_act = central_ac_and_furnace_airloop_0_SupCondToDZ, !- Program Line 20
  Set central_ac_and_furnace_airloop_0_SupSensLkToDZ_act = central_ac_and_furnace_airloop_0_SupSensLkToDZ, !- Program Line 21
  Set central_ac_and_furnace_airloop_0_SupLatLkToDZ_act = central_ac_and_furnace_airloop_0_SupLatLkToDZ, !- Program Line 22
  Set central_ac_and_furnace_airloop_0_ZoneMixDZToCond_mix_act = central_ac_and_furnace_airloop_0_ZoneMixDZToCond, !- Program Line 23
  Set central_ac_and_furnace_airloop_0_ZoneMixCondToDZ_mix_act = central_ac_and_furnace_airloop_0_ZoneMixCondToDZ; !- Program Line 24

OS:EnergyManagementSystem:ProgramCallingManager,
  {d4bb22da-4dcb-4738-a5e0-d77a0717bc16}, !- Handle
  central_ac_and_furnace_airloop_0_duct_program_calling_manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {39f0fcd9-e752-4165-b779-086eba2b64a5}; !- Program Name 1

OS:Schedule:Ruleset,
  {adc4d57a-9357-434b-89e9-0117ce67e36a}, !- Handle
  natural vent schedule,                  !- Name
  {699f2327-da1f-4653-ab0c-2147d3ae6ce5}, !- Schedule Type Limits Name
  {e9afa4ec-993c-420e-be88-41d73c934303}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9afa4ec-993c-420e-be88-41d73c934303}, !- Handle
  natural vent schedule default day,      !- Name
  {699f2327-da1f-4653-ab0c-2147d3ae6ce5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {087dbef2-4105-48d1-84a9-940a934a4572}, !- Handle
  natural vent schedule rule,             !- Name
  {adc4d57a-9357-434b-89e9-0117ce67e36a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea89d897-1b6c-44f2-b0fc-7fdb8e3b58b7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea89d897-1b6c-44f2-b0fc-7fdb8e3b58b7}, !- Handle
  natural vent schedule day,              !- Name
  {699f2327-da1f-4653-ab0c-2147d3ae6ce5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {65b6235a-41b0-4365-b879-fb66bf8222de}, !- Handle
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {461c4e67-012f-41a3-b865-a71f2e5c30b0}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2cb7fe3c-7062-4008-a823-6711834ac049}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {222966e2-9fc8-4998-b0f5-ce1ca4c42aee}, !- Handle
  natural vent flow,                      !- Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:AdditionalProperties,
  {5b1f3f70-f4d7-4a63-9cfe-06a942739a6a}, !- Handle
  {222966e2-9fc8-4998-b0f5-ce1ca4c42aee}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {9fcdaad2-846e-45f1-82ba-25ce7380a0b8}, !- Handle
  natural_vent_flow_act,                  !- Name
  {222966e2-9fc8-4998-b0f5-ce1ca4c42aee}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {97e6fefa-0ded-4a69-980c-11c990f1ff72}, !- Handle
  whole house fan flow,                   !- Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:AdditionalProperties,
  {89ca619f-8555-4adc-ba3f-914457223067}, !- Handle
  {97e6fefa-0ded-4a69-980c-11c990f1ff72}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {a91e8050-f75e-4221-b388-e0726cd6157c}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {97e6fefa-0ded-4a69-980c-11c990f1ff72}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:ElectricEquipment:Definition,
  {92297b1c-1b13-4921-9c8d-b12364b868df}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aa1a53bb-f69d-4e29-a147-ce9ef7c8acd5}, !- Handle
  whole house fan,                        !- Name
  {92297b1c-1b13-4921-9c8d-b12364b868df}, !- Electric Equipment Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8acf10d8-a100-4a26-a7f2-1cfd03cf0568}, !- Handle
  whole_house_fan_act,                    !- Name
  {aa1a53bb-f69d-4e29-a147-ce9ef7c8acd5}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}; !- Zone or Space Name

OS:ZoneMixing,
  {4c78f15e-7638-45bd-89dc-16a019631951}, !- Handle
  whole house fan mix,                    !- Name
  {c2f544e7-f51f-43db-b4c9-daaaf5054d89}, !- Zone or Space Name
  {0ea217e0-78ac-4308-a1d9-6ac3c4aa5b2f}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {4238411c-7dcd-4909-8d9d-ab23ff8434c2}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {cb9b3db5-c982-43c3-a542-bc8f9230981f}, !- Handle
  whole_house_fan_mix_act,                !- Name
  {4c78f15e-7638-45bd-89dc-16a019631951}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {b78be05d-e1a2-471c-b3fe-fdd1a027f498}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 7
  Set NVavail = natural_vent_s,           !- Program Line 8
  Set ClgSsnAvail = cool_season,          !- Program Line 9
  Set Qnv = 0,                            !- Program Line 10
  Set Qwhf = 0,                           !- Program Line 11
  Set whole_house_fan_mix_act = 0,        !- Program Line 12
  Set whole_house_fan_act = 0,            !- Program Line 13
  If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 14
  Set WHF_Flow = 0,                       !- Program Line 15
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 16
  Set Adj = (@Min Adj 1),                 !- Program Line 17
  Set Adj = (@Max Adj 0),                 !- Program Line 18
  If (WHF_Flow > 0),                      !- Program Line 19
  Set Qwhf = WHF_Flow*Adj,                !- Program Line 20
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 21
  Set WHF_W = 0,                          !- Program Line 22
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 23
  ElseIf (NVavail > 0),                   !- Program Line 24
  Set NVArea = 0,                         !- Program Line 25
  Set Cs = 0.00017937135914540493,        !- Program Line 26
  Set Cw = 8.97707065726015e-05,          !- Program Line 27
  Set Tdiff = Tin-Tout,                   !- Program Line 28
  Set dT = (@Abs Tdiff),                  !- Program Line 29
  Set Vwind = site_vw_s,                  !- Program Line 30
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 31
  Set MaxNV = 7.031387640422401,          !- Program Line 32
  Set Qnv = (@Min SGNV MaxNV),            !- Program Line 33
  EndIf,                                  !- Program Line 34
  EndIf,                                  !- Program Line 35
  Set natural_vent_flow_act = Qnv,        !- Program Line 36
  Set whole_house_fan_flow_act = Qwhf,    !- Program Line 37
  Set natural_vent_program_Qnv = Qnv,     !- Program Line 38
  Set natural_vent_program_Qwhf = Qwhf;   !- Program Line 39

OS:AdditionalProperties,
  {757fd6b8-3f65-4a71-811c-d496558f375f}, !- Handle
  {b78be05d-e1a2-471c-b3fe-fdd1a027f498}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {0e13f68c-a0dc-4419-9e8e-d92d79951434}, !- Handle
  natural_vent_program_calling_manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {b78be05d-e1a2-471c-b3fe-fdd1a027f498}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {209c67c6-19b6-4ef9-ab90-cb08576b7a6c}, !- Handle
  natural_vent_program_Qnv;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0b3327c2-fd95-4b98-a848-6426f180e3f8}, !- Handle
  natural_vent_program_Qwhf;              !- Name

OS:AdditionalProperties,
  {f3ac84cc-63f4-4094-a7c6-b53a8f8156b8}, !- Handle
  {209c67c6-19b6-4ef9-ab90-cb08576b7a6c}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:AdditionalProperties,
  {3467d9f1-dcc2-414b-919e-4047f979f138}, !- Handle
  {0b3327c2-fd95-4b98-a848-6426f180e3f8}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:SpaceInfiltration:EffectiveLeakageArea,
  {50ac81f3-70e7-4358-977c-f193ca9bb7a1}, !- Handle
  infil garage 1,                         !- Name
  {31e21cb6-cf1c-42e7-92c8-bf49079968a7}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  203.87759871076,                        !- Effective Air Leakage Area {cm2}
  0.000129147378584692,                   !- Stack Coefficient
  4.64656772065491e-05;                   !- Wind Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d8f348ca-d9e8-45f6-8a5e-a6594cc8f566}, !- Handle
  infil crawlspace - vented 1,            !- Name
  {e914ea48-6676-4554-acab-50ef455bc47d}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  2.60129669588333,                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0cf614dd-8aad-43f8-9ed2-dc8588aff2cd}, !- Handle
  crawlspace_vented 1 duct leakage imbalance infil flow, !- Name
  {e914ea48-6676-4554-acab-50ef455bc47d}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {fce657dc-e5df-49d5-8fb9-65f18e7eec82}, !- Handle
  crawlspace_vented_1_duct_leakage_imbalance_infil_flow_act, !- Name
  {0cf614dd-8aad-43f8-9ed2-dc8588aff2cd}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {b442457a-4da4-49d4-920b-dc42899ed4ac}, !- Handle
  crawlspace_vented_1_duct_leakage_imbalance_infil_program, !- Name
  Set Qducts = 0,                         !- Program Line 1
  Set Qducts = Qducts - central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivDZ, !- Program Line 2
  Set Qducts = Qducts + central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivDZ, !- Program Line 3
  Set crawlspace_vented_1_duct_leakage_imbalance_infil_flow_act = (@Abs(Qducts)); !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {6c91f8f4-a20c-4a85-9bcb-6c04bb213009}, !- Handle
  crawlspace_vented_1_duct_leakage_imbalance_infil_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {b442457a-4da4-49d4-920b-dc42899ed4ac}; !- Program Name 1

OS:SpaceInfiltration:EffectiveLeakageArea,
  {a800cd97-f0cf-415e-be14-4fbb23880156}, !- Handle
  infil attic - vented 1,                 !- Name
  {3ce49d0a-e403-41d3-aef5-a53947c61c58}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  9987.62632148161,                       !- Effective Air Leakage Area {cm2}
  0.000269167138688085,                   !- Stack Coefficient
  4.70880560831742e-05;                   !- Wind Coefficient

OS:Schedule:Constant,
  {55edd611-79ca-49be-9c0b-b01789ccf6ac}, !- Handle
  mech vent house fan schedule,           !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {3332123a-da89-42d2-9b05-afbef9c975ee}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {43557598-5f76-4679-b94d-992c07608992}, !- Handle
  mech vent house fan,                    !- Name
  {3332123a-da89-42d2-9b05-afbef9c975ee}, !- Electric Equipment Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {55edd611-79ca-49be-9c0b-b01789ccf6ac}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Constant,
  {ec404f7a-2f42-479f-bb0f-49013afa4d24}, !- Handle
  mech vent house fan cfis schedule,      !- Name
  {fa454d7a-55db-4577-8e21-797f31196a7a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {ae0f4b4b-708d-4c5d-a656-f14581a03030}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ead6e3b3-c882-4235-9534-0b2e7b26f8af}, !- Handle
  mech vent house fan cfis,               !- Name
  {ae0f4b4b-708d-4c5d-a656-f14581a03030}, !- Electric Equipment Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {ec404f7a-2f42-479f-bb0f-49013afa4d24}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0f785bcc-ff01-40bb-9030-bd60015a6ca3}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {ead6e3b3-c882-4235-9534-0b2e7b26f8af}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {87f67995-465c-4620-b1f0-6094e25d0b23}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.1367,                         !- Program Line 10
  Set Cs = 0.0872,                        !- Program Line 11
  Set Cw = 0.1017,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qbath = 0,                          !- Program Line 35
  Set Qdryer = 0,                         !- Program Line 36
  Set QWHV_sup = 0.0,                     !- Program Line 37
  Set QWHV_exh = 0.0,                     !- Program Line 38
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 39
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 40
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 41
  Set Qducts = 0,                         !- Program Line 42
  Set Qducts = Qducts - central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivCond, !- Program Line 43
  Set Qducts = Qducts + central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivCond, !- Program Line 44
  If Qducts < 0,                          !- Program Line 45
  Set Qsupply = Qsupply - Qducts,         !- Program Line 46
  Else,                                   !- Program Line 47
  Set Qexhaust = Qexhaust + Qducts,       !- Program Line 48
  EndIf,                                  !- Program Line 49
  Set Qfan_with_ducts = (@Max Qexhaust Qsupply), !- Program Line 50
  Set Qimb = (@Abs (Qsupply - Qexhaust)), !- Program Line 51
  If Qinf + Qimb > 0,                     !- Program Line 52
  Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb), !- Program Line 53
  Else,                                   !- Program Line 54
  Set Qtot = Qfan_with_ducts,             !- Program Line 55
  EndIf,                                  !- Program Line 56
  Set Qinf_adj = Qtot - Qfan,             !- Program Line 57
  Set infil_flow_act = Qinf_adj,          !- Program Line 58
  Set infil_program_Qinf = Qinf_adj,      !- Program Line 59
  Set infil_program_Qfan = Qfan,          !- Program Line 60
  Set Qload = Qfan,                       !- Program Line 61
  Set Effectiveness_Sens = 0.0,           !- Program Line 62
  Set Effectiveness_Lat = 0.0,            !- Program Line 63
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 64
  Set ZoneInEnth = OASupInEnth,           !- Program Line 65
  Set ZoneInTemp = OASupInTemp,           !- Program Line 66
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 67
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 68
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 69
  Set mech_vent_house_fan_sensible_load_act = mech_vent_house_fan_sensible_load_act + FanSensToCond, !- Program Line 70
  Set mech_vent_house_fan_latent_load_act = mech_vent_house_fan_latent_load_act + FanLatToCond; !- Program Line 71

OS:AdditionalProperties,
  {d3ccd07a-6149-4681-9223-2749ffdfdc60}, !- Handle
  {87f67995-465c-4620-b1f0-6094e25d0b23}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:OtherEquipment:Definition,
  {a02e4131-34de-4187-ba17-b567dd4affd9}, !- Handle
  mech vent house fan sensible load,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {1d9f23dd-3305-4295-bf36-cd6bab211da4}, !- Handle
  mech vent house fan sensible load,      !- Name
  {a02e4131-34de-4187-ba17-b567dd4affd9}, !- Other Equipment Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {291c6b74-8a95-466d-8529-1ea0e988a28b}, !- Handle
  mech_vent_house_fan_sensible_load_act,  !- Name
  {1d9f23dd-3305-4295-bf36-cd6bab211da4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {08b99eca-f6fd-4773-bb1a-1fab982f6e3e}, !- Handle
  mech vent house fan latent load,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {83e80b0c-1f53-4526-b4b2-96ea5680cfd1}, !- Handle
  mech vent house fan latent load,        !- Name
  {08b99eca-f6fd-4773-bb1a-1fab982f6e3e}, !- Other Equipment Definition Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {afaaa90c-9548-4450-84c1-163773625e94}, !- Handle
  mech_vent_house_fan_latent_load_act,    !- Name
  {83e80b0c-1f53-4526-b4b2-96ea5680cfd1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}; !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {eb1c2095-1a0d-43e6-a49e-57960fa5ada5}, !- Handle
  infil flow,                             !- Name
  {f317bbb1-efe9-49c3-bc14-7116fa6e561a}, !- Space or SpaceType Name
  {b1ee92e7-b837-4b5e-84a5-d68a6cd96577}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {122b9494-c193-43ae-8af0-e8fa70c1b6d6}, !- Handle
  infil_flow_act,                         !- Name
  {eb1c2095-1a0d-43e6-a49e-57960fa5ada5}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {b85a8c0c-94e1-49b0-915e-9726e966de75}, !- Handle
  {eb1c2095-1a0d-43e6-a49e-57960fa5ada5}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {5dace6b2-eca6-409a-bbc6-5219aec79b40}, !- Handle
  infil_program_Qinf;                     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4643eb7d-6eae-48e2-8f89-e9b55fb876fc}, !- Handle
  infil_program_Qfan;                     !- Name

OS:AdditionalProperties,
  {13d8a9b3-4005-4879-8eec-f40e274d7e2d}, !- Handle
  {5dace6b2-eca6-409a-bbc6-5219aec79b40}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:AdditionalProperties,
  {1fc32e7b-2c25-4798-b4f7-f45178e1dd7c}, !- Handle
  {4643eb7d-6eae-48e2-8f89-e9b55fb876fc}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mech vent;                              !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {3aef3a39-11e5-45b9-8a30-855340ee8ec1}, !- Handle
  infil_program_calling_manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {87f67995-465c-4620-b1f0-6094e25d0b23}; !- Program Name 1

OS:AdditionalProperties,
  {e24c4192-9eff-439e-891f-7a5ebb6e3091}, !- Handle
  {51d2befc-e2eb-4010-9df9-a2581a74313d}; !- Object Name

OS:EnergyManagementSystem:Sensor,
  {bd8f13ed-f955-48ad-91a3-20f6ea6d01f7}, !- Handle
  conditioned_space_htg_unmet_s,          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1d004c70-5b39-4d27-9ff1-32396e2e3a8f}, !- Handle
  conditioned_space_clg_unmet_s,          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {b665c15f-b525-433a-b7ba-3cc0233bf774}, !- Handle
  {2cb7fe3c-7062-4008-a823-6711834ac049}; !- Object Name

OS:AdditionalProperties,
  {b643f056-908e-4b1c-b2ca-2d34c89f03d1}, !- Handle
  {65b6235a-41b0-4365-b879-fb66bf8222de}; !- Object Name

OS:AdditionalProperties,
  {c95293ee-ac81-4ff9-a34b-f8124236dec7}, !- Handle
  {d9cc1b7c-b987-44d9-9380-c2bddb809f7b}; !- Object Name

OS:AdditionalProperties,
  {534da2e6-6217-43fd-a91d-b1d7302f3de3}, !- Handle
  {3e59a664-b7b9-4308-af7e-5d7d53d9f778}; !- Object Name

OS:AdditionalProperties,
  {6874d231-374f-45d8-a27b-42ea3c66ab13}, !- Handle
  {9c6c633b-184d-4ed7-97b6-5752c689c75a}; !- Object Name

OS:AdditionalProperties,
  {f42e250e-9b4b-4ca6-b3a7-d07d26f62911}, !- Handle
  {3ea2f7d8-3f89-4e66-8353-3742296a93b5}; !- Object Name

OS:AdditionalProperties,
  {76de0592-61de-4f46-bcdb-0567cf5e0e1c}, !- Handle
  {6274106c-f021-46e0-b22e-2c9ec4416d31}; !- Object Name

OS:AdditionalProperties,
  {932f8d84-1029-47c6-a27e-38d7dbf89713}, !- Handle
  {e34ceed0-3d3b-4907-a6bf-ebffbd8f3886}; !- Object Name

OS:AdditionalProperties,
  {290a8f31-75b2-4c75-aded-3a3748ce15f0}, !- Handle
  {8c2b5438-f74b-4a7b-8d37-3d0226747308}; !- Object Name

OS:AdditionalProperties,
  {238370d8-f287-444d-9447-66a937eabc50}, !- Handle
  {461c4e67-012f-41a3-b865-a71f2e5c30b0}; !- Object Name

OS:AdditionalProperties,
  {bd8e2c8b-5160-43a8-abd6-9962fe3381bc}, !- Handle
  {2c928a1e-9cb7-459e-b246-613cca0fda6d}; !- Object Name

OS:AdditionalProperties,
  {5c8e710f-9cf8-44ea-ae67-919d258f4832}, !- Handle
  {2db0f5bf-508c-4ded-8e23-d7aecc3887ca}; !- Object Name

OS:AdditionalProperties,
  {a56e2d1f-e927-40cc-90c6-751f39c73745}, !- Handle
  {9c144ab4-5341-4230-96e2-9d9c73fe44d5}; !- Object Name

OS:AdditionalProperties,
  {9641b8c9-421d-4752-9e89-f081df9b96ca}, !- Handle
  {a1a2e10f-1852-4544-9f8f-6665c84c05d3}; !- Object Name

OS:AdditionalProperties,
  {bfda9ab6-9187-4d74-a8cb-9bdf1f8cc4e7}, !- Handle
  {062f6502-285f-4dc7-b467-a31c4c7ac56e}; !- Object Name

OS:AdditionalProperties,
  {e4017b04-bc65-4c2c-8b92-b9a33dfa148e}, !- Handle
  {bb6360c2-f8bc-4319-a146-18768d22cbb2}; !- Object Name

OS:AdditionalProperties,
  {390b9cfe-a047-4863-8749-2b9954af33cb}, !- Handle
  {bd8f13ed-f955-48ad-91a3-20f6ea6d01f7}; !- Object Name

OS:AdditionalProperties,
  {79c23ee5-a89b-466d-93d6-3cb56b125f6d}, !- Handle
  {130869b0-0eda-4ba8-aefc-c9b798a3bed3}; !- Object Name

OS:AdditionalProperties,
  {6ce85849-a45b-44e9-a5e5-9847353cc5c3}, !- Handle
  {63e5afca-00e0-4e23-ba82-af49f4c02757}; !- Object Name

OS:AdditionalProperties,
  {2b557d1b-6cdd-41ea-8089-ac231acf4d65}, !- Handle
  {246d0fd6-1e76-41bc-982e-3fa44d5735fb}; !- Object Name

OS:AdditionalProperties,
  {383e2b4e-f4c5-479a-bb72-92cbc18d3d9b}, !- Handle
  {e67ffd44-2704-4879-abde-fb9c2c90ec14}; !- Object Name

OS:AdditionalProperties,
  {f9485f31-2f27-4121-b024-1b30ee9ef89a}, !- Handle
  {43f4b419-6ecd-4801-8272-a766e3e03203}; !- Object Name

OS:AdditionalProperties,
  {546cf2f2-14c4-4a82-982f-d68c0b9fbfbc}, !- Handle
  {8ad9ca9f-102c-4e28-b71a-49aa52043481}; !- Object Name

OS:AdditionalProperties,
  {c8001fb9-8ed7-4891-b01f-efbd5cfce69d}, !- Handle
  {6c27ee23-6b92-4857-b3b5-3a67a6c30c23}; !- Object Name

OS:AdditionalProperties,
  {4b04076e-4c82-4bda-addc-3b79a48a1036}, !- Handle
  {1d004c70-5b39-4d27-9ff1-32396e2e3a8f}; !- Object Name

OS:AdditionalProperties,
  {1894f413-28ee-495f-9493-31334b0bba7f}, !- Handle
  {e71ae389-77e4-4e8f-a83a-f2cd7471b153}; !- Object Name

OS:AdditionalProperties,
  {4de6f404-6eaa-462b-a755-3c6791e0ed3b}, !- Handle
  {183f1509-a200-4e07-912c-d0d96225eabe}; !- Object Name

OS:AdditionalProperties,
  {28319508-e783-4086-ac95-fb98e5353063}, !- Handle
  {8aec0515-bc0e-4604-bf46-23f66c24f170}; !- Object Name

OS:AdditionalProperties,
  {d7a2a169-1a89-49c9-9c41-bd248af72a3d}, !- Handle
  {857c78ce-8fa9-4511-b2e1-f30bea7dd098}; !- Object Name

OS:AdditionalProperties,
  {90ea25c5-1c84-4091-831c-427d3a11a0a8}, !- Handle
  {dce5dbef-50a0-4b79-9956-6a9af4555325}; !- Object Name

OS:AdditionalProperties,
  {7e9579c7-65da-41b7-a464-835d2a6c6926}, !- Handle
  {ad43fd42-c002-42ab-b322-d1773bd6507a}; !- Object Name

OS:AdditionalProperties,
  {57d7e885-3a16-4760-b6d6-bc23516832fc}, !- Handle
  {83eb44cb-14d3-40b9-9d73-a1463cd4deaf}; !- Object Name

OS:AdditionalProperties,
  {b5810ea3-cac4-4aab-b784-82234bf93cfe}, !- Handle
  {83f834ed-be18-4253-abba-4ca3a5bc5988}; !- Object Name

OS:AdditionalProperties,
  {212faeba-7364-43a2-922d-17bdf0023cd2}, !- Handle
  {a039bea0-d404-4a5c-bd9a-b50f9dc620fe}; !- Object Name

OS:AdditionalProperties,
  {21fba0c3-e24a-4c9d-bd45-e95e91b2af54}, !- Handle
  {d288cc2d-7c0c-4bfa-aede-a86aea9761e6}; !- Object Name

OS:AdditionalProperties,
  {bac61627-f79b-40b4-b0a8-e16312e3ff31}, !- Handle
  {76828aa6-1e2d-4f08-81e5-767e07e8e530}; !- Object Name

OS:AdditionalProperties,
  {e5a9527c-26a2-46ec-8d11-4e27f1ba0b99}, !- Handle
  {dbde36a1-ddc7-442c-9b22-c79537622a68}; !- Object Name

OS:AdditionalProperties,
  {ccb2928b-6fbe-4a6b-8354-31e346de1ca8}, !- Handle
  {33bb979a-098a-4cd2-b14a-f8dd60e5aa5a}; !- Object Name

OS:AdditionalProperties,
  {efbb5204-c771-4c83-b6bb-f6d1dfeb3069}, !- Handle
  {4bdb5e58-29c8-4325-a54b-d523679c9e84}; !- Object Name

OS:EnergyManagementSystem:Program,
  {de15eb68-177c-41f1-acf2-a4cb62d6dd53}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  Set unit_htg_unmet_hours = 0,           !- Program Line 3
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 4
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s, !- Program Line 5
  If unit_htg_unmet_hours > htg_unmet_hours, !- Program Line 6
  Set htg_unmet_hours = unit_htg_unmet_hours, !- Program Line 7
  EndIf,                                  !- Program Line 8
  EndIf,                                  !- Program Line 9
  Set unit_clg_unmet_hours = 0,           !- Program Line 10
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 11
  Set unit_clg_unmet_hours = unit_clg_unmet_hours + conditioned_space_clg_unmet_s, !- Program Line 12
  If unit_clg_unmet_hours > clg_unmet_hours, !- Program Line 13
  Set clg_unmet_hours = unit_clg_unmet_hours, !- Program Line 14
  EndIf,                                  !- Program Line 15
  EndIf;                                  !- Program Line 16

OS:AdditionalProperties,
  {7f299cd3-9479-40e6-b563-7ae31741e680}, !- Handle
  {de15eb68-177c-41f1-acf2-a4cb62d6dd53}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  unmet hours program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {59d36be4-0c34-4b75-937b-f6612ff68d5b}, !- Handle
  unmet_hours_program_calling_manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {de15eb68-177c-41f1-acf2-a4cb62d6dd53}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {6abbec7c-798f-4a81-834a-9d134c038857}, !- Handle
  htg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {113dc097-9ad7-4c6f-99dd-c48346489483}, !- Handle
  clg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3202dc1e-7878-443c-81fd-0517bab681fc}, !- Handle
  htg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CENTRAL AC AND FURNACE AIRLOOP RET AIR ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f863b1ed-2b2d-498a-8446-edf70ed7a5d9}, !- Handle
  clg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CENTRAL AC AND FURNACE AIRLOOP RET AIR ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {86a0ac81-cb46-4c89-a082-f5a8537df24e}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  Set loads_htg_tot = loads_htg_tot + (htg_load_duct - clg_load_duct) * 1.0, !- Program Line 5
  EndIf,                                  !- Program Line 6
  Set loads_htg_tot = (@Max loads_htg_tot 0), !- Program Line 7
  If clg_load_cond > 0,                   !- Program Line 8
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0, !- Program Line 9
  Set loads_clg_tot = loads_clg_tot + (clg_load_duct - htg_load_duct) * 1.0, !- Program Line 10
  EndIf,                                  !- Program Line 11
  Set loads_clg_tot = (@Max loads_clg_tot 0); !- Program Line 12

OS:AdditionalProperties,
  {767e3080-1b04-4dab-b4ae-0548512eb5eb}, !- Handle
  {86a0ac81-cb46-4c89-a082-f5a8537df24e}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total loads program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {c6fb18c8-3ea0-41a1-bf14-d5f7c3135f0b}, !- Handle
  total_loads_program_calling_manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {86a0ac81-cb46-4c89-a082-f5a8537df24e}; !- Program Name 1

OS:Output:Diagnostics,
  {455e0105-9522-4682-bb73-30f7f9fdc201}, !- Handle
  DisplayAdvancedReportVariables;         !- Key 1

OS:EnergyManagementSystem:Program,
  {c4b81157-320b-4cb8-af1d-efb8776dd768}, !- Handle
  component_loads_program,                !- Name
  Set loads_htg_walls = 0,                !- Program Line 1
  Set loads_htg_rim_joists = 0,           !- Program Line 2
  Set loads_htg_foundation_walls = 0,     !- Program Line 3
  Set loads_htg_floors = 0,               !- Program Line 4
  Set loads_htg_slabs = 0,                !- Program Line 5
  Set loads_htg_ceilings = 0,             !- Program Line 6
  Set loads_htg_roofs = 0,                !- Program Line 7
  Set loads_htg_windows_conduction = 0,   !- Program Line 8
  Set loads_htg_windows_solar = 0,        !- Program Line 9
  Set loads_htg_doors = 0,                !- Program Line 10
  Set loads_htg_skylights_conduction = 0, !- Program Line 11
  Set loads_htg_skylights_solar = 0,      !- Program Line 12
  Set loads_htg_internal_mass = 0,        !- Program Line 13
  Set loads_htg_intgains = 0,             !- Program Line 14
  Set loads_htg_lighting = 0,             !- Program Line 15
  Set loads_htg_infil = 0,                !- Program Line 16
  Set loads_htg_mechvent = 0,             !- Program Line 17
  Set loads_htg_natvent = 0,              !- Program Line 18
  Set loads_htg_whf = 0,                  !- Program Line 19
  Set loads_htg_ducts = 0,                !- Program Line 20
  Set loads_clg_walls = 0,                !- Program Line 21
  Set loads_clg_rim_joists = 0,           !- Program Line 22
  Set loads_clg_foundation_walls = 0,     !- Program Line 23
  Set loads_clg_floors = 0,               !- Program Line 24
  Set loads_clg_slabs = 0,                !- Program Line 25
  Set loads_clg_ceilings = 0,             !- Program Line 26
  Set loads_clg_roofs = 0,                !- Program Line 27
  Set loads_clg_windows_conduction = 0,   !- Program Line 28
  Set loads_clg_windows_solar = 0,        !- Program Line 29
  Set loads_clg_doors = 0,                !- Program Line 30
  Set loads_clg_skylights_conduction = 0, !- Program Line 31
  Set loads_clg_skylights_solar = 0,      !- Program Line 32
  Set loads_clg_internal_mass = 0,        !- Program Line 33
  Set loads_clg_intgains = 0,             !- Program Line 34
  Set loads_clg_lighting = 0,             !- Program Line 35
  Set loads_clg_infil = 0,                !- Program Line 36
  Set loads_clg_mechvent = 0,             !- Program Line 37
  Set loads_clg_natvent = 0,              !- Program Line 38
  Set loads_clg_whf = 0,                  !- Program Line 39
  Set loads_clg_ducts = 0,                !- Program Line 40
  Set hr_walls = 0,                       !- Program Line 41
  Set hr_walls = hr_walls + s_conv_5 + s_ig_5 + s_sol_5 + s_lgt_5 + s_surf_5, !- Program Line 42
  Set hr_walls = hr_walls + s_conv_6 + s_ig_6 + s_sol_6 + s_lgt_6 + s_surf_6, !- Program Line 43
  Set hr_walls = hr_walls + s_conv_7 + s_ig_7 + s_sol_7 + s_lgt_7 + s_surf_7, !- Program Line 44
  Set hr_walls = hr_walls + s_conv_8 + s_ig_8 + s_sol_8 + s_lgt_8 + s_surf_8, !- Program Line 45
  Set hr_walls = hr_walls + s_conv_9 + s_ig_9 + s_sol_9 + s_lgt_9 + s_surf_9, !- Program Line 46
  Set hr_walls = hr_walls + s_conv_10 + s_ig_10 + s_sol_10 + s_lgt_10 + s_surf_10, !- Program Line 47
  Set hr_rim_joists = 0,                  !- Program Line 48
  Set hr_foundation_walls = 0,            !- Program Line 49
  Set hr_floors = 0,                      !- Program Line 50
  Set hr_floors = hr_floors + s_conv + s_ig + s_sol + s_lgt + s_surf, !- Program Line 51
  Set hr_floors = hr_floors + s_conv_1 + s_ig_1 + s_sol_1 + s_lgt_1 + s_surf_1, !- Program Line 52
  Set hr_slabs = 0,                       !- Program Line 53
  Set hr_ceilings = 0,                    !- Program Line 54
  Set hr_ceilings = hr_ceilings + s_conv_2 + s_ig_2 + s_sol_2 + s_lgt_2 + s_surf_2, !- Program Line 55
  Set hr_roofs = 0,                       !- Program Line 56
  Set hr_windows_conduction = 0,          !- Program Line 57
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_1, !- Program Line 58
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_1, !- Program Line 59
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_1, !- Program Line 60
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_2, !- Program Line 61
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_2, !- Program Line 62
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_2, !- Program Line 63
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_3, !- Program Line 64
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_3, !- Program Line 65
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_3, !- Program Line 66
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_4, !- Program Line 67
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_4, !- Program Line 68
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_4, !- Program Line 69
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_5, !- Program Line 70
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_5, !- Program Line 71
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_5, !- Program Line 72
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_6, !- Program Line 73
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_6, !- Program Line 74
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_6, !- Program Line 75
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_7, !- Program Line 76
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_7, !- Program Line 77
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_7, !- Program Line 78
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_8, !- Program Line 79
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_8, !- Program Line 80
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_8, !- Program Line 81
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_9, !- Program Line 82
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_9, !- Program Line 83
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_9, !- Program Line 84
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_10, !- Program Line 85
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_10, !- Program Line 86
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_10, !- Program Line 87
  Set hr_windows_solar = 0,               !- Program Line 88
  Set hr_windows_solar = hr_windows_solar - ss_trans_in * ZoneTimestep * 3600 + ss_back_out * ZoneTimestep * 3600 + ss_trans_out * ZoneTimestep * 3600, !- Program Line 89
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_1 * ZoneTimestep * 3600 + ss_back_out_1 * ZoneTimestep * 3600 + ss_trans_out_1 * ZoneTimestep * 3600, !- Program Line 90
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_2 * ZoneTimestep * 3600 + ss_back_out_2 * ZoneTimestep * 3600 + ss_trans_out_2 * ZoneTimestep * 3600, !- Program Line 91
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_3 * ZoneTimestep * 3600 + ss_back_out_3 * ZoneTimestep * 3600 + ss_trans_out_3 * ZoneTimestep * 3600, !- Program Line 92
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_4 * ZoneTimestep * 3600 + ss_back_out_4 * ZoneTimestep * 3600 + ss_trans_out_4 * ZoneTimestep * 3600, !- Program Line 93
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_5 * ZoneTimestep * 3600 + ss_back_out_5 * ZoneTimestep * 3600 + ss_trans_out_5 * ZoneTimestep * 3600, !- Program Line 94
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_6 * ZoneTimestep * 3600 + ss_back_out_6 * ZoneTimestep * 3600 + ss_trans_out_6 * ZoneTimestep * 3600, !- Program Line 95
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_7 * ZoneTimestep * 3600 + ss_back_out_7 * ZoneTimestep * 3600 + ss_trans_out_7 * ZoneTimestep * 3600, !- Program Line 96
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_8 * ZoneTimestep * 3600 + ss_back_out_8 * ZoneTimestep * 3600 + ss_trans_out_8 * ZoneTimestep * 3600, !- Program Line 97
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_9 * ZoneTimestep * 3600 + ss_back_out_9 * ZoneTimestep * 3600 + ss_trans_out_9 * ZoneTimestep * 3600, !- Program Line 98
  Set hr_doors = 0,                       !- Program Line 99
  Set hr_doors = hr_doors + ss_sol,       !- Program Line 100
  Set hr_doors = hr_doors + ss_lgt,       !- Program Line 101
  Set hr_doors = hr_doors + ss_conv,      !- Program Line 102
  Set hr_doors = hr_doors + ss_ig,        !- Program Line 103
  Set hr_doors = hr_doors + ss_surf,      !- Program Line 104
  Set hr_skylights_conduction = 0,        !- Program Line 105
  Set hr_skylights_solar = 0,             !- Program Line 106
  Set hr_internal_mass = 0,               !- Program Line 107
  Set hr_internal_mass = hr_internal_mass + s_conv_3 + s_ig_3 + s_sol_3 + s_lgt_3 + s_surf_3, !- Program Line 108
  Set hr_internal_mass = hr_internal_mass + s_conv_4 + s_ig_4 + s_sol_4 + s_lgt_4 + s_surf_4, !- Program Line 109
  Set hr_internal_mass = hr_internal_mass + im_conv + im_ig + im_sol + im_lgt + im_surf, !- Program Line 110
  Set hr_internal_mass = hr_internal_mass + im_conv_1 + im_ig_1 + im_sol_1 + im_lgt_1 + im_surf_1, !- Program Line 111
  Set hr_intgains = 0,                    !- Program Line 112
  Set hr_intgains = hr_intgains - ig_ee_conv - ig_ee_rad - ig_ee_conv_1 - ig_ee_rad_1 - ig_ee_conv_2 - ig_ee_rad_2 - ig_ee_conv_3 - ig_ee_rad_3 - ig_ee_conv_4 - ig_ee_rad_4 - ig_ee_conv_5 - ig_ee_rad_5 - ig_oe_conv - ig_oe_rad - ig_oe_conv_1 - ig_oe_rad_1 - ig_oe_conv_2 - ig_oe_rad_2 - ig_oe_conv_3 - ig_oe_rad_3, !- Program Line 113
  Set hr_lighting = 0,                    !- Program Line 114
  Set hr_infil = 0,                       !- Program Line 115
  Set hr_infil = hr_infil - airflow_gain + airflow_loss, !- Program Line 116
  Set hr_natvent = 0,                     !- Program Line 117
  Set hr_natvent = hr_natvent - airflow_gain_1 + airflow_loss_1, !- Program Line 118
  Set hr_whf = 0,                         !- Program Line 119
  Set hr_whf = hr_whf - airflow_gain_2 + airflow_loss_2, !- Program Line 120
  Set hr_mechvent = 0,                    !- Program Line 121
  Set hr_mechvent = hr_mechvent - mv_conv - mv_rad - mv_conv_1 - mv_rad_1 - mv_conv_2 - mv_rad_2 - mv_conv_3 - mv_rad_3, !- Program Line 122
  Set hr_ducts = 0,                       !- Program Line 123
  Set hr_ducts = hr_ducts - ducts_conv - ducts_rad - ducts_conv_1 - ducts_rad_1 - ducts_conv_2 - ducts_rad_2 - ducts_conv_3 - ducts_rad_3 - ducts_conv_4 - ducts_rad_4 - ducts_conv_5 - ducts_rad_5, !- Program Line 124
  Set hr_ducts = hr_ducts + (duct_mix_loss_1 - duct_mix_gain_1), !- Program Line 125
  Set htg_mode = 0,                       !- Program Line 126
  Set clg_mode = 0,                       !- Program Line 127
  If (htg_load_cond > 0),                 !- Program Line 128
  Set htg_mode = 1.0,                     !- Program Line 129
  ElseIf (clg_load_cond > 0),             !- Program Line 130
  Set clg_mode = 1.0,                     !- Program Line 131
  Else,                                   !- Program Line 132
  Set htg_season = 0,                     !- Program Line 133
  Set clg_season = 0,                     !- Program Line 134
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 135
  Set clg_season = 1,                     !- Program Line 136
  EndIf,                                  !- Program Line 137
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 138
  Set htg_season = 1,                     !- Program Line 139
  EndIf,                                  !- Program Line 140
  If ((airflow_gain_1 <> 0) || (airflow_loss_1 <> 0)) && (clg_season == 1), !- Program Line 141
  Set clg_mode = 1.0,                     !- Program Line 142
  ElseIf ((airflow_gain_2 <> 0) || (airflow_loss_2 <> 0)) && (clg_season == 1), !- Program Line 143
  Set clg_mode = 1.0,                     !- Program Line 144
  Else,                                   !- Program Line 145
  Set Tmid_setpoint = (htg_sp_s_1 + clg_sp_s_1) / 2, !- Program Line 146
  If (tin_s_1 > Tmid_setpoint) && (clg_season == 1), !- Program Line 147
  Set clg_mode = 1.0,                     !- Program Line 148
  ElseIf (tin_s_1 < Tmid_setpoint) && (htg_season == 1), !- Program Line 149
  Set htg_mode = 1.0,                     !- Program Line 150
  EndIf,                                  !- Program Line 151
  EndIf,                                  !- Program Line 152
  EndIf,                                  !- Program Line 153
  Set loads_htg_walls = loads_htg_walls + (hr_walls * htg_mode * 1), !- Program Line 154
  Set loads_htg_rim_joists = loads_htg_rim_joists + (hr_rim_joists * htg_mode * 1), !- Program Line 155
  Set loads_htg_foundation_walls = loads_htg_foundation_walls + (hr_foundation_walls * htg_mode * 1), !- Program Line 156
  Set loads_htg_floors = loads_htg_floors + (hr_floors * htg_mode * 1), !- Program Line 157
  Set loads_htg_slabs = loads_htg_slabs + (hr_slabs * htg_mode * 1), !- Program Line 158
  Set loads_htg_ceilings = loads_htg_ceilings + (hr_ceilings * htg_mode * 1), !- Program Line 159
  Set loads_htg_roofs = loads_htg_roofs + (hr_roofs * htg_mode * 1), !- Program Line 160
  Set loads_htg_windows_conduction = loads_htg_windows_conduction + (hr_windows_conduction * htg_mode * 1), !- Program Line 161
  Set loads_htg_windows_solar = loads_htg_windows_solar + (hr_windows_solar * htg_mode * 1), !- Program Line 162
  Set loads_htg_doors = loads_htg_doors + (hr_doors * htg_mode * 1), !- Program Line 163
  Set loads_htg_skylights_conduction = loads_htg_skylights_conduction + (hr_skylights_conduction * htg_mode * 1), !- Program Line 164
  Set loads_htg_skylights_solar = loads_htg_skylights_solar + (hr_skylights_solar * htg_mode * 1), !- Program Line 165
  Set loads_htg_internal_mass = loads_htg_internal_mass + (hr_internal_mass * htg_mode * 1), !- Program Line 166
  Set loads_htg_intgains = loads_htg_intgains + (hr_intgains * htg_mode * 1), !- Program Line 167
  Set loads_htg_lighting = loads_htg_lighting + (hr_lighting * htg_mode * 1), !- Program Line 168
  Set loads_htg_infil = loads_htg_infil + (hr_infil * htg_mode * 1), !- Program Line 169
  Set loads_htg_mechvent = loads_htg_mechvent + (hr_mechvent * htg_mode * 1), !- Program Line 170
  Set loads_htg_natvent = loads_htg_natvent + (hr_natvent * htg_mode * 1), !- Program Line 171
  Set loads_htg_whf = loads_htg_whf + (hr_whf * htg_mode * 1), !- Program Line 172
  Set loads_htg_ducts = loads_htg_ducts + (hr_ducts * htg_mode * 1), !- Program Line 173
  Set loads_clg_walls = loads_clg_walls + (-hr_walls * clg_mode * 1), !- Program Line 174
  Set loads_clg_rim_joists = loads_clg_rim_joists + (-hr_rim_joists * clg_mode * 1), !- Program Line 175
  Set loads_clg_foundation_walls = loads_clg_foundation_walls + (-hr_foundation_walls * clg_mode * 1), !- Program Line 176
  Set loads_clg_floors = loads_clg_floors + (-hr_floors * clg_mode * 1), !- Program Line 177
  Set loads_clg_slabs = loads_clg_slabs + (-hr_slabs * clg_mode * 1), !- Program Line 178
  Set loads_clg_ceilings = loads_clg_ceilings + (-hr_ceilings * clg_mode * 1), !- Program Line 179
  Set loads_clg_roofs = loads_clg_roofs + (-hr_roofs * clg_mode * 1), !- Program Line 180
  Set loads_clg_windows_conduction = loads_clg_windows_conduction + (-hr_windows_conduction * clg_mode * 1), !- Program Line 181
  Set loads_clg_windows_solar = loads_clg_windows_solar + (-hr_windows_solar * clg_mode * 1), !- Program Line 182
  Set loads_clg_doors = loads_clg_doors + (-hr_doors * clg_mode * 1), !- Program Line 183
  Set loads_clg_skylights_conduction = loads_clg_skylights_conduction + (-hr_skylights_conduction * clg_mode * 1), !- Program Line 184
  Set loads_clg_skylights_solar = loads_clg_skylights_solar + (-hr_skylights_solar * clg_mode * 1), !- Program Line 185
  Set loads_clg_internal_mass = loads_clg_internal_mass + (-hr_internal_mass * clg_mode * 1), !- Program Line 186
  Set loads_clg_intgains = loads_clg_intgains + (-hr_intgains * clg_mode * 1), !- Program Line 187
  Set loads_clg_lighting = loads_clg_lighting + (-hr_lighting * clg_mode * 1), !- Program Line 188
  Set loads_clg_infil = loads_clg_infil + (-hr_infil * clg_mode * 1), !- Program Line 189
  Set loads_clg_mechvent = loads_clg_mechvent + (-hr_mechvent * clg_mode * 1), !- Program Line 190
  Set loads_clg_natvent = loads_clg_natvent + (-hr_natvent * clg_mode * 1), !- Program Line 191
  Set loads_clg_whf = loads_clg_whf + (-hr_whf * clg_mode * 1), !- Program Line 192
  Set loads_clg_ducts = loads_clg_ducts + (-hr_ducts * clg_mode * 1); !- Program Line 193

OS:AdditionalProperties,
  {edf644db-dcae-4255-b20e-33f857c668a3}, !- Handle
  {c4b81157-320b-4cb8-af1d-efb8776dd768}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  component loads program;                !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {3787f39e-9cf5-4fd2-bd59-d2c13235fe39}, !- Handle
  s_conv,                                 !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b423ff2d-5af4-4b5e-bbda-3854e09f0283}, !- Handle
  s_ig,                                   !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0608423b-9b37-4e7e-bd61-5581a9d979d0}, !- Handle
  s_sol,                                  !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1999d931-3fd5-42c5-99fb-e3d0c8898d1b}, !- Handle
  s_lgt,                                  !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {19452523-5cf4-4a55-a9a1-c9e625f8b235}, !- Handle
  s_surf,                                 !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6ee38131-f88d-47f0-9cf3-da6d199f5ddb}, !- Handle
  s_conv_1,                               !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {248fbe80-6d69-4ac1-baab-9355c8cafcd5}, !- Handle
  s_ig_1,                                 !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6c151a68-dc32-4740-84d0-97b5b90d7745}, !- Handle
  s_sol_1,                                !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9ec6a991-9acb-4a8d-8768-086e29bcaf2b}, !- Handle
  s_lgt_1,                                !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {29a2e294-1582-4e9c-8f42-2482cdbf2aac}, !- Handle
  s_surf_1,                               !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {45e6f513-e362-46b2-b0e8-66bd5e046ce5}, !- Handle
  s_conv_2,                               !- Name
  Floor3,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6d051a6a-b35d-42f4-a737-d4fa1a48bd47}, !- Handle
  s_ig_2,                                 !- Name
  Floor3,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6a55916b-6907-4eca-8245-6befd5aaa991}, !- Handle
  s_sol_2,                                !- Name
  Floor3,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0eac7869-4dee-4114-a086-29e8945ef07d}, !- Handle
  s_lgt_2,                                !- Name
  Floor3,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b78e956c-5e5b-4226-a358-09fc920953c9}, !- Handle
  s_surf_2,                               !- Name
  Floor3,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fb05cd31-be27-410e-a571-50289fff95ee}, !- Handle
  s_conv_3,                               !- Name
  inferred conditioned ceiling,           !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {40c24c5e-13fe-4633-acb5-1b879fc804e9}, !- Handle
  s_ig_3,                                 !- Name
  inferred conditioned ceiling,           !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0721204f-d6c7-40be-8de4-591ea1771e02}, !- Handle
  s_sol_3,                                !- Name
  inferred conditioned ceiling,           !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1db08ef8-0d91-48cd-9051-5eae9ce26942}, !- Handle
  s_lgt_3,                                !- Name
  inferred conditioned ceiling,           !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d4510457-48d9-4b11-a1c5-94edd1cba5f1}, !- Handle
  s_surf_3,                               !- Name
  inferred conditioned ceiling,           !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5c23381b-eee5-47c7-b54b-569250833466}, !- Handle
  s_conv_4,                               !- Name
  inferred conditioned floor,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d7bce3be-d8ed-4da1-828e-9c3d65266c81}, !- Handle
  s_ig_4,                                 !- Name
  inferred conditioned floor,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c2d4aa0c-116c-4e04-be00-6620a77349e2}, !- Handle
  s_sol_4,                                !- Name
  inferred conditioned floor,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ccbd8825-3608-43a1-b28d-620cebc918bc}, !- Handle
  s_lgt_4,                                !- Name
  inferred conditioned floor,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ded761db-54f4-47d5-8711-0fabcf321760}, !- Handle
  s_surf_4,                               !- Name
  inferred conditioned floor,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {df077407-dd77-4faa-9261-a57de433bee9}, !- Handle
  ss_sol,                                 !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {504df51e-b23d-4317-a3a1-e57487035b6a}, !- Handle
  ss_lgt,                                 !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5cbd43f4-a99c-4779-a2a3-b68d94854bfe}, !- Handle
  ss_conv,                                !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {acd30374-df55-46e0-bc5e-9f96237d3903}, !- Handle
  ss_ig,                                  !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e3dc1e16-55f7-448c-ba37-287b6b6c2dcc}, !- Handle
  ss_surf,                                !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1e3ed46c-afb5-4cd9-ac66-3ee14faca73e}, !- Handle
  ss_conv_1,                              !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d0ab42ca-a348-4a8a-8e97-a93fba966ecf}, !- Handle
  ss_ig_1,                                !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {18c9d2b9-f88a-43b2-8253-3293a722406d}, !- Handle
  ss_surf_1,                              !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c4c04059-aa70-487f-b863-0a13801e37b3}, !- Handle
  ss_trans_in,                            !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {042ecd87-ded6-40b2-80c8-772feb814db6}, !- Handle
  ss_back_out,                            !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {12553167-43af-4131-b347-e06f82d5cf7d}, !- Handle
  ss_trans_out,                           !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6ff17373-71a5-4192-9338-c5a0be00e27d}, !- Handle
  ss_conv_2,                              !- Name
  Window10,                               !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a4acb9dd-44d4-4fe0-bca9-5a0490c6162f}, !- Handle
  ss_ig_2,                                !- Name
  Window10,                               !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {91e6e2be-dfb2-4fa8-8bc6-dbc1154d6464}, !- Handle
  ss_surf_2,                              !- Name
  Window10,                               !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {38abfbc8-fa24-40f6-83f5-a502ba08fbf5}, !- Handle
  ss_trans_in_1,                          !- Name
  Window10,                               !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ab3013e0-dee2-4cec-b179-d336e5fb95da}, !- Handle
  ss_back_out_1,                          !- Name
  Window10,                               !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5fea8b9d-cad9-4e0f-840a-2840ba394d6c}, !- Handle
  ss_trans_out_1,                         !- Name
  Window10,                               !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e12b8b48-0062-48c6-b1f1-8275ff8e7237}, !- Handle
  ss_conv_3,                              !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9b507cec-edaa-433b-ac41-e95da11197c2}, !- Handle
  ss_ig_3,                                !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b2bf6ee0-a788-4085-8d09-fbfbc1e47b59}, !- Handle
  ss_surf_3,                              !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {30f8cdf9-795b-47e0-80bc-c3c3af81e623}, !- Handle
  ss_trans_in_2,                          !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {221c8020-47a8-4a12-89f4-040eef35ccc8}, !- Handle
  ss_back_out_2,                          !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0e7e471f-65b2-4403-8f56-edee5e895f95}, !- Handle
  ss_trans_out_2,                         !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {692c903c-fa74-4d2f-80a6-c9e1ff1dffee}, !- Handle
  ss_conv_4,                              !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {826bfcad-f7e9-413a-acd9-6afcb167e14f}, !- Handle
  ss_ig_4,                                !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6b2fe2d9-1fb7-4012-8919-3246958f7d88}, !- Handle
  ss_surf_4,                              !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {421e6e76-38fc-471f-a12b-d5d638e25e22}, !- Handle
  ss_trans_in_3,                          !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eeccefb7-d910-4047-b69d-d1ff84c87572}, !- Handle
  ss_back_out_3,                          !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7ec81a8c-348b-45d3-9f79-f76b08d41306}, !- Handle
  ss_trans_out_3,                         !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3c1afe2e-2ec4-4d91-a49a-23f89535be2a}, !- Handle
  ss_conv_5,                              !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f66d3fd0-860e-4fee-822f-d3b9d7eb0495}, !- Handle
  ss_ig_5,                                !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {03dace23-46f7-4e5d-945f-504444bc4af0}, !- Handle
  ss_surf_5,                              !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f05805e6-4b58-4338-af41-7087eed18ac6}, !- Handle
  ss_trans_in_4,                          !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {31e10681-b23f-4ddc-b397-b5eeadbe4f6f}, !- Handle
  ss_back_out_4,                          !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4b25bb11-64a8-4778-8fb3-064f76346d3a}, !- Handle
  ss_trans_out_4,                         !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ac3dd92f-c8d5-4073-bc8d-7e8b6b7a243f}, !- Handle
  ss_conv_6,                              !- Name
  Window5,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3c9ed556-a2a6-4287-b774-5178e3b9781e}, !- Handle
  ss_ig_6,                                !- Name
  Window5,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7204d33f-84b1-44ec-9e38-052b54bab26d}, !- Handle
  ss_surf_6,                              !- Name
  Window5,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {272c5ec2-f192-4357-8f67-62425184c10a}, !- Handle
  ss_trans_in_5,                          !- Name
  Window5,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0333c550-9eea-4756-b6b6-11cabed2e5d7}, !- Handle
  ss_back_out_5,                          !- Name
  Window5,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {35390f1f-d9d3-4ae1-bd28-142647d2c909}, !- Handle
  ss_trans_out_5,                         !- Name
  Window5,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bbe0a0d0-087c-4d4e-9d94-56df33d387f3}, !- Handle
  ss_conv_7,                              !- Name
  Window6,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {05f3b7c8-b7f9-4202-be17-ace1fbb97fe6}, !- Handle
  ss_ig_7,                                !- Name
  Window6,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2bf6808c-344a-48ab-b5e1-4c963bb7850b}, !- Handle
  ss_surf_7,                              !- Name
  Window6,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8157212d-e14e-403e-86aa-58cd25ad6fb1}, !- Handle
  ss_trans_in_6,                          !- Name
  Window6,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {163cf270-014d-4fce-bc6a-3b4463ba002c}, !- Handle
  ss_back_out_6,                          !- Name
  Window6,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {611e3518-841b-4d7d-8d58-012a316946c6}, !- Handle
  ss_trans_out_6,                         !- Name
  Window6,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c95d3784-e016-493f-9c78-479b920f66f1}, !- Handle
  ss_conv_8,                              !- Name
  Window7,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3a90b7c9-90e0-4a63-9804-cd1c78b8cde6}, !- Handle
  ss_ig_8,                                !- Name
  Window7,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dea0925e-5b89-4b5d-af92-afefcedd93b4}, !- Handle
  ss_surf_8,                              !- Name
  Window7,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a7a14ce4-f9f1-46ee-9669-8e1781dc09b5}, !- Handle
  ss_trans_in_7,                          !- Name
  Window7,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8c3f5e61-eb0d-4f8b-a565-f96b836afbab}, !- Handle
  ss_back_out_7,                          !- Name
  Window7,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c0277690-a64d-4e3d-a649-e9f523f27810}, !- Handle
  ss_trans_out_7,                         !- Name
  Window7,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a7c3215c-a7c7-4103-8058-9905b1d92e22}, !- Handle
  ss_conv_9,                              !- Name
  Window8,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {79097a33-52d6-4899-a198-6b4ed3a0f912}, !- Handle
  ss_ig_9,                                !- Name
  Window8,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8d14e0c5-650d-422d-ba7a-35345f722ce8}, !- Handle
  ss_surf_9,                              !- Name
  Window8,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {27de2772-7b73-4167-b989-c39730bc9721}, !- Handle
  ss_trans_in_8,                          !- Name
  Window8,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7e9c38f0-0160-420f-8fcd-0fa68c32b51c}, !- Handle
  ss_back_out_8,                          !- Name
  Window8,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {352086b3-320d-4fc3-831f-87fcf76a27f5}, !- Handle
  ss_trans_out_8,                         !- Name
  Window8,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {faa2816a-0866-4b1c-aab6-475e45976e18}, !- Handle
  ss_conv_10,                             !- Name
  Window9,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cce9dcfd-6c8e-4937-824c-84328b19c9fe}, !- Handle
  ss_ig_10,                               !- Name
  Window9,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {aa5a7031-7719-4e99-a9f1-68d47e849aa0}, !- Handle
  ss_surf_10,                             !- Name
  Window9,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bffb4054-7913-4e3b-8d9e-0754184e4f4f}, !- Handle
  ss_trans_in_9,                          !- Name
  Window9,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {785bf9d9-6753-463c-bc67-742f3dd04f39}, !- Handle
  ss_back_out_9,                          !- Name
  Window9,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7aa42366-3eac-4ddd-a18c-2310fca4225a}, !- Handle
  ss_trans_out_9,                         !- Name
  Window9,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4618a746-70fc-47ff-99a7-3c1da0d9dd47}, !- Handle
  s_conv_5,                               !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ef236e53-7a38-4f84-a5ed-d8d0793b3ab7}, !- Handle
  s_ig_5,                                 !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a6e36aba-fa03-4444-8295-c81cf6dcbd11}, !- Handle
  s_sol_5,                                !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ed5237eb-d6d6-43e8-8898-b7ff5e48aaa1}, !- Handle
  s_lgt_5,                                !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4fb0f91e-88a1-46e9-9436-a972d89718d9}, !- Handle
  s_surf_5,                               !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7904335b-a841-4b30-80ef-d4e03ba8860f}, !- Handle
  s_conv_6,                               !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ece0a083-4a43-4506-9917-35006d042047}, !- Handle
  s_ig_6,                                 !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eabdc089-328d-403d-b7a8-c0dd77d16a16}, !- Handle
  s_sol_6,                                !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {85f12027-e0cb-4428-8bfc-a0f970d644c6}, !- Handle
  s_lgt_6,                                !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {afa07c4b-426b-421b-b4b2-988a89828526}, !- Handle
  s_surf_6,                               !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {423b32aa-6c05-489f-b314-393eb1ebec88}, !- Handle
  s_conv_7,                               !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e41edc58-c3d3-4ae5-be39-82ea6b1aa732}, !- Handle
  s_ig_7,                                 !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c03fd3da-2aa2-42f0-9201-d5b7ca40458e}, !- Handle
  s_sol_7,                                !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5391c0f9-01cb-4f0b-8029-9fa0c2fda8c9}, !- Handle
  s_lgt_7,                                !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ddc01c7c-f412-4ac6-8114-11fae1b9cf4e}, !- Handle
  s_surf_7,                               !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1ec064dd-25f6-4b8d-8907-dc6ba56fe406}, !- Handle
  s_conv_8,                               !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {21d09d2a-a3d7-4a2f-b3c8-9489bad6bd9a}, !- Handle
  s_ig_8,                                 !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ad0c285b-8b27-4605-aa85-48e80bc7b2e4}, !- Handle
  s_sol_8,                                !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6410c6ca-38b7-4339-a06c-b6ef97f8f628}, !- Handle
  s_lgt_8,                                !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6b46badf-f5b6-44bb-aa73-29cda8aa1585}, !- Handle
  s_surf_8,                               !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b4060b61-d9e6-44ad-a499-7901a375cbb8}, !- Handle
  s_conv_9,                               !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {30102353-3101-435f-a739-10fbf3bbe227}, !- Handle
  s_ig_9,                                 !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8134bca4-f3d7-4a2e-ba8a-2cc47227c6f0}, !- Handle
  s_sol_9,                                !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ae0a55f1-951c-441a-ac80-0728817b38b4}, !- Handle
  s_lgt_9,                                !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1a7b8076-7088-41bb-b8a5-7aaea21f0d62}, !- Handle
  s_surf_9,                               !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7ffed79a-1af3-4bf2-900c-f64aee65cb87}, !- Handle
  s_conv_10,                              !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b56b5f50-fb73-409b-a79c-edf9c3b26e19}, !- Handle
  s_ig_10,                                !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2a3e5233-a002-4e6c-83c6-75e6ed30c6d1}, !- Handle
  s_sol_10,                               !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {703af690-6524-45af-abf4-73eb10274e22}, !- Handle
  s_lgt_10,                               !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {198dcfb1-9c05-4c6c-a2e4-f20cf300c7dd}, !- Handle
  s_surf_10,                              !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8e26db55-86ae-4aa0-b5aa-6507ee276866}, !- Handle
  im_conv,                                !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {be95ce1e-b658-448e-b54c-8cd3dceea60b}, !- Handle
  im_ig,                                  !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fe57cbb5-86d5-42b7-8e36-6ec4bb58ac99}, !- Handle
  im_sol,                                 !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a4ae7e83-9011-49d5-a34b-8b79ba326770}, !- Handle
  im_lgt,                                 !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {58a1b6e1-c584-4386-a268-d71ddcd2b72e}, !- Handle
  im_surf,                                !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {28c0639c-225c-4e2c-aabf-d6a7b269a4e5}, !- Handle
  im_conv_1,                              !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2f99974d-351c-4483-9845-9f613f48bfb5}, !- Handle
  im_ig_1,                                !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fa7f0034-bfce-4b00-bfbe-a14d038cf24d}, !- Handle
  im_sol_1,                               !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f6713fd1-663e-407e-9364-f48f0e9fa338}, !- Handle
  im_lgt_1,                               !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {df3a34e0-8295-4f79-a943-52566e750dec}, !- Handle
  im_surf_1,                              !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0ed499f5-07fd-4129-ac8e-aadad9868942}, !- Handle
  airflow_gain,                           !- Name
  infil flow,                             !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {562cf4da-ba08-4cf8-902e-506a0ff99c2f}, !- Handle
  airflow_loss,                           !- Name
  infil flow,                             !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {76f484ce-036a-469c-8c61-cb65dd8caf77}, !- Handle
  airflow_gain_1,                         !- Name
  natural vent flow,                      !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e307d3c0-3837-4506-9ab9-76d8d7534016}, !- Handle
  airflow_loss_1,                         !- Name
  natural vent flow,                      !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9e08a2c5-2e36-4c7a-992f-8c95410b8b70}, !- Handle
  airflow_gain_2,                         !- Name
  whole house fan flow,                   !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3e45d3df-3bf2-4ff4-b89e-138bc158ccd0}, !- Handle
  airflow_loss_2,                         !- Name
  whole house fan flow,                   !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {438767d8-c61a-452f-9967-a7296f8ffeed}, !- Handle
  mv_conv,                                !- Name
  mech vent house fan,                    !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e3bc8680-4a24-4af4-8020-e0652acc4098}, !- Handle
  mv_rad,                                 !- Name
  mech vent house fan,                    !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {66a48062-a239-43a7-8a05-82d5931553ed}, !- Handle
  mv_conv_1,                              !- Name
  mech vent house fan cfis,               !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6713e285-a31d-46ed-bdd6-002d342afd94}, !- Handle
  mv_rad_1,                               !- Name
  mech vent house fan cfis,               !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {de357bf6-ec36-455c-898e-7557ae2025e8}, !- Handle
  mv_conv_2,                              !- Name
  mech vent house fan latent load,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7150572f-a4e3-4137-9ae7-5604cc08b63d}, !- Handle
  mv_rad_2,                               !- Name
  mech vent house fan latent load,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6ac8285c-d3e4-48d9-9dc9-71db56222054}, !- Handle
  mv_conv_3,                              !- Name
  mech vent house fan sensible load,      !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2b029bd8-87cd-4928-82e8-2602a5cb7096}, !- Handle
  mv_rad_3,                               !- Name
  mech vent house fan sensible load,      !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {32d85b32-17d0-4471-bbba-c4cb52490c5b}, !- Handle
  duct_mix_gain,                          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mixing Sensible Heat Gain Energy;  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {feb20b26-8abe-486a-b25a-0ee85a451d28}, !- Handle
  duct_mix_loss,                          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mixing Sensible Heat Loss Energy;  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e79e42cd-f13c-4aa5-b055-ebb08ffa6f21}, !- Handle
  duct_mix_gain_1,                        !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mixing Sensible Heat Gain Energy;  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f03a4c80-70ad-443b-8644-63efd033e8d1}, !- Handle
  duct_mix_loss_1,                        !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mixing Sensible Heat Loss Energy;  !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {220984d8-fc14-4865-82c2-4caf5e12724f}, !- Handle
  {4c78f15e-7638-45bd-89dc-16a019631951}; !- Object Name

OS:EnergyManagementSystem:Sensor,
  {3797f1ed-1924-4744-b842-632e6b32679f}, !- Handle
  ducts_conv,                             !- Name
  central ac and furnace airloop_0 RetCondToRP, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d4fce4c6-d6cb-48f8-89ad-6a7c474299dd}, !- Handle
  ducts_rad,                              !- Name
  central ac and furnace airloop_0 RetCondToRP, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {33d353cf-e5d9-46f4-b153-8ae62291368b}, !- Handle
  ducts_conv_1,                           !- Name
  central ac and furnace airloop_0 RetLatLkToRP, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {58bbb970-1f8f-4be9-b7ea-a912cb4016c0}, !- Handle
  ducts_rad_1,                            !- Name
  central ac and furnace airloop_0 RetLatLkToRP, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {73df702b-c426-4c19-ac91-4a1f64f70f61}, !- Handle
  ducts_conv_2,                           !- Name
  central ac and furnace airloop_0 RetSensLkToRP, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6412529f-8dcc-471a-b929-dc23bc500d89}, !- Handle
  ducts_rad_2,                            !- Name
  central ac and furnace airloop_0 RetSensLkToRP, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9ab20793-8631-4bfc-afee-7f6820265e69}, !- Handle
  ducts_conv_3,                           !- Name
  central ac and furnace airloop_0 SupCondToLv, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {07fcb741-52f2-4ea8-a89b-d8ee2c85e40a}, !- Handle
  ducts_rad_3,                            !- Name
  central ac and furnace airloop_0 SupCondToLv, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {aaf46b3d-fab6-45a2-a9a1-e63ff1b4e68c}, !- Handle
  ducts_conv_4,                           !- Name
  central ac and furnace airloop_0 SupLatLkToCond, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8b17ee98-1f21-4de7-bd9f-f09e21442d3e}, !- Handle
  ducts_rad_4,                            !- Name
  central ac and furnace airloop_0 SupLatLkToCond, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c355c335-b8a9-4dc5-9150-7aff2e3ff509}, !- Handle
  ducts_conv_5,                           !- Name
  central ac and furnace airloop_0 SupSensLkToCond, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d176a78d-4372-46af-a139-2bf1f45e7e60}, !- Handle
  ducts_rad_5,                            !- Name
  central ac and furnace airloop_0 SupSensLkToCond, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {592be7b6-9173-402d-9146-751e88a77079}, !- Handle
  ig_ee_conv,                             !- Name
  clothes dryer,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7c25422b-9807-4429-a829-f4c872a14c2d}, !- Handle
  ig_ee_rad,                              !- Name
  clothes dryer,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {50c9b94b-347e-4265-a966-e8f64fab0904}, !- Handle
  ig_ee_conv_1,                           !- Name
  clothes washer,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {97a342e0-f6d5-4759-91c2-7e6a2be5a530}, !- Handle
  ig_ee_rad_1,                            !- Name
  clothes washer,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7b880b8b-f573-480e-99a1-895fff4e91b0}, !- Handle
  ig_ee_conv_2,                           !- Name
  cooking range,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {94adf363-c6d9-4fff-a41b-74430cd1cca2}, !- Handle
  ig_ee_rad_2,                            !- Name
  cooking range,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4a80f9a2-5810-441c-9721-5d3fc485b9bd}, !- Handle
  ig_ee_conv_3,                           !- Name
  dishwasher,                             !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d4d62500-ccab-4afb-abe1-f7b8a2273377}, !- Handle
  ig_ee_rad_3,                            !- Name
  dishwasher,                             !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {91f3cbb8-4ee1-4457-9654-d6eb0a7a49ce}, !- Handle
  ig_ee_conv_4,                           !- Name
  fridge,                                 !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {578a36d7-8715-46f9-861b-bfc512847be3}, !- Handle
  ig_ee_rad_4,                            !- Name
  fridge,                                 !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {57b31cac-1ba8-4659-b59b-1d7f9598759d}, !- Handle
  ig_ee_conv_5,                           !- Name
  whole house fan,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4e26c798-31ed-4c33-93a4-9b5b42b92a22}, !- Handle
  ig_ee_rad_5,                            !- Name
  whole house fan,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2b6fa264-d407-4a60-bbaf-d12b90a83959}, !- Handle
  ig_oe_conv,                             !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {62a43945-a599-4262-adc7-12bafbaab935}, !- Handle
  ig_oe_rad,                              !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4b0fc6b1-0cb0-4eec-9841-36eeb908dba3}, !- Handle
  ig_oe_conv_1,                           !- Name
  cooking range 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bb203cdc-fd09-41f6-aeb1-bd5d230ad4b7}, !- Handle
  ig_oe_rad_1,                            !- Name
  cooking range 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {284e02f0-b990-41bb-91d1-c8355715d8cf}, !- Handle
  ig_oe_conv_2,                           !- Name
  general water use latent,               !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e0722899-790a-452b-af11-ec1e3eb106e2}, !- Handle
  ig_oe_rad_2,                            !- Name
  general water use latent,               !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c1a8745a-dade-4633-844e-22e0336d40ae}, !- Handle
  ig_oe_conv_3,                           !- Name
  general water use sensible,             !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d529e61e-5110-4f97-abd5-8b167b6e2a70}, !- Handle
  ig_oe_rad_3,                            !- Name
  general water use sensible,             !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fd9b6b4c-c1a6-4bba-92c8-d1d9c7d52f20}, !- Handle
  tin_s_1,                                !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d3de3e32-947e-4d6d-8494-9a092bc88569}, !- Handle
  htg_sp_s_1,                             !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {76c44f96-c247-4b4e-910b-1c14d28eb291}, !- Handle
  clg_sp_s_1,                             !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {3cc22a88-85d5-4ad9-ada1-922c17896e6a}, !- Handle
  component_loads_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {c4b81157-320b-4cb8-af1d-efb8776dd768}; !- Program Name 1

OS:AdditionalProperties,
  {91a89d16-adb1-494e-9e14-eea979df20a8}, !- Handle
  {7a017b48-1f01-4526-aa22-a1e902e3726b}; !- Object Name

OS:AdditionalProperties,
  {efb47179-5821-4609-857e-50d35f6c28e3}, !- Handle
  {622e1fd1-afd3-4029-b553-843a84d14d48}; !- Object Name

OS:AdditionalProperties,
  {0da57233-0240-434f-837e-85d66ff007a2}, !- Handle
  {8293aaa8-1a7d-47b1-9c69-db790ed5a721}; !- Object Name

OS:AdditionalProperties,
  {d26f4cfe-cc4c-4a89-9d47-07676ce9c07c}, !- Handle
  {75b67056-da9b-495a-891d-de622fe121c8}; !- Object Name

OS:AdditionalProperties,
  {8ac32111-47a9-4fe3-9d1f-7117001b87af}, !- Handle
  {1c4019f6-8529-4b00-bc1d-2dcadcfa4d61}; !- Object Name

OS:AdditionalProperties,
  {7a48cde4-6105-4c46-bbe9-751181791e2e}, !- Handle
  {d075779c-d6aa-4ca7-8ccb-7cca21d6c43e}; !- Object Name

OS:AdditionalProperties,
  {678d8e43-768d-42f2-bb43-f66bcab813d6}, !- Handle
  {b502f33b-3196-4577-af03-5e5af7dde39d}; !- Object Name

OS:AdditionalProperties,
  {6e7e6eb1-3ff4-4ccf-afc4-68e7d64dee54}, !- Handle
  {002923f4-6753-4471-b675-820eb986b8cd}; !- Object Name

OS:AdditionalProperties,
  {f81191f0-8e3b-4d4b-922a-55c125f049f5}, !- Handle
  {31a6aaf9-df2d-4666-8fe9-fb4831a003ff}; !- Object Name

OS:AdditionalProperties,
  {0541b308-b506-461a-8157-463a86929bc8}, !- Handle
  {706df111-9088-4e9e-a9ff-987718bc0f37}; !- Object Name

OS:AdditionalProperties,
  {2520396c-08a2-455e-998c-79449135d032}, !- Handle
  {6162a5cd-c6ea-400b-9ed1-c62fa7fb8c54}; !- Object Name

OS:AdditionalProperties,
  {3daee584-0754-4bb3-ab63-cadaa61b1941}, !- Handle
  {2592551f-4952-4f41-85dd-9053d03073c8}; !- Object Name

OS:AdditionalProperties,
  {1520c33e-84a2-4f1a-a758-7a25ea58508d}, !- Handle
  {dc1f8aef-460e-4d2f-839d-76615bd444f9}; !- Object Name

OS:AdditionalProperties,
  {7415d1a4-65d5-41c3-988c-25f313482c76}, !- Handle
  {aee2742f-2136-4dac-9de5-6016967ac89a}; !- Object Name

OS:AdditionalProperties,
  {4c97ce1d-8f87-4577-9823-43a31042fd38}, !- Handle
  {07a1738d-9cb5-4088-b08c-9e83cae7a5a2}; !- Object Name

OS:AdditionalProperties,
  {80b8db61-9e64-42d5-8aba-4ad771e87a41}, !- Handle
  {b2607774-7135-4a86-9880-17107a48bb46}; !- Object Name

OS:AdditionalProperties,
  {ad0c62bb-1a60-43fd-ab75-e2e2f9163027}, !- Handle
  {18a92a9d-2aae-4931-9fb2-7550e946f4b8}; !- Object Name

OS:EnergyManagementSystem:Program,
  {16f7157f-2093-4dec-98ba-ccc6888894bd}, !- Handle
  total_airflows_program,                 !- Name
  Set total_infil_flow_rate = 0,          !- Program Line 1
  Set total_mechvent_flow_rate = 0,       !- Program Line 2
  Set total_natvent_flow_rate = 0,        !- Program Line 3
  Set total_whf_flow_rate = 0,            !- Program Line 4
  Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1), !- Program Line 5
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1), !- Program Line 6
  Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1), !- Program Line 7
  Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1); !- Program Line 8

OS:AdditionalProperties,
  {c36ea822-c774-4dcd-9741-311827acb886}, !- Handle
  {16f7157f-2093-4dec-98ba-ccc6888894bd}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total airflows program;                 !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {50273531-432d-4596-bd56-8218b2652718}, !- Handle
  total_airflows_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {16f7157f-2093-4dec-98ba-ccc6888894bd}; !- Program Name 1

OS:Output:JSON,
  {afbf0f63-9a49-458c-ae0b-168cd8efbffc}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:OutputControl:Files,
  {0db1f5cb-8b62-4e92-9871-289798a68961}, !- Handle
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  No,                                     !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Building,
  {57ba8e87-1254-44ab-a0e1-f7cbee16e810}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {527e0fb6-d9f4-4ac5-afb1-fe556b340ffd}, !- Handle
  {57ba8e87-1254-44ab-a0e1-f7cbee16e810}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /var/simdata/openstudio/run/home.xml,   !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /var/simdata/openstudio/run/in.xml,     !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ["AER_HighRECost_Avg"&#44 "AER_HighRECostLowNGPrice_Avg"&#44 "AER_LowRECost_Avg"&#44 "AER_LowRECostHighNGPrice_Avg"&#44 "AER_MidCase_Avg"&#44 "LRMER_HighRECost_15"&#44 "LRMER_HighRECost_25"&#44 "LRMER_HighRECostLowNGPrice_15"&#44 "LRMER_HighRECostLowNGPrice_25"&#44 "LRMER_LowRECost_15"&#44 "LRMER_LowRECost_25"&#44 "LRMER_LowRECostHighNGPrice_15"&#44 "LRMER_LowRECostHighNGPrice_25"&#44 "LRMER_MidCase_15"&#44 "LRMER_MidCase_25"], !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ["CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"], !- Feature Value 5
  heated_zones,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ["conditioned space"],                  !- Feature Value 6
  cooled_zones,                           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ["conditioned space"],                  !- Feature Value 7
  is_southern_hemisphere,                 !- Feature Name 8
  Boolean,                                !- Feature Data Type 8
  false;                                  !- Feature Value 8

OS:Meter:Custom,
  {bc7aa7ae-50ff-447d-a8a7-389644e37d4b}, !- Handle
  Electricity:Total,                      !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

OS:Meter:Custom,
  {40fc1c4b-340e-4600-8ac6-53c767b6861e}, !- Handle
  Electricity:Net,                        !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

