
OS:Version,
  {dd382e1b-da42-4f25-9fd3-83ba56906d06}, !- Handle
  3.9.0;                                  !- Version Identifier

OS:SimulationControl,
  {41e0f10b-b928-497a-be63-29f2f86df8c8}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {3b9f7c67-9f66-47cf-8025-0c66a1698829}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {e0f3abbf-fd02-4f2b-939e-48c3f188fcc3}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {afe3eb78-d72a-4bb3-8171-9f34490419a2}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {81a18144-fea6-4e91-a0d4-99a8da628219}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {ca3ee99c-a359-4cd9-ad7b-e2963acb95d7}, !- Handle
  7,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ConvergenceLimits,
  {1dcdd516-1fd9-4501-bb1a-4853c8204c5c}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:RunPeriod,
  {c2e58b63-fc0c-4498-9723-10b976e6ea20}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:PerformancePrecisionTradeoffs,
  {9997e44f-cd81-4564-8577-26a64d849c13}, !- Handle
  ,                                       !- Use Coil Direct Solutions
  CarrollMRT;                             !- Zone Radiant Exchange Algorithm

OS:WeatherFile,
  {e04b4194-f59f-49ba-960a-9fc69d57a895}, !- Handle
  Portland Intl Arpt,                     !- City
  OR,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  726980,                                 !- WMO Number
  45.59,                                  !- Latitude {deg}
  -122.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  33,                                     !- Elevation {m}
  /weather/G4100510.epw,                  !- Url
  23418E60,                               !- Checksum
  2018,                                   !- Start Date Actual Year
  Monday;                                 !- Start Day of Week

OS:YearDescription,
  {e9dc0ff1-71c5-43da-9d78-4e0bb402faad}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site,
  {c999d2ba-5983-4b5d-849f-791423b19efd}, !- Handle
  Portland Intl Arpt_OR,                  !- Name
  45.59,                                  !- Latitude {deg}
  -122.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  33,                                     !- Elevation {m}
  Suburbs,                                !- Terrain
  Yes;                                    !- Keep Site Location Information

OS:RunPeriodControl:DaylightSavingTime,
  {5604cc4f-5826-455f-8f4b-2568fb61f1ce}, !- Handle
  Mar 11,                                 !- Start Date
  Nov 4;                                  !- End Date

OS:Site:GroundTemperature:Shallow,
  {08e717a8-568f-4abe-b51c-3722f445921d}, !- Handle
  10.2558044641633,                       !- January Surface Ground Temperature {C}
  8.96328398056839,                       !- February Surface Ground Temperature {C}
  8.85977430498792,                       !- March Surface Ground Temperature {C}
  9.47314131759795,                       !- April Surface Ground Temperature {C}
  11.9354680782591,                       !- May Surface Ground Temperature {C}
  14.3863242762951,                       !- June Surface Ground Temperature {C}
  16.5110856158237,                       !- July Surface Ground Temperature {C}
  17.857069666975,                        !- August Surface Ground Temperature {C}
  17.9714184050852,                       !- September Surface Ground Temperature {C}
  16.8766866085166,                       !- October Surface Ground Temperature {C}
  14.8061079306247,                       !- November Surface Ground Temperature {C}
  12.4304340182317;                       !- December Surface Ground Temperature {C}

OS:ThermalZone,
  {c9dbc8ce-f28e-42c4-9086-c20eb4504bd4}, !- Handle
  conditioned space,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  493.619269791744,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c59f9a0-679c-45b2-bfe3-0d87487a5121}, !- Zone Air Inlet Port List
  {55524fde-90ff-4146-8e4b-ab92938f5e19}, !- Zone Air Exhaust Port List
  {f8529ad1-8350-44b5-a696-e8f6cb8827b8}, !- Zone Air Node Name
  {0518a6e0-27b9-4ab0-b30e-c8b2ae688f31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {689bdce8-c6f8-44e4-b97b-41ef1caeaa6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a88a07fe-077a-4294-a29d-0b25005ced78}, !- Handle
  Node 1,                                 !- Name
  {f8529ad1-8350-44b5-a696-e8f6cb8827b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8529ad1-8350-44b5-a696-e8f6cb8827b8}, !- Handle
  {c9dbc8ce-f28e-42c4-9086-c20eb4504bd4}, !- Source Object
  11,                                     !- Outlet Port
  {a88a07fe-077a-4294-a29d-0b25005ced78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c59f9a0-679c-45b2-bfe3-0d87487a5121}, !- Handle
  {c9dbc8ce-f28e-42c4-9086-c20eb4504bd4}, !- HVAC Component
  {3c51b63f-40a4-4416-a768-2ba7c5a0a2fa}, !- Port 1
  {eff634e9-644f-4894-8fef-71cf61683493}; !- Port 2

OS:PortList,
  {55524fde-90ff-4146-8e4b-ab92938f5e19}, !- Handle
  {c9dbc8ce-f28e-42c4-9086-c20eb4504bd4}, !- HVAC Component
  {760d76b2-539f-4ce8-ac1f-8e71019b4582}; !- Port 1

OS:PortList,
  {0518a6e0-27b9-4ab0-b30e-c8b2ae688f31}, !- Handle
  {c9dbc8ce-f28e-42c4-9086-c20eb4504bd4}, !- HVAC Component
  {6efeb374-0fef-4136-9953-84ff4be4e9b6}; !- Port 1

OS:Sizing:Zone,
  {284b0cb8-9620-41c5-818c-18fc3cf95e07}, !- Handle
  {c9dbc8ce-f28e-42c4-9086-c20eb4504bd4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {77c5af22-6118-4c70-bf51-62fa955dbb64}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {c9dbc8ce-f28e-42c4-9086-c20eb4504bd4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5b40cda4-2319-4442-86aa-d3fa0a918519}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a8d2aac3-ff24-4cd2-a9e2-bef4f9d14a1a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ee745b42-719e-4d76-8130-63503c8d9ef0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4b1b29e9-e8b6-423e-8a1c-a41f456fb9f3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e5143b38-74b9-47d7-b094-5d50c55048e1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {0c80f727-66c4-4c76-b3f1-45db60441c70}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {20712093-75f7-4e1f-8fc1-ca2fa7d8f4c4}, !- Handle
  {c9dbc8ce-f28e-42c4-9086-c20eb4504bd4}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conditioned space;                      !- Feature Value 1

OS:Space,
  {591097d7-3e60-4897-9555-38515d23a780}, !- Handle
  conditioned space 1,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {c9dbc8ce-f28e-42c4-9086-c20eb4504bd4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  493.619269791744;                       !- Volume {m3}

OS:Schedule:Ruleset,
  {56e1dba5-2ab8-479e-aa54-8c53a256d76d}, !- Handle
  heating setpoint,                       !- Name
  {b829580d-0b57-4bb3-9e68-268185db457e}, !- Schedule Type Limits Name
  {dd0e8ea6-e9dc-4f91-8837-d0cf539bde84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd0e8ea6-e9dc-4f91-8837-d0cf539bde84}, !- Handle
  heating setpoint default day,           !- Name
  {b829580d-0b57-4bb3-9e68-268185db457e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c37d7b9f-4c9c-4dfc-b9e1-4f8c303d5827}, !- Handle
  heating setpoint weekday rule,          !- Name
  {56e1dba5-2ab8-479e-aa54-8c53a256d76d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ccd196c-d3e1-4ca4-b0d5-0a4803b35811}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ccd196c-d3e1-4ca4-b0d5-0a4803b35811}, !- Handle
  heating setpoint day,                   !- Name
  {b829580d-0b57-4bb3-9e68-268185db457e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  16.6666666666667,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  16.6666666666667,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  16.6666666666667;                       !- Value Until Time 5

OS:Schedule:Rule,
  {daf068a3-6401-443d-9f52-45636bfd36a9}, !- Handle
  heating setpoint weekend rule,          !- Name
  {56e1dba5-2ab8-479e-aa54-8c53a256d76d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6989b377-5a77-411e-a6fd-22b04510d0b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6989b377-5a77-411e-a6fd-22b04510d0b5}, !- Handle
  heating setpoint day 1,                 !- Name
  {b829580d-0b57-4bb3-9e68-268185db457e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  16.6666666666667,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.6666666666667;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {df87e955-d4f2-4d5d-ae37-4ca920e17a63}, !- Handle
  cooling setpoint,                       !- Name
  {b829580d-0b57-4bb3-9e68-268185db457e}, !- Schedule Type Limits Name
  {0467776d-64c7-4f16-a155-6a176b34449f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0467776d-64c7-4f16-a155-6a176b34449f}, !- Handle
  cooling setpoint default day,           !- Name
  {b829580d-0b57-4bb3-9e68-268185db457e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a841ca7-de77-4fea-b38d-62ab279d1d46}, !- Handle
  cooling setpoint allday rule,           !- Name
  {df87e955-d4f2-4d5d-ae37-4ca920e17a63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97aa17c7-be89-4678-a1ed-e7728a01b198}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97aa17c7-be89-4678-a1ed-e7728a01b198}, !- Handle
  cooling setpoint day,                   !- Name
  {b829580d-0b57-4bb3-9e68-268185db457e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556;                       !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {689bdce8-c6f8-44e4-b97b-41ef1caeaa6d}, !- Handle
  conditioned space temperature setpoint, !- Name
  {56e1dba5-2ab8-479e-aa54-8c53a256d76d}, !- Heating Setpoint Temperature Schedule Name
  {df87e955-d4f2-4d5d-ae37-4ca920e17a63}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:ScheduleTypeLimits,
  {b829580d-0b57-4bb3-9e68-268185db457e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Surface,
  {931cf347-e6f8-49c8-8028-515718a544a5}, !- Handle
  Roof1,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {4e41a695-bf7a-41d5-88c3-3b66dfe6d9b8}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3524737234292, 5.3524737234292, 5.1816, !- X,Y,Z Vertex 1 {m}
  -5.3524737234292, -5.3524737234292, 5.1816, !- X,Y,Z Vertex 2 {m}
  5.3524737234292, -5.3524737234292, 5.1816, !- X,Y,Z Vertex 3 {m}
  5.3524737234292, 5.3524737234292, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {28611a3b-ab29-4a67-844d-530037fb7f0a}, !- Handle
  {931cf347-e6f8-49c8-8028-515718a544a5}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  35.121218657671889,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  35.121218657671889,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0,                                      !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Material,
  {7f822dc6-f6a4-46c0-a543-7d509028627d}, !- Handle
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.00635,                                !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {090690ca-f06b-4894-a304-4b04d1d485fd}, !- Handle
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a27a1f6c-a908-49d7-b7a8-876b57c0526c}, !- Handle
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {41b6875f-4ff5-40a8-b6b0-06729ef4bfa4}, !- Handle
  roof stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  0.133729293996202,                      !- Conductivity {W/m-K}
  78.34581,                               !- Density {kg/m3}
  1123.46101114405,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1fe61028-98c1-4cde-a26b-afad30b3fc86}, !- Handle
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {4e41a695-bf7a-41d5-88c3-3b66dfe6d9b8}, !- Handle
  Roof1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {7f822dc6-f6a4-46c0-a543-7d509028627d}, !- Layer 1
  {090690ca-f06b-4894-a304-4b04d1d485fd}, !- Layer 2
  {a27a1f6c-a908-49d7-b7a8-876b57c0526c}, !- Layer 3
  {41b6875f-4ff5-40a8-b6b0-06729ef4bfa4}, !- Layer 4
  {1fe61028-98c1-4cde-a26b-afad30b3fc86}; !- Layer 5

OS:Surface,
  {369c5d7b-22bc-4e76-965c-e52cac272fd9}, !- Handle
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  {4d73d737-c547-4784-88c9-2ed262ccc4f3}, !- Construction Name
  {0607c5c6-4779-4243-8175-e12ee072af1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.1669657365325, -33.5620192894737, 0.3048, !- X,Y,Z Vertex 1 {m}
  -18.1669657365325, -33.5620192894737, 5.1816, !- X,Y,Z Vertex 2 {m}
  -21.8245657365325, -33.5620192894737, 5.1816, !- X,Y,Z Vertex 3 {m}
  -21.8245657365325, -33.5620192894737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {eb8dba2e-d40c-41be-965e-f275e3a2cbac}, !- Handle
  {369c5d7b-22bc-4e76-965c-e52cac272fd9}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:ThermalZone,
  {155ac1eb-f392-4e0c-8fc3-49f90c320cc3}, !- Handle
  garage,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  65.242014547968,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19b55201-45f6-4a5d-8cbf-502c4ee8c568}, !- Zone Air Inlet Port List
  {dc0ae59f-4d08-413d-83e9-a393194e20f4}, !- Zone Air Exhaust Port List
  {a06cb455-6a7e-4013-a4df-6504ead8c2bb}, !- Zone Air Node Name
  {c84ce204-9c6a-4479-a560-34793a4436ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a836d39a-fe7a-47fb-9451-b4d7653432b5}, !- Handle
  Node 2,                                 !- Name
  {a06cb455-6a7e-4013-a4df-6504ead8c2bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a06cb455-6a7e-4013-a4df-6504ead8c2bb}, !- Handle
  {155ac1eb-f392-4e0c-8fc3-49f90c320cc3}, !- Source Object
  11,                                     !- Outlet Port
  {a836d39a-fe7a-47fb-9451-b4d7653432b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19b55201-45f6-4a5d-8cbf-502c4ee8c568}, !- Handle
  {155ac1eb-f392-4e0c-8fc3-49f90c320cc3}; !- HVAC Component

OS:PortList,
  {dc0ae59f-4d08-413d-83e9-a393194e20f4}, !- Handle
  {155ac1eb-f392-4e0c-8fc3-49f90c320cc3}; !- HVAC Component

OS:PortList,
  {c84ce204-9c6a-4479-a560-34793a4436ee}, !- Handle
  {155ac1eb-f392-4e0c-8fc3-49f90c320cc3}; !- HVAC Component

OS:Sizing:Zone,
  {0891488c-ddfb-4c33-92c7-e0f5e9d4bc41}, !- Handle
  {155ac1eb-f392-4e0c-8fc3-49f90c320cc3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f6ec62ad-5676-4d21-8049-df84e8bad4ea}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {155ac1eb-f392-4e0c-8fc3-49f90c320cc3}; !- Thermal Zone

OS:AdditionalProperties,
  {5c3ca25b-2b1f-448c-9b86-ffb0f0101a69}, !- Handle
  {155ac1eb-f392-4e0c-8fc3-49f90c320cc3}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  garage;                                 !- Feature Value 1

OS:Space,
  {0607c5c6-4779-4243-8175-e12ee072af1b}, !- Handle
  garage 1,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {155ac1eb-f392-4e0c-8fc3-49f90c320cc3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  65.242014547968;                        !- Volume {m3}

OS:Material,
  {9fa40edc-5293-4029-8147-af8af25926f7}, !- Handle
  composite shingle siding,               !- Name
  Rough,                                  !- Roughness
  0.00635,                                !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7d002511-9deb-4164-a25c-6a74e14f654a}, !- Handle
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c6c96aed-1a31-4ca2-8123-a09e4ebe62df}, !- Handle
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.348478751241897,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {4d73d737-c547-4784-88c9-2ed262ccc4f3}, !- Handle
  Wall1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {9fa40edc-5293-4029-8147-af8af25926f7}, !- Layer 1
  {7d002511-9deb-4164-a25c-6a74e14f654a}, !- Layer 2
  {c6c96aed-1a31-4ca2-8123-a09e4ebe62df}; !- Layer 3

OS:Surface,
  {96fd0ef2-c3de-4327-8ec6-ca39b5c92d44}, !- Handle
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  {62a2de0d-981a-4ee6-8156-2e41abea9f08}, !- Construction Name
  {0607c5c6-4779-4243-8175-e12ee072af1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.5620192894737, 11.0116680477275, 0.3048, !- X,Y,Z Vertex 1 {m}
  -33.5620192894737, 11.0116680477275, 5.1816, !- X,Y,Z Vertex 2 {m}
  -33.5620192894737, 12.8404680477275, 5.1816, !- X,Y,Z Vertex 3 {m}
  -33.5620192894737, 12.8404680477275, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e67089a0-40ec-4272-9d31-e3bb093fcfc1}, !- Handle
  {96fd0ef2-c3de-4327-8ec6-ca39b5c92d44}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6,                                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {62a2de0d-981a-4ee6-8156-2e41abea9f08}, !- Handle
  Wall2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {9fa40edc-5293-4029-8147-af8af25926f7}, !- Layer 1
  {7d002511-9deb-4164-a25c-6a74e14f654a}, !- Layer 2
  {c6c96aed-1a31-4ca2-8123-a09e4ebe62df}; !- Layer 3

OS:Surface,
  {e12f2d36-ce13-4890-bf8b-ba16168229d9}, !- Handle
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  {6bb0e948-61a7-486b-88b1-5c34648e3a3e}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5620192894737, 32.6329888894737, 0.3048, !- X,Y,Z Vertex 1 {m}
  33.5620192894737, 32.6329888894737, 5.1816, !- X,Y,Z Vertex 2 {m}
  33.5620192894737, 20.3514538894737, 5.1816, !- X,Y,Z Vertex 3 {m}
  33.5620192894737, 20.3514538894737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {04d2ade6-87c7-4040-8c6f-7338e5a331b9}, !- Handle
  {e12f2d36-ce13-4890-bf8b-ba16168229d9}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  40.293750000000003,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {39b794d2-27bb-4a86-925b-70b302469655}, !- Handle
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.434317379894044,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6bb0e948-61a7-486b-88b1-5c34648e3a3e}, !- Handle
  Wall3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {9fa40edc-5293-4029-8147-af8af25926f7}, !- Layer 1
  {7d002511-9deb-4164-a25c-6a74e14f654a}, !- Layer 2
  {39b794d2-27bb-4a86-925b-70b302469655}, !- Layer 3
  {1fe61028-98c1-4cde-a26b-afad30b3fc86}; !- Layer 4

OS:Surface,
  {c2934de2-2757-4786-8388-654be1265433}, !- Handle
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  {bd5e60aa-8fa8-4559-9aa4-e90ab223adaf}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4161303365325, -33.5620192894737, 0.3048, !- X,Y,Z Vertex 1 {m}
  -10.4161303365325, -33.5620192894737, 5.1816, !- X,Y,Z Vertex 2 {m}
  -17.2379353365325, -33.5620192894737, 5.1816, !- X,Y,Z Vertex 3 {m}
  -17.2379353365325, -33.5620192894737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9683bff9-7cd9-4624-b053-f04ca7b48c00}, !- Handle
  {c2934de2-2757-4786-8388-654be1265433}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  22.381250000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {bd5e60aa-8fa8-4559-9aa4-e90ab223adaf}, !- Handle
  Wall4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {9fa40edc-5293-4029-8147-af8af25926f7}, !- Layer 1
  {7d002511-9deb-4164-a25c-6a74e14f654a}, !- Layer 2
  {39b794d2-27bb-4a86-925b-70b302469655}, !- Layer 3
  {1fe61028-98c1-4cde-a26b-afad30b3fc86}; !- Layer 4

OS:Surface,
  {7abd734e-2f9f-4493-b8ec-dc5beedaf90e}, !- Handle
  Wall5,                                  !- Name
  Wall,                                   !- Surface Type
  {80d5aaf6-88d5-4fa1-bf2d-44fd77e760fa}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e989097-f841-4aba-857b-37e2ba186c7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.67972554971051e-16, -0.9144, 0.3048,  !- X,Y,Z Vertex 1 {m}
  1.67972554971051e-16, -0.9144, 5.1816,  !- X,Y,Z Vertex 2 {m}
  -1.67972554971051e-16, 0.9144, 5.1816,  !- X,Y,Z Vertex 3 {m}
  -1.67972554971051e-16, 0.9144, 0.3048;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {97a1bcd4-5290-4142-a494-26e49f11b998}, !- Handle
  {7abd734e-2f9f-4493-b8ec-dc5beedaf90e}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6,                                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {0e989097-f841-4aba-857b-37e2ba186c7e}, !- Handle
  Wall5 Reversed,                         !- Name
  Wall,                                   !- Surface Type
  {22684074-2a29-4e80-abe3-7d99d0c01fe9}, !- Construction Name
  {0607c5c6-4779-4243-8175-e12ee072af1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7abd734e-2f9f-4493-b8ec-dc5beedaf90e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.67972554971051e-16, 0.9144, 0.3048,  !- X,Y,Z Vertex 1 {m}
  -1.67972554971051e-16, 0.9144, 5.1816,  !- X,Y,Z Vertex 2 {m}
  1.67972554971051e-16, -0.9144, 5.1816,  !- X,Y,Z Vertex 3 {m}
  1.67972554971051e-16, -0.9144, 0.3048;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0ae6af4a-798e-41ce-bff1-5db2d82ed74c}, !- Handle
  {0e989097-f841-4aba-857b-37e2ba186c7e}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall;                                   !- Feature Value 1

OS:Material,
  {748792be-6a4f-4286-91d3-200d3a7feb21}, !- Handle
  osb sheathing 0.5 in. 1,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {51f1f06a-7068-44b0-ada3-0440fabd575d}, !- Handle
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.506836069164873,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {80d5aaf6-88d5-4fa1-bf2d-44fd77e760fa}, !- Handle
  Wall5 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {748792be-6a4f-4286-91d3-200d3a7feb21}, !- Layer 1
  {51f1f06a-7068-44b0-ada3-0440fabd575d}, !- Layer 2
  {1fe61028-98c1-4cde-a26b-afad30b3fc86}; !- Layer 3

OS:Construction,
  {22684074-2a29-4e80-abe3-7d99d0c01fe9}, !- Handle
  Wall5 construction Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {1fe61028-98c1-4cde-a26b-afad30b3fc86}, !- Layer 1
  {51f1f06a-7068-44b0-ada3-0440fabd575d}, !- Layer 2
  {748792be-6a4f-4286-91d3-200d3a7feb21}; !- Layer 3

OS:Surface,
  {f188a835-a6b9-4ce4-a558-dd4d85919079}, !- Handle
  Wall6,                                  !- Name
  Wall,                                   !- Surface Type
  {60000004-bfed-4ee0-af5b-7893275d163f}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33404be5-452f-4652-b5c4-588831740b46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 1.11981703314034e-16, 0.3048,   !- X,Y,Z Vertex 1 {m}
  0.9144, 1.11981703314034e-16, 5.1816,   !- X,Y,Z Vertex 2 {m}
  -0.9144, -1.11981703314034e-16, 5.1816, !- X,Y,Z Vertex 3 {m}
  -0.9144, -1.11981703314034e-16, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ad553d88-7f3a-4f27-8a6b-74d894f526a6}, !- Handle
  {f188a835-a6b9-4ce4-a558-dd4d85919079}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6,                                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {33404be5-452f-4652-b5c4-588831740b46}, !- Handle
  Wall6 Reversed,                         !- Name
  Wall,                                   !- Surface Type
  {b8bd9069-cf63-440a-9a8e-80464e4e1f6d}, !- Construction Name
  {0607c5c6-4779-4243-8175-e12ee072af1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f188a835-a6b9-4ce4-a558-dd4d85919079}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -1.11981703314034e-16, 0.3048, !- X,Y,Z Vertex 1 {m}
  -0.9144, -1.11981703314034e-16, 5.1816, !- X,Y,Z Vertex 2 {m}
  0.9144, 1.11981703314034e-16, 5.1816,   !- X,Y,Z Vertex 3 {m}
  0.9144, 1.11981703314034e-16, 0.3048;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {778c59f0-c21c-46b9-8dd4-098cd5e39b50}, !- Handle
  {33404be5-452f-4652-b5c4-588831740b46}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall;                                   !- Feature Value 1

OS:Material,
  {a26c2f03-b506-4566-86a1-c7ad7d90bcbd}, !- Handle
  osb sheathing 0.5 in. 2,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {60000004-bfed-4ee0-af5b-7893275d163f}, !- Handle
  Wall6 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {a26c2f03-b506-4566-86a1-c7ad7d90bcbd}, !- Layer 1
  {51f1f06a-7068-44b0-ada3-0440fabd575d}, !- Layer 2
  {1fe61028-98c1-4cde-a26b-afad30b3fc86}; !- Layer 3

OS:Construction,
  {b8bd9069-cf63-440a-9a8e-80464e4e1f6d}, !- Handle
  Wall6 construction Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {1fe61028-98c1-4cde-a26b-afad30b3fc86}, !- Layer 1
  {51f1f06a-7068-44b0-ada3-0440fabd575d}, !- Layer 2
  {a26c2f03-b506-4566-86a1-c7ad7d90bcbd}; !- Layer 3

OS:Surface,
  {878457d0-5a8f-4238-adf5-665abb7ad8d1}, !- Handle
  Wall7,                                  !- Name
  Wall,                                   !- Surface Type
  {bcbcc6d9-34cf-4e6d-bbb4-b4e9a8f245c9}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.5620192894737, -0.1567373522725, 0.3048, !- X,Y,Z Vertex 1 {m}
  -33.5620192894737, -0.1567373522725, 5.1816, !- X,Y,Z Vertex 2 {m}
  -33.5620192894737, 10.0826376477275, 5.1816, !- X,Y,Z Vertex 3 {m}
  -33.5620192894737, 10.0826376477275, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4a4fcc6c-5a1b-4e89-baf3-3b8b8bd8301c}, !- Handle
  {878457d0-5a8f-4238-adf5-665abb7ad8d1}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  33.59375,                               !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {bcbcc6d9-34cf-4e6d-bbb4-b4e9a8f245c9}, !- Handle
  Wall7 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {9fa40edc-5293-4029-8147-af8af25926f7}, !- Layer 1
  {a26c2f03-b506-4566-86a1-c7ad7d90bcbd}, !- Layer 2
  {39b794d2-27bb-4a86-925b-70b302469655}, !- Layer 3
  {1fe61028-98c1-4cde-a26b-afad30b3fc86}; !- Layer 4

OS:Surface,
  {cbe6f90d-f355-4927-be44-38920334b302}, !- Handle
  Wall8,                                  !- Name
  Wall,                                   !- Surface Type
  {ab2272f4-f3e0-494a-b1cd-67831a481740}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.543517795356, 33.5620192894737, 0.3048, !- X,Y,Z Vertex 1 {m}
  12.543517795356, 33.5620192894737, 5.1816, !- X,Y,Z Vertex 2 {m}
  21.030292795356, 33.5620192894737, 5.1816, !- X,Y,Z Vertex 3 {m}
  21.030292795356, 33.5620192894737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {272e6e06-0848-4a29-acdd-a68cea53fa8f}, !- Handle
  {cbe6f90d-f355-4927-be44-38920334b302}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  27.843750000000004,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {ab2272f4-f3e0-494a-b1cd-67831a481740}, !- Handle
  Wall8 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {9fa40edc-5293-4029-8147-af8af25926f7}, !- Layer 1
  {a26c2f03-b506-4566-86a1-c7ad7d90bcbd}, !- Layer 2
  {39b794d2-27bb-4a86-925b-70b302469655}, !- Layer 3
  {1fe61028-98c1-4cde-a26b-afad30b3fc86}; !- Layer 4

OS:Surface,
  {17037619-5059-45cd-a7b1-1db565215d71}, !- Handle
  Wall9,                                  !- Name
  Wall,                                   !- Surface Type
  {1f699092-5a4b-4295-be21-33fd011a0658}, !- Construction Name
  {0607c5c6-4779-4243-8175-e12ee072af1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.78568739535604, 33.5620192894737, 0.3048, !- X,Y,Z Vertex 1 {m}
  9.78568739535604, 33.5620192894737, 5.1816, !- X,Y,Z Vertex 2 {m}
  11.614487395356, 33.5620192894737, 5.1816, !- X,Y,Z Vertex 3 {m}
  11.614487395356, 33.5620192894737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ad739509-39f7-4afb-9b4e-e984d7fed4c6}, !- Handle
  {17037619-5059-45cd-a7b1-1db565215d71}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6,                                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {1f699092-5a4b-4295-be21-33fd011a0658}, !- Handle
  Wall9 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {9fa40edc-5293-4029-8147-af8af25926f7}, !- Layer 1
  {a26c2f03-b506-4566-86a1-c7ad7d90bcbd}, !- Layer 2
  {c6c96aed-1a31-4ca2-8123-a09e4ebe62df}; !- Layer 3

OS:Surface,
  {2403acee-97b7-4e59-954d-05c6b91ce4f4}, !- Handle
  RimJoist1,                              !- Name
  Wall,                                   !- Surface Type
  {0f019e3c-89f7-4048-90e0-816a6b6f782c}, !- Construction Name
  {bec0a7fa-9e3f-4e14-a147-7bd885f9f26a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5620192894737, 12.4469311105263, 0.3048, !- X,Y,Z Vertex 1 {m}
  33.5620192894737, 12.4469311105263, 0.6096, !- X,Y,Z Vertex 2 {m}
  33.5620192894737, 2.05325111052631, 0.6096, !- X,Y,Z Vertex 3 {m}
  33.5620192894737, 2.05325111052631, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ff76f551-1945-4f51-b7a0-b750851958aa}, !- Handle
  {2403acee-97b7-4e59-954d-05c6b91ce4f4}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  34.100000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:ThermalZone,
  {ba8723f1-c9b1-4db1-9b1f-8f801d2f3ba7}, !- Handle
  basement - unconditioned,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  214.188627621888,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {489b9ca2-08e3-4cfd-9237-f2312f37e04c}, !- Zone Air Inlet Port List
  {9efd2371-836b-48a7-8885-4cfc7ad31bf9}, !- Zone Air Exhaust Port List
  {df8a9968-ac23-4367-beb5-aaca82228c9f}, !- Zone Air Node Name
  {5dce9340-26da-4e8a-aa76-ef527c91eaf4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b504cb8d-cde9-43d9-949a-a1f2d77e2580}, !- Handle
  Node 3,                                 !- Name
  {df8a9968-ac23-4367-beb5-aaca82228c9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df8a9968-ac23-4367-beb5-aaca82228c9f}, !- Handle
  {ba8723f1-c9b1-4db1-9b1f-8f801d2f3ba7}, !- Source Object
  11,                                     !- Outlet Port
  {b504cb8d-cde9-43d9-949a-a1f2d77e2580}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {489b9ca2-08e3-4cfd-9237-f2312f37e04c}, !- Handle
  {ba8723f1-c9b1-4db1-9b1f-8f801d2f3ba7}; !- HVAC Component

OS:PortList,
  {9efd2371-836b-48a7-8885-4cfc7ad31bf9}, !- Handle
  {ba8723f1-c9b1-4db1-9b1f-8f801d2f3ba7}; !- HVAC Component

OS:PortList,
  {5dce9340-26da-4e8a-aa76-ef527c91eaf4}, !- Handle
  {ba8723f1-c9b1-4db1-9b1f-8f801d2f3ba7}; !- HVAC Component

OS:Sizing:Zone,
  {9dbb3ef7-983f-4412-a5be-173927ec1d4e}, !- Handle
  {ba8723f1-c9b1-4db1-9b1f-8f801d2f3ba7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {aa7ff752-f7ce-43f8-86a6-4ca09b7ea745}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ba8723f1-c9b1-4db1-9b1f-8f801d2f3ba7}; !- Thermal Zone

OS:AdditionalProperties,
  {fbbb9a38-7f9c-450d-bf0b-3f893e6ecbfa}, !- Handle
  {ba8723f1-c9b1-4db1-9b1f-8f801d2f3ba7}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  basement - unconditioned;               !- Feature Value 1

OS:Space,
  {bec0a7fa-9e3f-4e14-a147-7bd885f9f26a}, !- Handle
  basement - unconditioned 1,             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {ba8723f1-c9b1-4db1-9b1f-8f801d2f3ba7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  214.188627621888;                       !- Volume {m3}

OS:Material,
  {ecf8de88-af80-4448-b66a-1f4e8be7f8dc}, !- Handle
  rim joist stud and cavity,              !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.144151343229634,                      !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {0f019e3c-89f7-4048-90e0-816a6b6f782c}, !- Handle
  RimJoist1 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {9fa40edc-5293-4029-8147-af8af25926f7}, !- Layer 1
  {ecf8de88-af80-4448-b66a-1f4e8be7f8dc}; !- Layer 2

OS:Surface,
  {63070d0e-b5bd-424f-a85c-77df12d63e8a}, !- Handle
  RimJoist2,                              !- Name
  Wall,                                   !- Surface Type
  {07d1e734-af06-464b-a159-7444354222ee}, !- Construction Name
  {bec0a7fa-9e3f-4e14-a147-7bd885f9f26a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.7708192894737, -33.5620192894737, 0.3048, !- X,Y,Z Vertex 1 {m}
  -27.7708192894737, -33.5620192894737, 0.6096, !- X,Y,Z Vertex 2 {m}
  -33.5620192894737, -33.5620192894737, 0.6096, !- X,Y,Z Vertex 3 {m}
  -33.5620192894737, -33.5620192894737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {58daa229-cffd-4e3f-b7fc-6fb4682b35d2}, !- Handle
  {63070d0e-b5bd-424f-a85c-77df12d63e8a}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  19,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {07d1e734-af06-464b-a159-7444354222ee}, !- Handle
  RimJoist2 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {9fa40edc-5293-4029-8147-af8af25926f7}, !- Layer 1
  {ecf8de88-af80-4448-b66a-1f4e8be7f8dc}; !- Layer 2

OS:Surface,
  {23b4ba7c-43e4-45ca-9ab0-e0dcf0f53e8f}, !- Handle
  RimJoist3,                              !- Name
  Wall,                                   !- Surface Type
  {56a954b6-e806-4b7f-8b53-447932d31fb4}, !- Construction Name
  {bec0a7fa-9e3f-4e14-a147-7bd885f9f26a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.5620192894737, 23.1683392894737, 0.3048, !- X,Y,Z Vertex 1 {m}
  -33.5620192894737, 23.1683392894737, 0.6096, !- X,Y,Z Vertex 2 {m}
  -33.5620192894737, 33.5620192894737, 0.6096, !- X,Y,Z Vertex 3 {m}
  -33.5620192894737, 33.5620192894737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {21a4c552-667b-41da-b125-7061a9155f58}, !- Handle
  {23b4ba7c-43e4-45ca-9ab0-e0dcf0f53e8f}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  34.100000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {56a954b6-e806-4b7f-8b53-447932d31fb4}, !- Handle
  RimJoist3 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {9fa40edc-5293-4029-8147-af8af25926f7}, !- Layer 1
  {ecf8de88-af80-4448-b66a-1f4e8be7f8dc}; !- Layer 2

OS:Surface,
  {cb0a59e2-b2e4-4b65-8385-6df5a3928c3a}, !- Handle
  RimJoist4,                              !- Name
  Wall,                                   !- Surface Type
  {a7b3e06d-e0e8-4eca-9a1a-2cdb66e02183}, !- Construction Name
  {bec0a7fa-9e3f-4e14-a147-7bd885f9f26a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7708192894737, 33.5620192894737, 0.3048, !- X,Y,Z Vertex 1 {m}
  27.7708192894737, 33.5620192894737, 0.6096, !- X,Y,Z Vertex 2 {m}
  33.5620192894737, 33.5620192894737, 0.6096, !- X,Y,Z Vertex 3 {m}
  33.5620192894737, 33.5620192894737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {562e1799-e9f8-4e40-a846-8d082c5a99e5}, !- Handle
  {cb0a59e2-b2e4-4b65-8385-6df5a3928c3a}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  19,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {a7b3e06d-e0e8-4eca-9a1a-2cdb66e02183}, !- Handle
  RimJoist4 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {9fa40edc-5293-4029-8147-af8af25926f7}, !- Layer 1
  {ecf8de88-af80-4448-b66a-1f4e8be7f8dc}; !- Layer 2

OS:Surface,
  {cbe3f92e-3117-4e61-8622-bb5c923de312}, !- Handle
  Floor1,                                 !- Name
  Floor,                                  !- Surface Type
  {fd2b1b17-60f2-4503-bc41-0bc6f51edc6d}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52a5c93a-958c-42ec-8d8e-540795cf9c5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.68614511939184, -4.68614511939184, 0.3048, !- X,Y,Z Vertex 1 {m}
  -4.68614511939184, 4.68614511939184, 0.3048, !- X,Y,Z Vertex 2 {m}
  4.68614511939184, 4.68614511939184, 0.3048, !- X,Y,Z Vertex 3 {m}
  4.68614511939184, -4.68614511939184, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4ddb0516-418e-4542-b14c-c06ab25c53e5}, !- Handle
  {cbe3f92e-3117-4e61-8622-bb5c923de312}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {52a5c93a-958c-42ec-8d8e-540795cf9c5d}, !- Handle
  Surface 1 Reversed,                     !- Name
  RoofCeiling,                            !- Surface Type
  {b48e16a7-3eee-4ddd-8ec1-df614e5915b0}, !- Construction Name
  {bec0a7fa-9e3f-4e14-a147-7bd885f9f26a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbe3f92e-3117-4e61-8622-bb5c923de312}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.68614511939184, -4.68614511939184, 0.3048, !- X,Y,Z Vertex 1 {m}
  4.68614511939184, 4.68614511939184, 0.3048, !- X,Y,Z Vertex 2 {m}
  -4.68614511939184, 4.68614511939184, 0.3048, !- X,Y,Z Vertex 3 {m}
  -4.68614511939184, -4.68614511939184, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6f4b53e9-f9f8-4cfa-b359-5bdb15c82d17}, !- Handle
  {52a5c93a-958c-42ec-8d8e-540795cf9c5d}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:Material,
  {d9d65e48-b8b7-4505-9192-8aa61ef3ff99}, !- Handle
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.92363688011841,                       !- Conductivity {W/m-K}
  92.3553,                                !- Density {kg/m3}
  1139.71374674761,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {52af66b9-6e4b-4a49-94c4-caf2a3c307ce}, !- Handle
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {fd2b1b17-60f2-4503-bc41-0bc6f51edc6d}, !- Handle
  Floor1 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {d9d65e48-b8b7-4505-9192-8aa61ef3ff99}, !- Layer 1
  {a27a1f6c-a908-49d7-b7a8-876b57c0526c}, !- Layer 2
  {52af66b9-6e4b-4a49-94c4-caf2a3c307ce}; !- Layer 3

OS:Construction,
  {b48e16a7-3eee-4ddd-8ec1-df614e5915b0}, !- Handle
  Floor1 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {52af66b9-6e4b-4a49-94c4-caf2a3c307ce}, !- Layer 1
  {a27a1f6c-a908-49d7-b7a8-876b57c0526c}, !- Layer 2
  {d9d65e48-b8b7-4505-9192-8aa61ef3ff99}; !- Layer 3

OS:Surface,
  {025618a3-fcb9-43b0-b15b-af19e80ac5cb}, !- Handle
  Floor2,                                 !- Name
  Floor,                                  !- Surface Type
  {dae26a81-a214-4d45-b615-1ffb952e7f7c}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {943f7a1f-d0ab-43e9-9914-03c1434fe2e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.58631376286792, -2.58631376286792, 0.3048, !- X,Y,Z Vertex 1 {m}
  -2.58631376286792, 2.58631376286792, 0.3048, !- X,Y,Z Vertex 2 {m}
  2.58631376286792, 2.58631376286792, 0.3048, !- X,Y,Z Vertex 3 {m}
  2.58631376286792, -2.58631376286792, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {46171e37-04ec-4179-a13b-1b2fe3963a26}, !- Handle
  {025618a3-fcb9-43b0-b15b-af19e80ac5cb}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {943f7a1f-d0ab-43e9-9914-03c1434fe2e8}, !- Handle
  Surface 1 Reversed 1,                   !- Name
  RoofCeiling,                            !- Surface Type
  {b48e16a7-3eee-4ddd-8ec1-df614e5915b0}, !- Construction Name
  {0607c5c6-4779-4243-8175-e12ee072af1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {025618a3-fcb9-43b0-b15b-af19e80ac5cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58631376286792, -2.58631376286792, 0.3048, !- X,Y,Z Vertex 1 {m}
  2.58631376286792, 2.58631376286792, 0.3048, !- X,Y,Z Vertex 2 {m}
  -2.58631376286792, 2.58631376286792, 0.3048, !- X,Y,Z Vertex 3 {m}
  -2.58631376286792, -2.58631376286792, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9173520b-c094-4f04-99cf-3c27f672ac3a}, !- Handle
  {943f7a1f-d0ab-43e9-9914-03c1434fe2e8}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:Construction,
  {dae26a81-a214-4d45-b615-1ffb952e7f7c}, !- Handle
  Floor2 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {d9d65e48-b8b7-4505-9192-8aa61ef3ff99}, !- Layer 1
  {a27a1f6c-a908-49d7-b7a8-876b57c0526c}, !- Layer 2
  {52af66b9-6e4b-4a49-94c4-caf2a3c307ce}; !- Layer 3

OS:Surface,
  {3d34b028-b4ec-4957-93d8-f63e074042d8}, !- Handle
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  {44910ff2-a4af-4bab-a799-842d14699b3f}, !- Construction Name
  {0607c5c6-4779-4243-8175-e12ee072af1b}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {c10fb80b-b042-465e-b0d8-5223ca4d0bbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.58631376286792, -2.58631376286792, 0, !- X,Y,Z Vertex 1 {m}
  -2.58631376286792, 2.58631376286792, 0, !- X,Y,Z Vertex 2 {m}
  2.58631376286792, 2.58631376286792, 0,  !- X,Y,Z Vertex 3 {m}
  2.58631376286792, -2.58631376286792, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {07d9b13b-fb29-4565-8269-7ef254a2c64a}, !- Handle
  {3d34b028-b4ec-4957-93d8-f63e074042d8}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Foundation:Kiva,
  {c10fb80b-b042-465e-b0d8-5223ca4d0bbd}, !- Handle
  Foundation Kiva 1,                      !- Name
  13.4258307666913,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.1016,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Foundation:Kiva:Settings,
  {03228422-7852-44db-ae2d-1a599c232a0d}, !- Handle
  1.3848,                                 !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

OS:Material,
  {cf81fd89-d062-4f71-a2d3-b3154ab1cf32}, !- Handle
  concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {44910ff2-a4af-4bab-a799-842d14699b3f}, !- Handle
  Slab1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {cf81fd89-d062-4f71-a2d3-b3154ab1cf32}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {0624939f-29be-4a1f-950d-402ca2374004}, !- Handle
  {3d34b028-b4ec-4957-93d8-f63e074042d8}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  14.6304;                                !- Total Exposed Perimeter {m}

OS:Surface,
  {87c4f77b-aa42-4302-96c8-2be0da831766}, !- Handle
  FoundationWall1,                        !- Name
  Wall,                                   !- Surface Type
  {4101677e-0d5d-4382-8e96-f270ca51a32d}, !- Construction Name
  {bec0a7fa-9e3f-4e14-a147-7bd885f9f26a}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3e2a2a15-b2b8-4091-a2ec-3c76516bd6d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5620192894737, 1.12422071052631, -2.1336, !- X,Y,Z Vertex 1 {m}
  33.5620192894737, 1.12422071052631, 0.3048, !- X,Y,Z Vertex 2 {m}
  33.5620192894737, -33.5620192894737, 0.3048, !- X,Y,Z Vertex 3 {m}
  33.5620192894737, -33.5620192894737, -2.1336; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c2916785-00b5-4b10-a869-2685730d9e23}, !- Handle
  {87c4f77b-aa42-4302-96c8-2be0da831766}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  113.8,                                  !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FoundationWall;                         !- Feature Value 4

OS:Foundation:Kiva,
  {3e2a2a15-b2b8-4091-a2ec-3c76516bd6d9}, !- Handle
  Foundation Kiva 2,                      !- Name
  9.52053326201753,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.3048,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {35aee21f-9786-4074-b107-2ce1abcf2b5d}, !- Handle
  concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4101677e-0d5d-4382-8e96-f270ca51a32d}, !- Handle
  FoundationWall1 construction,           !- Name
  ,                                       !- Surface Rendering Name
  {35aee21f-9786-4074-b107-2ce1abcf2b5d}; !- Layer 1

OS:Surface,
  {9c22b6cd-ec1d-4e19-a70c-2e952bae228a}, !- Handle
  Slab2,                                  !- Name
  Floor,                                  !- Surface Type
  {989aa0c6-7d5b-4499-9dc7-a47b63fc1472}, !- Construction Name
  {bec0a7fa-9e3f-4e14-a147-7bd885f9f26a}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3e2a2a15-b2b8-4091-a2ec-3c76516bd6d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.68614517077728, -4.68614506800641, -2.1336, !- X,Y,Z Vertex 1 {m}
  -4.68614517077728, 4.68614506800641, -2.1336, !- X,Y,Z Vertex 2 {m}
  4.68614517077728, 4.68614506800641, -2.1336, !- X,Y,Z Vertex 3 {m}
  4.68614517077728, -4.68614506800641, -2.1336; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {208f61e5-054d-4762-935c-a4c29b16124c}, !- Handle
  {9c22b6cd-ec1d-4e19-a70c-2e952bae228a}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Construction,
  {989aa0c6-7d5b-4499-9dc7-a47b63fc1472}, !- Handle
  Slab2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {cf81fd89-d062-4f71-a2d3-b3154ab1cf32}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {362289e4-9e6f-4ef7-9e1a-52879341cacb}, !- Handle
  {9c22b6cd-ec1d-4e19-a70c-2e952bae228a}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  34.68624;                               !- Total Exposed Perimeter {m}

OS:Surface,
  {39405440-64e4-415f-9388-c75b31db7cc5}, !- Handle
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  {e0139e63-6387-40cc-84fd-8dbcb6e09f49}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5620192894737, 15.935349650179, 0.304127649820977, !- X,Y,Z Vertex 1 {m}
  33.5620192894737, 15.935349650179, 1.46371235017902, !- X,Y,Z Vertex 2 {m}
  33.5620192894737, 13.3752891603473, 1.46371235017902, !- X,Y,Z Vertex 3 {m}
  33.5620192894737, 13.3752891603473, 0.304127649820977; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1edbe043-5477-4737-864b-688cb2ad2396}, !- Handle
  {39405440-64e4-415f-9388-c75b31db7cc5}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.3947368421052619,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {aab5f99c-ea93-44ae-93fa-6877bedff4fe}, !- Handle
  Window1,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {829ba164-16da-487e-8b34-0e938a3bf2e0}, !- Construction Name
  {39405440-64e4-415f-9388-c75b31db7cc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5620192894737, 15.9346773, 0.3048,   !- X,Y,Z Vertex 1 {m}
  33.5620192894737, 15.9346773, 1.46304,  !- X,Y,Z Vertex 2 {m}
  33.5620192894737, 13.3759615105263, 1.46304, !- X,Y,Z Vertex 3 {m}
  33.5620192894737, 13.3759615105263, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b57f13db-a6b9-408b-8546-27e5695fb633}, !- Handle
  Window1 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {aab5f99c-ea93-44ae-93fa-6877bedff4fe}; !- Shaded Object Name

OS:ShadingSurface,
  {55e430b1-d688-4fb9-99ac-e4cd151b430e}, !- Handle
  Window1 overhangs,                      !- Name
  ,                                       !- Construction Name
  {b57f13db-a6b9-408b-8546-27e5695fb633}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.5620192894737, 18.6778773, 4.20624,  !- X,Y,Z Vertex 1 {m}
  33.5620192894737, 10.6327615105263, 4.20624, !- X,Y,Z Vertex 2 {m}
  34.1716192894737, 10.6327615105263, 4.20624, !- X,Y,Z Vertex 3 {m}
  34.1716192894737, 18.6778773, 4.20624;  !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:SimpleGlazingSystem,
  {71dacf48-d6a7-4ff0-8b52-23b56831b9b1}, !- Handle
  WindowMaterial,                         !- Name
  4.76952,                                !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {829ba164-16da-487e-8b34-0e938a3bf2e0}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {71dacf48-d6a7-4ff0-8b52-23b56831b9b1}; !- Layer 1

OS:Schedule:Ruleset,
  {c052787d-76a4-4a96-8ac1-efd18ea627ff}, !- Handle
  trans schedule winter=0.85 summer=0.7,  !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  {5d2fdc78-0cb5-4f58-aad4-685550536485}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d2fdc78-0cb5-4f58-aad4-685550536485}, !- Handle
  trans schedule winter=0.85 summer=0.7 default day, !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Rule,
  {d57286f3-6216-446d-8384-1f77763ff9f8}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule, !- Name
  {c052787d-76a4-4a96-8ac1-efd18ea627ff}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7fa882bd-f052-4294-b5d0-99737a025c93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fa882bd-f052-4294-b5d0-99737a025c93}, !- Handle
  trans schedule winter=0.85 summer=0.7 day, !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f370803d-568e-4609-92a4-8a6d616b8c96}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule 1, !- Name
  {c052787d-76a4-4a96-8ac1-efd18ea627ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d860f3aa-c7d0-4ea9-b37a-31fb20fc205b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d860f3aa-c7d0-4ea9-b37a-31fb20fc205b}, !- Handle
  trans schedule winter=0.85 summer=0.7 day 1, !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {b38fee15-3db3-48ba-80ee-487bbe879dfa}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule 2, !- Name
  {c052787d-76a4-4a96-8ac1-efd18ea627ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01dff545-9bd8-4bf9-9881-0821012fb342}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01dff545-9bd8-4bf9-9881-0821012fb342}, !- Handle
  trans schedule winter=0.85 summer=0.7 day 2, !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {6e563ddc-d199-4dff-8292-c967a02a59a0}, !- Handle
  {aab5f99c-ea93-44ae-93fa-6877bedff4fe}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c052787d-76a4-4a96-8ac1-efd18ea627ff}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {37a6b927-9261-4f62-a13d-d729e3fd6eae}, !- Handle
  surface Window2,                        !- Name
  Wall,                                   !- Surface Type
  {e0139e63-6387-40cc-84fd-8dbcb6e09f49}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5620192894737, 19.4230958396527, 0.304127649820977, !- X,Y,Z Vertex 1 {m}
  33.5620192894737, 19.4230958396527, 1.46371235017902, !- X,Y,Z Vertex 2 {m}
  33.5620192894737, 16.863035349821, 1.46371235017902, !- X,Y,Z Vertex 3 {m}
  33.5620192894737, 16.863035349821, 0.304127649820977; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {84e54bb7-090a-45d9-bcbe-7a6cfe2f2046}, !- Handle
  {37a6b927-9261-4f62-a13d-d729e3fd6eae}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.3947368421052584,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {78790ed8-26c3-4979-bbce-a41a5f9c285d}, !- Handle
  Window2,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {5800e671-25f5-4317-bc96-136f3651c25f}, !- Construction Name
  {37a6b927-9261-4f62-a13d-d729e3fd6eae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5620192894737, 19.4224234894737, 0.3048, !- X,Y,Z Vertex 1 {m}
  33.5620192894737, 19.4224234894737, 1.46304, !- X,Y,Z Vertex 2 {m}
  33.5620192894737, 16.8637077, 1.46304,  !- X,Y,Z Vertex 3 {m}
  33.5620192894737, 16.8637077, 0.3048;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a2e9b68a-490b-4d5d-ac8d-774d38c100af}, !- Handle
  Window2 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78790ed8-26c3-4979-bbce-a41a5f9c285d}; !- Shaded Object Name

OS:ShadingSurface,
  {8c52611e-37fd-4fa4-855c-23aef657231e}, !- Handle
  Window2 overhangs,                      !- Name
  ,                                       !- Construction Name
  {a2e9b68a-490b-4d5d-ac8d-774d38c100af}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.5620192894737, 19.7272234894737, 1.76784, !- X,Y,Z Vertex 1 {m}
  33.5620192894737, 16.5589077, 1.76784,  !- X,Y,Z Vertex 2 {m}
  34.1716192894737, 16.5589077, 1.76784,  !- X,Y,Z Vertex 3 {m}
  34.1716192894737, 19.7272234894737, 1.76784; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {5800e671-25f5-4317-bc96-136f3651c25f}, !- Handle
  WindowConstruction 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {71dacf48-d6a7-4ff0-8b52-23b56831b9b1}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {580fb806-eaf1-45b0-b917-58034a7a013a}, !- Handle
  {78790ed8-26c3-4979-bbce-a41a5f9c285d}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c052787d-76a4-4a96-8ac1-efd18ea627ff}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {db654211-8644-4ffc-8634-9a87f1af0873}, !- Handle
  surface Window3,                        !- Name
  Wall,                                   !- Surface Type
  {e0139e63-6387-40cc-84fd-8dbcb6e09f49}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.0479662221568, -33.5620192894737, 0.303457332683107, !- X,Y,Z Vertex 1 {m}
  -26.0479662221568, -33.5620192894737, 1.37294266731689, !- X,Y,Z Vertex 2 {m}
  -26.8431315567906, -33.5620192894737, 1.37294266731689, !- X,Y,Z Vertex 3 {m}
  -26.8431315567906, -33.5620192894737, 0.303457332683107; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2aa06bdf-6410-4e92-9927-0a6fa4ef4bdd}, !- Handle
  {db654211-8644-4ffc-8634-9a87f1af0873}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.6000000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {7a6fb19a-9821-4838-881a-de841ee93a1e}, !- Handle
  Window3,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {4d1246ea-107a-4f37-ac79-a828fa24ec5d}, !- Construction Name
  {db654211-8644-4ffc-8634-9a87f1af0873}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.0493088894737, -33.5620192894737, 0.3048, !- X,Y,Z Vertex 1 {m}
  -26.0493088894737, -33.5620192894737, 1.3716, !- X,Y,Z Vertex 2 {m}
  -26.8417888894737, -33.5620192894737, 1.3716, !- X,Y,Z Vertex 3 {m}
  -26.8417888894737, -33.5620192894737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a9746d90-ea7d-4ba0-b2a9-18b039ed72f2}, !- Handle
  Window3 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7a6fb19a-9821-4838-881a-de841ee93a1e}; !- Shaded Object Name

OS:ShadingSurface,
  {20e5772e-bae6-4c93-b9d7-2ccd5e6c76fd}, !- Handle
  Window3 overhangs,                      !- Name
  ,                                       !- Construction Name
  {a9746d90-ea7d-4ba0-b2a9-18b039ed72f2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -23.3061088894737, -33.5620192894737, 4.1148, !- X,Y,Z Vertex 1 {m}
  -29.5849888894737, -33.5620192894737, 4.1148, !- X,Y,Z Vertex 2 {m}
  -29.5849888894737, -34.1716192894737, 4.1148, !- X,Y,Z Vertex 3 {m}
  -23.3061088894737, -34.1716192894737, 4.1148; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {4d1246ea-107a-4f37-ac79-a828fa24ec5d}, !- Handle
  WindowConstruction 2,                   !- Name
  ,                                       !- Surface Rendering Name
  {71dacf48-d6a7-4ff0-8b52-23b56831b9b1}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {763db2db-821d-4dba-b89f-106429c95d6a}, !- Handle
  {7a6fb19a-9821-4838-881a-de841ee93a1e}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c052787d-76a4-4a96-8ac1-efd18ea627ff}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {8922f7b7-a359-4508-91d7-00277dba8db5}, !- Handle
  surface Window4,                        !- Name
  Wall,                                   !- Surface Type
  {e0139e63-6387-40cc-84fd-8dbcb6e09f49}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.7528618080589, -33.5620192894737, 0.304065671526431, !- X,Y,Z Vertex 1 {m}
  -22.7528618080589, -33.5620192894737, 1.34185432847357, !- X,Y,Z Vertex 2 {m}
  -25.1210128179473, -33.5620192894737, 1.34185432847357, !- X,Y,Z Vertex 3 {m}
  -25.1210128179473, -33.5620192894737, 0.304065671526431; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {24329fe4-690d-4285-8041-6ad8759cab59}, !- Handle
  {8922f7b7-a359-4508-91d7-00277dba8db5}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.7647058823529358,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {dde5b748-ba40-4323-a8e9-7f43b4266767}, !- Handle
  Window4,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7d33df2-f9af-432c-bb26-c13cc8b05cf6}, !- Construction Name
  {8922f7b7-a359-4508-91d7-00277dba8db5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.7535961365325, -33.5620192894737, 0.3048, !- X,Y,Z Vertex 1 {m}
  -22.7535961365325, -33.5620192894737, 1.34112, !- X,Y,Z Vertex 2 {m}
  -25.1202784894737, -33.5620192894737, 1.34112, !- X,Y,Z Vertex 3 {m}
  -25.1202784894737, -33.5620192894737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b9f7e204-6997-4731-aa61-9b1ab5f27934}, !- Handle
  Window4 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {dde5b748-ba40-4323-a8e9-7f43b4266767}; !- Shaded Object Name

OS:ShadingSurface,
  {7def0602-aeae-46a6-af49-9c22cbdc9091}, !- Handle
  Window4 overhangs,                      !- Name
  ,                                       !- Construction Name
  {b9f7e204-6997-4731-aa61-9b1ab5f27934}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.4487961365325, -33.5620192894737, 1.64592, !- X,Y,Z Vertex 1 {m}
  -25.4250784894737, -33.5620192894737, 1.64592, !- X,Y,Z Vertex 2 {m}
  -25.4250784894737, -34.1716192894737, 1.64592, !- X,Y,Z Vertex 3 {m}
  -22.4487961365325, -34.1716192894737, 1.64592; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c7d33df2-f9af-432c-bb26-c13cc8b05cf6}, !- Handle
  WindowConstruction 3,                   !- Name
  ,                                       !- Surface Rendering Name
  {71dacf48-d6a7-4ff0-8b52-23b56831b9b1}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {883887d2-fa45-4e13-beb5-9c53ad6abf49}, !- Handle
  {dde5b748-ba40-4323-a8e9-7f43b4266767}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c052787d-76a4-4a96-8ac1-efd18ea627ff}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {ca993b02-1ccc-4129-9cc1-6b437f04533a}, !- Handle
  surface Window5,                        !- Name
  Wall,                                   !- Surface Type
  {e0139e63-6387-40cc-84fd-8dbcb6e09f49}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.5620192894737, 18.6549051291579, 0.303938089222634, !- X,Y,Z Vertex 1 {m}
  -33.5620192894737, 18.6549051291579, 1.46390191077737, !- X,Y,Z Vertex 2 {m}
  -33.5620192894737, 20.3971973717653, 1.46390191077737, !- X,Y,Z Vertex 3 {m}
  -33.5620192894737, 20.3971973717653, 0.303938089222634; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c40f7a75-a69e-44d9-b8ea-b38a43690984}, !- Handle
  {ca993b02-1ccc-4129-9cc1-6b437f04533a}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.7105263157894726,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {ebd77571-43f9-4cd4-b696-16bea56fafd5}, !- Handle
  Window5,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e950b03-255c-4eea-8a92-c4a30b24c141}, !- Construction Name
  {ca993b02-1ccc-4129-9cc1-6b437f04533a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.5620192894737, 18.6557670399353, 0.3048, !- X,Y,Z Vertex 1 {m}
  -33.5620192894737, 18.6557670399353, 1.46304, !- X,Y,Z Vertex 2 {m}
  -33.5620192894737, 20.3963354609879, 1.46304, !- X,Y,Z Vertex 3 {m}
  -33.5620192894737, 20.3963354609879, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {953882d7-7d42-4ea0-a8ee-a43a53c8bd05}, !- Handle
  Window5 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ebd77571-43f9-4cd4-b696-16bea56fafd5}; !- Shaded Object Name

OS:ShadingSurface,
  {8f567efc-bd39-416b-a812-a1ad041ff205}, !- Handle
  Window5 overhangs,                      !- Name
  ,                                       !- Construction Name
  {953882d7-7d42-4ea0-a8ee-a43a53c8bd05}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -33.5620192894737, 15.9125670399353, 4.20624, !- X,Y,Z Vertex 1 {m}
  -33.5620192894737, 23.1395354609879, 4.20624, !- X,Y,Z Vertex 2 {m}
  -34.1716192894737, 23.1395354609879, 4.20624, !- X,Y,Z Vertex 3 {m}
  -34.1716192894737, 15.9125670399353, 4.20624; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {3e950b03-255c-4eea-8a92-c4a30b24c141}, !- Handle
  WindowConstruction 4,                   !- Name
  ,                                       !- Surface Rendering Name
  {71dacf48-d6a7-4ff0-8b52-23b56831b9b1}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {8be551ed-803d-48b5-a8a5-6c5136c83e93}, !- Handle
  {ebd77571-43f9-4cd4-b696-16bea56fafd5}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c052787d-76a4-4a96-8ac1-efd18ea627ff}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {00f1b142-177c-45ed-abec-70e913958fdd}, !- Handle
  surface Window6,                        !- Name
  Wall,                                   !- Surface Type
  {e0139e63-6387-40cc-84fd-8dbcb6e09f49}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.5620192894737, 16.9416162439394, 0.303451032575542, !- X,Y,Z Vertex 1 {m}
  -33.5620192894737, 16.9416162439394, 1.37294896742446, !- X,Y,Z Vertex 2 {m}
  -33.5620192894737, 17.7280856073598, 1.37294896742446, !- X,Y,Z Vertex 3 {m}
  -33.5620192894737, 17.7280856073598, 0.303451032575542; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {748441ae-15f5-4d14-ac3b-803c045b4610}, !- Handle
  {00f1b142-177c-45ed-abec-70e913958fdd}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5714285714285703,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {fc847d0e-b241-44fb-b9c0-65eb481f2596}, !- Handle
  Window6,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {179756db-b931-42a8-9ae4-bd9120140fe1}, !- Construction Name
  {00f1b142-177c-45ed-abec-70e913958fdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.5620192894737, 16.9429652113639, 0.3048, !- X,Y,Z Vertex 1 {m}
  -33.5620192894737, 16.9429652113639, 1.3716, !- X,Y,Z Vertex 2 {m}
  -33.5620192894737, 17.7267366399353, 1.3716, !- X,Y,Z Vertex 3 {m}
  -33.5620192894737, 17.7267366399353, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {936d677c-aa35-4a95-8602-26d51122d230}, !- Handle
  Window6 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fc847d0e-b241-44fb-b9c0-65eb481f2596}; !- Shaded Object Name

OS:ShadingSurface,
  {6043c776-23ea-4e86-8c6c-e601311d35c6}, !- Handle
  Window6 overhangs,                      !- Name
  ,                                       !- Construction Name
  {936d677c-aa35-4a95-8602-26d51122d230}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -33.5620192894737, 16.6381652113639, 1.6764, !- X,Y,Z Vertex 1 {m}
  -33.5620192894737, 18.0315366399353, 1.6764, !- X,Y,Z Vertex 2 {m}
  -34.1716192894737, 18.0315366399353, 1.6764, !- X,Y,Z Vertex 3 {m}
  -34.1716192894737, 16.6381652113639, 1.6764; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {179756db-b931-42a8-9ae4-bd9120140fe1}, !- Handle
  WindowConstruction 5,                   !- Name
  ,                                       !- Surface Rendering Name
  {71dacf48-d6a7-4ff0-8b52-23b56831b9b1}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {87920e3d-ccd4-4da1-880d-50b87e6cd6d3}, !- Handle
  {fc847d0e-b241-44fb-b9c0-65eb481f2596}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c052787d-76a4-4a96-8ac1-efd18ea627ff}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {5ce362ef-db73-415f-b1a7-866943daed41}, !- Handle
  surface Window7,                        !- Name
  Wall,                                   !- Surface Type
  {e0139e63-6387-40cc-84fd-8dbcb6e09f49}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.5620192894737, 13.7687296460601, 0.304031198332564, !- X,Y,Z Vertex 1 {m}
  -33.5620192894737, 13.7687296460601, 1.31140880166744, !- X,Y,Z Vertex 2 {m}
  -33.5620192894737, 16.0147036130313, 1.31140880166744, !- X,Y,Z Vertex 3 {m}
  -33.5620192894737, 16.0147036130313, 0.304031198332564; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bd1b309c-fa2d-487e-a195-c529e285ea0c}, !- Handle
  {5ce362ef-db73-415f-b1a7-866943daed41}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.3636363636363606,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {f691ca1d-5669-4b04-b74d-b2a41f6f4e9e}, !- Handle
  Window7,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7566a76-ed60-4079-abee-6911575f1085}, !- Construction Name
  {5ce362ef-db73-415f-b1a7-866943daed41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.5620192894737, 13.7694984477275, 0.3048, !- X,Y,Z Vertex 1 {m}
  -33.5620192894737, 13.7694984477275, 1.31064, !- X,Y,Z Vertex 2 {m}
  -33.5620192894737, 16.0139348113639, 1.31064, !- X,Y,Z Vertex 3 {m}
  -33.5620192894737, 16.0139348113639, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2348a923-1efe-4ec6-8c81-6dddb6ebca91}, !- Handle
  Window7 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f691ca1d-5669-4b04-b74d-b2a41f6f4e9e}; !- Shaded Object Name

OS:ShadingSurface,
  {5b769df9-d895-4869-9ed7-9fc362345e07}, !- Handle
  Window7 overhangs,                      !- Name
  ,                                       !- Construction Name
  {2348a923-1efe-4ec6-8c81-6dddb6ebca91}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -33.5620192894737, 13.4646984477275, 1.61544, !- X,Y,Z Vertex 1 {m}
  -33.5620192894737, 16.3187348113639, 1.61544, !- X,Y,Z Vertex 2 {m}
  -34.1716192894737, 16.3187348113639, 1.61544, !- X,Y,Z Vertex 3 {m}
  -34.1716192894737, 13.4646984477275, 1.61544; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f7566a76-ed60-4079-abee-6911575f1085}, !- Handle
  WindowConstruction 6,                   !- Name
  ,                                       !- Surface Rendering Name
  {71dacf48-d6a7-4ff0-8b52-23b56831b9b1}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {f2dada7d-bedc-41f8-a627-97febb7049fd}, !- Handle
  {f691ca1d-5669-4b04-b74d-b2a41f6f4e9e}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c052787d-76a4-4a96-8ac1-efd18ea627ff}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {c23b92c5-fea7-48d5-9606-2266fa462586}, !- Handle
  surface Window8,                        !- Name
  Wall,                                   !- Surface Type
  {e0139e63-6387-40cc-84fd-8dbcb6e09f49}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.254083559261, 33.5620192894737, 0.303847610963831, !- X,Y,Z Vertex 1 {m}
  25.254083559261, 33.5620192894737, 1.34207238903617, !- X,Y,Z Vertex 2 {m}
  26.8427412785099, 33.5620192894737, 1.34207238903617, !- X,Y,Z Vertex 3 {m}
  26.8427412785099, 33.5620192894737, 0.303847610963831; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d6e14c61-2d37-4601-91ee-da0f75f41bd8}, !- Handle
  {c23b92c5-fea7-48d5-9606-2266fa462586}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2058823529411757,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {85aaba9a-06a0-4dc2-873f-ed1f0d392e49}, !- Handle
  Window8,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {a4390d98-ccf2-47b2-850c-ac4627d8b6ca}, !- Construction Name
  {c23b92c5-fea7-48d5-9606-2266fa462586}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.2550359482972, 33.5620192894737, 0.3048, !- X,Y,Z Vertex 1 {m}
  25.2550359482972, 33.5620192894737, 1.34112, !- X,Y,Z Vertex 2 {m}
  26.8417888894737, 33.5620192894737, 1.34112, !- X,Y,Z Vertex 3 {m}
  26.8417888894737, 33.5620192894737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {70871681-3288-4c69-b749-44460acbc8a8}, !- Handle
  Window8 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85aaba9a-06a0-4dc2-873f-ed1f0d392e49}; !- Shaded Object Name

OS:ShadingSurface,
  {89152db0-9892-4162-aa00-aec8c3f0343d}, !- Handle
  Window8 overhangs,                      !- Name
  ,                                       !- Construction Name
  {70871681-3288-4c69-b749-44460acbc8a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.5118359482972, 33.5620192894737, 4.08432, !- X,Y,Z Vertex 1 {m}
  29.5849888894737, 33.5620192894737, 4.08432, !- X,Y,Z Vertex 2 {m}
  29.5849888894737, 34.1716192894737, 4.08432, !- X,Y,Z Vertex 3 {m}
  22.5118359482972, 34.1716192894737, 4.08432; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a4390d98-ccf2-47b2-850c-ac4627d8b6ca}, !- Handle
  WindowConstruction 7,                   !- Name
  ,                                       !- Surface Rendering Name
  {71dacf48-d6a7-4ff0-8b52-23b56831b9b1}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {90a28a3a-064c-4476-9e21-e46112029d0a}, !- Handle
  {85aaba9a-06a0-4dc2-873f-ed1f0d392e49}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c052787d-76a4-4a96-8ac1-efd18ea627ff}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {39a13528-253d-4dfd-b42e-1d020a767733}, !- Handle
  surface Window9,                        !- Name
  Wall,                                   !- Surface Type
  {e0139e63-6387-40cc-84fd-8dbcb6e09f49}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9585888668825, 33.5620192894737, 0.304065671526431, !- X,Y,Z Vertex 1 {m}
  21.9585888668825, 33.5620192894737, 1.34185432847357, !- X,Y,Z Vertex 2 {m}
  24.3267398767708, 33.5620192894737, 1.34185432847357, !- X,Y,Z Vertex 3 {m}
  24.3267398767708, 33.5620192894737, 0.304065671526431; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3166b164-0c1a-41d3-b398-042586afee9e}, !- Handle
  {39a13528-253d-4dfd-b42e-1d020a767733}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.7647058823529358,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {db703cae-f0d7-4bd7-8780-b324020fa961}, !- Handle
  Window9,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {f5de5233-9b29-4096-a07a-573c20d84466}, !- Construction Name
  {39a13528-253d-4dfd-b42e-1d020a767733}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.959323195356, 33.5620192894737, 0.3048, !- X,Y,Z Vertex 1 {m}
  21.959323195356, 33.5620192894737, 1.34112, !- X,Y,Z Vertex 2 {m}
  24.3260055482972, 33.5620192894737, 1.34112, !- X,Y,Z Vertex 3 {m}
  24.3260055482972, 33.5620192894737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6eceea63-fa8e-4ad7-a126-c644499c27a2}, !- Handle
  Window9 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db703cae-f0d7-4bd7-8780-b324020fa961}; !- Shaded Object Name

OS:ShadingSurface,
  {179064b9-c847-4e7a-9293-6eaeb7b8ce2a}, !- Handle
  Window9 overhangs,                      !- Name
  ,                                       !- Construction Name
  {6eceea63-fa8e-4ad7-a126-c644499c27a2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.654523195356, 33.5620192894737, 1.64592, !- X,Y,Z Vertex 1 {m}
  24.6308055482972, 33.5620192894737, 1.64592, !- X,Y,Z Vertex 2 {m}
  24.6308055482972, 34.1716192894737, 1.64592, !- X,Y,Z Vertex 3 {m}
  21.654523195356, 34.1716192894737, 1.64592; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f5de5233-9b29-4096-a07a-573c20d84466}, !- Handle
  WindowConstruction 8,                   !- Name
  ,                                       !- Surface Rendering Name
  {71dacf48-d6a7-4ff0-8b52-23b56831b9b1}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {b4edf5ed-6f06-401e-bf45-b03db1ad4e00}, !- Handle
  {db703cae-f0d7-4bd7-8780-b324020fa961}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {c052787d-76a4-4a96-8ac1-efd18ea627ff}; !- Incident Solar Multiplier Schedule Name

OS:Material,
  {cabbbf6e-a6cb-4487-8827-4e6249049f8c}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Material,
  {5ad5739e-d344-4b81-9114-56c6e15ff6c3}, !- Handle
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {492c632a-40dd-49fb-ae7e-2a919b9afa4d}, !- Handle
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e0139e63-6387-40cc-84fd-8dbcb6e09f49}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {cabbbf6e-a6cb-4487-8827-4e6249049f8c}, !- Layer 1
  {5ad5739e-d344-4b81-9114-56c6e15ff6c3}, !- Layer 2
  {492c632a-40dd-49fb-ae7e-2a919b9afa4d}, !- Layer 3
  {1fe61028-98c1-4cde-a26b-afad30b3fc86}; !- Layer 4

OS:Surface,
  {06ccca6d-492e-4653-a315-d3a27c832484}, !- Handle
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  {6f156013-2f71-48f9-aa6d-e3e117e57512}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.5620192894737, 21.32451801672, 0.303952155732047, !- X,Y,Z Vertex 1 {m}
  -33.5620192894737, 21.32451801672, 2.33866384426795, !- X,Y,Z Vertex 2 {m}
  -33.5620192894737, 22.2401567337416, 2.33866384426795, !- X,Y,Z Vertex 3 {m}
  -33.5620192894737, 22.2401567337416, 0.303952155732047; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e035c965-b8b6-48d5-9993-98643ff03453}, !- Handle
  {06ccca6d-492e-4653-a315-d3a27c832484}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:SubSurface,
  {22d37881-28bb-4adb-8fbd-af1ead138070}, !- Handle
  Door1,                                  !- Name
  Door,                                   !- Sub Surface Type
  {160e248b-abe3-4ac0-bec5-8ec7aa7d8eb8}, !- Construction Name
  {06ccca6d-492e-4653-a315-d3a27c832484}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.5620192894737, 21.3253658609879, 0.3048, !- X,Y,Z Vertex 1 {m}
  -33.5620192894737, 21.3253658609879, 2.337816, !- X,Y,Z Vertex 2 {m}
  -33.5620192894737, 22.2393088894737, 2.337816, !- X,Y,Z Vertex 3 {m}
  -33.5620192894737, 22.2393088894737, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {b52cadad-cd40-4ff0-a7ea-0b7df1aa9172}, !- Handle
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {160e248b-abe3-4ac0-bec5-8ec7aa7d8eb8}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {b52cadad-cd40-4ff0-a7ea-0b7df1aa9172}; !- Layer 1

OS:Material,
  {9d01e321-fdd2-4c3b-a52c-27d1902f3c61}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {6f156013-2f71-48f9-aa6d-e3e117e57512}, !- Handle
  AdiabaticWallConstruction 1,            !- Name
  ,                                       !- Surface Rendering Name
  {9d01e321-fdd2-4c3b-a52c-27d1902f3c61}, !- Layer 1
  {5ad5739e-d344-4b81-9114-56c6e15ff6c3}, !- Layer 2
  {492c632a-40dd-49fb-ae7e-2a919b9afa4d}, !- Layer 3
  {1fe61028-98c1-4cde-a26b-afad30b3fc86}; !- Layer 4

OS:Surface,
  {cf5806f5-ac08-48b8-92ad-a345831560b6}, !- Handle
  inferred conditioned floor,             !- Name
  Floor,                                  !- Surface Type
  {5bdf5f46-0f99-462a-b996-9d0c4b71ad1b}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.68614511939184, -4.68614511939184, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.68614511939184, 4.68614511939184, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.68614511939184, 4.68614511939184, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.68614511939184, -4.68614511939184, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b020f01a-3ecf-40cd-bfdb-e45deec8d5dc}, !- Handle
  {cf5806f5-ac08-48b8-92ad-a345831560b6}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  InferredFloor,                          !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {2501c945-5526-4903-9356-b9053022f539}, !- Handle
  inferred conditioned ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {5bdf5f46-0f99-462a-b996-9d0c4b71ad1b}, !- Construction Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.68614511939184, -4.68614511939184, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.68614511939184, 4.68614511939184, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.68614511939184, 4.68614511939184, 2.7432, !- X,Y,Z Vertex 3 {m}
  -4.68614511939184, -4.68614511939184, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {63a1e713-637d-4f00-b281-fe5669faa039}, !- Handle
  {2501c945-5526-4903-9356-b9053022f539}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  InferredCeiling,                        !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {a72ee41c-0c0e-4ca8-879b-2439ad544b68}, !- Handle
  floor stud and cavity 1,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.75129287332205,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b835f238-d777-4fb4-9003-343c11fd56d1}, !- Handle
  floor rigid ins,                        !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5bdf5f46-0f99-462a-b996-9d0c4b71ad1b}, !- Handle
  AdiabaticFloorConstruction,             !- Name
  ,                                       !- Surface Rendering Name
  {a72ee41c-0c0e-4ca8-879b-2439ad544b68}, !- Layer 1
  {b835f238-d777-4fb4-9003-343c11fd56d1}, !- Layer 2
  {a27a1f6c-a908-49d7-b7a8-876b57c0526c}, !- Layer 3
  {52af66b9-6e4b-4a49-94c4-caf2a3c307ce}; !- Layer 4

OS:InternalMass:Definition,
  {b00b1150-0ff9-4528-afbd-50c084c644b2}, !- Handle
  partition wall mass,                    !- Name
  {fd128f12-f1de-4134-aef7-2d8744519476}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  202.43572,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f1a18fb1-14ab-4735-b3b9-14c620cb8da8}, !- Handle
  partition wall mass,                    !- Name
  {b00b1150-0ff9-4528-afbd-50c084c644b2}, !- Internal Mass Definition Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {cd3330c7-ddf0-47c8-88fe-dae5360ee372}, !- Handle
  wall stud and cavity 4,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fd128f12-f1de-4134-aef7-2d8744519476}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {1fe61028-98c1-4cde-a26b-afad30b3fc86}, !- Layer 1
  {cd3330c7-ddf0-47c8-88fe-dae5360ee372}, !- Layer 2
  {1fe61028-98c1-4cde-a26b-afad30b3fc86}; !- Layer 3

OS:InternalMass:Definition,
  {25cac84f-f179-46a6-9feb-33b4cc2163a2}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {d11630ce-7b5a-4e8b-bc5a-85ab3842ce1f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  80.97429,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b2b35608-efdc-4226-8883-af2be1fe5381}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {25cac84f-f179-46a6-9feb-33b4cc2163a2}, !- Internal Mass Definition Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {79afe361-3a5b-4566-b03a-7e19046e130f}, !- Handle
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {d11630ce-7b5a-4e8b-bc5a-85ab3842ce1f}, !- Handle
  furniture construction conditioned space 1, !- Name
  ,                                       !- Surface Rendering Name
  {79afe361-3a5b-4566-b03a-7e19046e130f}; !- Layer 1

OS:InternalMass:Definition,
  {168479bf-2b9f-4a4c-8409-41c4c9499417}, !- Handle
  furniture mass garage 1,                !- Name
  {c3427315-09dd-4805-98ec-ba235356c2cc}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2.67561,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {75b2b294-6e1f-4490-b5e3-4b35434b23eb}, !- Handle
  furniture mass garage 1,                !- Name
  {168479bf-2b9f-4a4c-8409-41c4c9499417}, !- Internal Mass Definition Name
  {0607c5c6-4779-4243-8175-e12ee072af1b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {5bf70e72-0e86-4f85-822e-e4e577ede1ed}, !- Handle
  furniture material garage 1,            !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {c3427315-09dd-4805-98ec-ba235356c2cc}, !- Handle
  furniture construction garage 1,        !- Name
  ,                                       !- Surface Rendering Name
  {5bf70e72-0e86-4f85-822e-e4e577ede1ed}; !- Layer 1

OS:InternalMass:Definition,
  {5ec2c2e0-7862-45a9-ad51-ad62109226b3}, !- Handle
  furniture mass basement - unconditioned 1, !- Name
  {137431f4-a9b3-4ce1-9d94-cbeac020836c}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  35.13593,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ee9d8e55-c7c5-47c9-9e61-66db38c26a9f}, !- Handle
  furniture mass basement - unconditioned 1, !- Name
  {5ec2c2e0-7862-45a9-ad51-ad62109226b3}, !- Internal Mass Definition Name
  {bec0a7fa-9e3f-4e14-a147-7bd885f9f26a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {7fba92bd-53a3-4396-a7b8-ff02dcdd585c}, !- Handle
  furniture material basement - unconditioned 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {137431f4-a9b3-4ce1-9d94-cbeac020836c}, !- Handle
  furniture construction basement - unconditioned 1, !- Name
  ,                                       !- Surface Rendering Name
  {7fba92bd-53a3-4396-a7b8-ff02dcdd585c}; !- Layer 1

OS:ShadingSurface,
  {11396b34-662f-41ad-b8af-fc037619e573}, !- Handle
  Neighbor azimuth 0 distance 15.0,       !- Name
  ,                                       !- Construction Name
  {8ebe5441-afac-4b43-bcf3-69f667c5a720}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -33.5620192894737, 38.1340192894737, 0, !- X,Y,Z Vertex 1 {m}
  -33.5620192894737, 38.1340192894737, 5.1816, !- X,Y,Z Vertex 2 {m}
  33.5620192894737, 38.1340192894737, 5.1816, !- X,Y,Z Vertex 3 {m}
  33.5620192894737, 38.1340192894737, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7bd14f5b-56e7-4ddc-bea2-ee89764bf7ea}, !- Handle
  {11396b34-662f-41ad-b8af-fc037619e573}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurface,
  {58719b1f-51ce-471d-b30b-bca89ba8f28b}, !- Handle
  Neighbor azimuth 180 distance 15.0,     !- Name
  ,                                       !- Construction Name
  {8ebe5441-afac-4b43-bcf3-69f667c5a720}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.5620192894737, -38.1340192894737, 0, !- X,Y,Z Vertex 1 {m}
  33.5620192894737, -38.1340192894737, 5.1816, !- X,Y,Z Vertex 2 {m}
  -33.5620192894737, -38.1340192894737, 5.1816, !- X,Y,Z Vertex 3 {m}
  -33.5620192894737, -38.1340192894737, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4b3ea42d-f9d8-42df-b119-c5feba4f27f3}, !- Handle
  {58719b1f-51ce-471d-b30b-bca89ba8f28b}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  180,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurfaceGroup,
  {8ebe5441-afac-4b43-bcf3-69f667c5a720}, !- Handle
  neighbors,                              !- Name
  Building;                               !- Shading Surface Type

OS:ZoneHVAC:IdealLoadsAirSystem,
  {5b40cda4-2319-4442-86aa-d3fa0a918519}, !- Handle
  ideal air system,                       !- Name
  ,                                       !- Availability Schedule Name
  {416fe8d2-e764-49e4-83ca-5504dc175f5f}, !- Zone Supply Air Node Name
  {4affd067-86e7-40f3-a621-56be65f22144}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  10,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.015,                                  !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.01,                                   !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  0,                                      !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {f3d17bd7-af9a-41e4-8a2c-b0f9ded2c525}, !- Handle
  Node 4,                                 !- Name
  {760d76b2-539f-4ce8-ac1f-8e71019b4582}, !- Inlet Port
  {416fe8d2-e764-49e4-83ca-5504dc175f5f}; !- Outlet Port

OS:Connection,
  {760d76b2-539f-4ce8-ac1f-8e71019b4582}, !- Handle
  {55524fde-90ff-4146-8e4b-ab92938f5e19}, !- Source Object
  2,                                      !- Outlet Port
  {f3d17bd7-af9a-41e4-8a2c-b0f9ded2c525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {416fe8d2-e764-49e4-83ca-5504dc175f5f}, !- Handle
  {f3d17bd7-af9a-41e4-8a2c-b0f9ded2c525}, !- Source Object
  3,                                      !- Outlet Port
  {5b40cda4-2319-4442-86aa-d3fa0a918519}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {33fbbdeb-9684-4e70-9dd0-98e817d3f832}, !- Handle
  Node 5,                                 !- Name
  {4affd067-86e7-40f3-a621-56be65f22144}, !- Inlet Port
  {3c51b63f-40a4-4416-a768-2ba7c5a0a2fa}; !- Outlet Port

OS:Connection,
  {3c51b63f-40a4-4416-a768-2ba7c5a0a2fa}, !- Handle
  {33fbbdeb-9684-4e70-9dd0-98e817d3f832}, !- Source Object
  3,                                      !- Outlet Port
  {6c59f9a0-679c-45b2-bfe3-0d87487a5121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4affd067-86e7-40f3-a621-56be65f22144}, !- Handle
  {5b40cda4-2319-4442-86aa-d3fa0a918519}, !- Source Object
  4,                                      !- Outlet Port
  {33fbbdeb-9684-4e70-9dd0-98e817d3f832}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ee745b42-719e-4d76-8130-63503c8d9ef0}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a8d2aac3-ff24-4cd2-a9e2-bef4f9d14a1a}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  0.2;                                    !- Value

OS:Curve:Biquadratic,
  {f3b82cc1-3411-4f6f-9dea-19be648418cc}, !- Handle
  Cool-CAP-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {b4598d66-c254-4cf1-bfd7-597e568b366f}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d3a08f57-c87e-436d-8808-84b457a60e50}, !- Handle
  Cool-CAP-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {82bfa149-d522-4468-9fde-39d540d19271}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e68d8561-b65b-4ff9-a198-e1cacee99929}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {e33c7697-8682-4b43-8340-973ee8460837}, !- Handle
  Always On Discrete,                     !- Name
  {5c1d345c-bed9-497c-bda4-821ff62edee3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5c1d345c-bed9-497c-bda4-821ff62edee3}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {a975cf5f-3be0-4008-b309-cf89d85b50d4}, !- Handle
  central ac and furnace clg coil,        !- Name
  {e33c7697-8682-4b43-8340-973ee8460837}, !- Availability Schedule Name
  9168.66160748107,                       !- Rated Total Cooling Capacity {W}
  0.730031800184905,                      !- Rated Sensible Heat Ratio
  2.9626,                                 !- Rated COP {W/W}
  0.47180170582954,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3b82cc1-3411-4f6f-9dea-19be648418cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d3a08f57-c87e-436d-8808-84b457a60e50}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b4598d66-c254-4cf1-bfd7-597e568b366f}, !- Energy Input Ratio Function of Temperature Curve Name
  {82bfa149-d522-4468-9fde-39d540d19271}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e68d8561-b65b-4ff9-a198-e1cacee99929}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AdditionalProperties,
  {73f6043d-1dc4-43ba-abca-7501ef503ea5}, !- Handle
  {a975cf5f-3be0-4008-b309-cf89d85b50d4}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1;                         !- Feature Value 1

OS:Coil:Heating:Gas,
  {7a2c47b0-732c-49c7-b75c-b8fcf7a433bb}, !- Handle
  central ac and furnace htg coil,        !- Name
  {e33c7697-8682-4b43-8340-973ee8460837}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  24975.5166000768,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:AdditionalProperties,
  {7086071d-316e-4908-9f65-d06f61b509ae}, !- Handle
  {7a2c47b0-732c-49c7-b75c-b8fcf7a433bb}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  IsHeatPumpBackup,                       !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Fan:SystemModel,
  {8294d5e3-f671-4f06-a6cc-7436360c2741}, !- Handle
  central ac and furnace supply fan,      !- Name
  {e33c7697-8682-4b43-8340-973ee8460837}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.733878274176,                         !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  1059.44000164466,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  0.65209,                                !- Speed Flow Fraction 1
  0.27728,                                !- Speed Electric Power Fraction 1
  1,                                      !- Speed Flow Fraction 2
  1;                                      !- Speed Electric Power Fraction 2

OS:EnergyManagementSystem:Sensor,
  {43b32634-1102-4354-9bde-27a5fdbd0146}, !- Handle
  central_ac_and_furnace_supply_fan_s,    !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c9c6bea8-2830-4507-a861-da1aa08bd48e}, !- Handle
  central_ac_and_furnace_clg_coil_s,      !- Name
  central ac and furnace clg coil,        !- Output Variable or Output Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {c8a0d1dd-bc86-4e05-948f-c6df63c9b8eb}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program, !- Name
  Set central_ac_and_furnace_supply_fan_clg = 0, !- Program Line 1
  If central_ac_and_furnace_clg_coil_s > 0, !- Program Line 2
  Set central_ac_and_furnace_supply_fan_clg = central_ac_and_furnace_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {0ba71fac-ab5a-4926-8c6d-196e33702af1}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program_calling_manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {c8a0d1dd-bc86-4e05-948f-c6df63c9b8eb}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {c56959b3-fdda-46e7-be7a-5a18413ca88d}, !- Handle
  central ac and furnace supply fan disaggregate clg, !- Name
  central_ac_and_furnace_supply_fan_clg,  !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c8a0d1dd-bc86-4e05-948f-c6df63c9b8eb}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {55ef3695-9791-46e3-b534-f924705d0282}, !- Handle
  {c56959b3-fdda-46e7-be7a-5a18413ca88d}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1,                         !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate clg;                       !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {e0eaca37-468d-452a-ba41-c6b4d8206458}, !- Handle
  central_ac_and_furnace_supply_fan_s_1,  !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b47bd68c-ec56-4662-a868-80a42f2b0cbb}, !- Handle
  central_ac_and_furnace_htg_coil_s,      !- Name
  central ac and furnace htg coil,        !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Energy;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {2db3a352-0894-4865-83a4-ba09250d7960}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program_1, !- Name
  Set central_ac_and_furnace_supply_fan_primary_htg = 0, !- Program Line 1
  If central_ac_and_furnace_htg_coil_s > 0, !- Program Line 2
  Set central_ac_and_furnace_supply_fan_primary_htg = central_ac_and_furnace_supply_fan_s_1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {565a7a1f-c7e4-4202-8040-91c423cb5761}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program_calling_manager 1, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {2db3a352-0894-4865-83a4-ba09250d7960}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {b33a7594-3b14-4ad2-8067-754177a5bb74}, !- Handle
  central ac and furnace supply fan disaggregate htg primary, !- Name
  central_ac_and_furnace_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {2db3a352-0894-4865-83a4-ba09250d7960}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {343bf9d0-819c-41e6-af1d-299ee5609430}, !- Handle
  {b33a7594-3b14-4ad2-8067-754177a5bb74}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg primary;               !- Feature Value 2

OS:Schedule:Constant,
  {e9847378-f5e0-438b-8e88-4c4adf85e84b}, !- Handle
  central ac and furnace auto fan schedule, !- Name
  {5c1d345c-bed9-497c-bda4-821ff62edee3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirLoopHVAC:UnitarySystem,
  {ac9b6e07-9566-452c-b0f5-129d1646c531}, !- Handle
  central ac and furnace unitary system,  !- Name
  Load,                                   !- Control Type
  {c9dbc8ce-f28e-42c4-9086-c20eb4504bd4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e33c7697-8682-4b43-8340-973ee8460837}, !- Availability Schedule Name
  {69c24907-970a-4683-9b5c-bc53cdddbfc9}, !- Air Inlet Node Name
  {858ba81d-18c4-4510-8c57-7e5066d2ecf2}, !- Air Outlet Node Name
  {8294d5e3-f671-4f06-a6cc-7436360c2741}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {e9847378-f5e0-438b-8e88-4c4adf85e84b}, !- Supply Air Fan Operating Mode Schedule Name
  {7a2c47b0-732c-49c7-b75c-b8fcf7a433bb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a975cf5f-3be0-4008-b309-cf89d85b50d4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.4785547074048,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.733878274176,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {2f2be8d4-b0cc-4132-bf32-3ae28b901e08}, !- Handle
  central ac and furnace airloop,         !- Name
  ,                                       !- Controller List Name
  {e33c7697-8682-4b43-8340-973ee8460837}, !- Availability Schedule
  {76dc438c-b76c-444c-b6a5-48381f20b79e}, !- Availability Manager List Name
  0.733878274176,                         !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8e860389-7813-46a8-b70e-ca66ee45e4f6}, !- Supply Side Inlet Node Name
  {81633363-ef21-4b3d-8540-da4598f4b993}, !- Demand Side Outlet Node Name
  {13e16717-160b-4056-bb51-a2ec74e30e0a}, !- Demand Side Inlet Node A
  {cb9d7cce-2718-4cc9-a231-235144a2ce39}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {988366c7-6825-4a02-8adc-60f9a0126b66}, !- Demand Mixer Name
  {4c05e346-435a-415c-886d-218a422f45f6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {07573bf2-6851-4672-888d-9d65c9ec28a1}, !- Handle
  Node 6,                                 !- Name
  {8e860389-7813-46a8-b70e-ca66ee45e4f6}, !- Inlet Port
  {69c24907-970a-4683-9b5c-bc53cdddbfc9}; !- Outlet Port

OS:Node,
  {2578d771-b9d7-4365-a0f1-5bdd208aced2}, !- Handle
  Node 7,                                 !- Name
  {858ba81d-18c4-4510-8c57-7e5066d2ecf2}, !- Inlet Port
  {cb9d7cce-2718-4cc9-a231-235144a2ce39}; !- Outlet Port

OS:Connection,
  {8e860389-7813-46a8-b70e-ca66ee45e4f6}, !- Handle
  {2f2be8d4-b0cc-4132-bf32-3ae28b901e08}, !- Source Object
  9,                                      !- Outlet Port
  {07573bf2-6851-4672-888d-9d65c9ec28a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb9d7cce-2718-4cc9-a231-235144a2ce39}, !- Handle
  {2578d771-b9d7-4365-a0f1-5bdd208aced2}, !- Source Object
  3,                                      !- Outlet Port
  {2f2be8d4-b0cc-4132-bf32-3ae28b901e08}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f57fd4fa-9228-4fc5-a6c0-d271eb83e3cc}, !- Handle
  Node 8,                                 !- Name
  {13e16717-160b-4056-bb51-a2ec74e30e0a}, !- Inlet Port
  {994db2d5-71fc-464e-96e9-d98dc87d89e8}; !- Outlet Port

OS:Node,
  {97ba91e4-cbc9-4ffd-a5c6-396500e91c95}, !- Handle
  Node 9,                                 !- Name
  {b8909748-4d55-45bf-b8fa-bb1802ea2233}, !- Inlet Port
  {81633363-ef21-4b3d-8540-da4598f4b993}; !- Outlet Port

OS:Node,
  {fea7a9c8-03de-4196-8504-c039d863f4f5}, !- Handle
  Node 10,                                !- Name
  {88ca9778-1994-461c-b255-0a0c7b0a201a}, !- Inlet Port
  {eff634e9-644f-4894-8fef-71cf61683493}; !- Outlet Port

OS:Connection,
  {13e16717-160b-4056-bb51-a2ec74e30e0a}, !- Handle
  {2f2be8d4-b0cc-4132-bf32-3ae28b901e08}, !- Source Object
  11,                                     !- Outlet Port
  {f57fd4fa-9228-4fc5-a6c0-d271eb83e3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81633363-ef21-4b3d-8540-da4598f4b993}, !- Handle
  {97ba91e4-cbc9-4ffd-a5c6-396500e91c95}, !- Source Object
  3,                                      !- Outlet Port
  {2f2be8d4-b0cc-4132-bf32-3ae28b901e08}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4c05e346-435a-415c-886d-218a422f45f6}, !- Handle
  central ac and furnace zone splitter,   !- Name
  {994db2d5-71fc-464e-96e9-d98dc87d89e8}, !- Inlet Node Name
  {325d2724-e4f5-480b-8c47-6e2a7c83a582}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {988366c7-6825-4a02-8adc-60f9a0126b66}, !- Handle
  central ac and furnace zone mixer,      !- Name
  {b8909748-4d55-45bf-b8fa-bb1802ea2233}, !- Outlet Node Name
  {c8fe2d49-9279-4b4a-af01-755a32a3df4b}; !- Inlet Node Name 1

OS:Connection,
  {994db2d5-71fc-464e-96e9-d98dc87d89e8}, !- Handle
  {f57fd4fa-9228-4fc5-a6c0-d271eb83e3cc}, !- Source Object
  3,                                      !- Outlet Port
  {4c05e346-435a-415c-886d-218a422f45f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8909748-4d55-45bf-b8fa-bb1802ea2233}, !- Handle
  {988366c7-6825-4a02-8adc-60f9a0126b66}, !- Source Object
  2,                                      !- Outlet Port
  {97ba91e4-cbc9-4ffd-a5c6-396500e91c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3df37229-20db-4191-b024-28e09eee0b69}, !- Handle
  {2f2be8d4-b0cc-4132-bf32-3ae28b901e08}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {76dc438c-b76c-444c-b6a5-48381f20b79e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {69c24907-970a-4683-9b5c-bc53cdddbfc9}, !- Handle
  {07573bf2-6851-4672-888d-9d65c9ec28a1}, !- Source Object
  3,                                      !- Outlet Port
  {ac9b6e07-9566-452c-b0f5-129d1646c531}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {858ba81d-18c4-4510-8c57-7e5066d2ecf2}, !- Handle
  {ac9b6e07-9566-452c-b0f5-129d1646c531}, !- Source Object
  7,                                      !- Outlet Port
  {2578d771-b9d7-4365-a0f1-5bdd208aced2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4b1b29e9-e8b6-423e-8a1c-a41f456fb9f3}, !- Handle
  central ac and furnace terminal,        !- Name
  {e33c7697-8682-4b43-8340-973ee8460837}, !- Availability Schedule Name
  {9e28c10c-653a-493f-8e49-aa7828dea607}, !- Air Inlet Node Name
  {88ca9778-1994-461c-b255-0a0c7b0a201a}, !- Air Outlet Node Name
  0.733878274176;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {edb76279-5e26-4060-9837-4e6c88c9df6a}, !- Handle
  Node 11,                                !- Name
  {6efeb374-0fef-4136-9953-84ff4be4e9b6}, !- Inlet Port
  {fd92408b-38c5-46ad-8ccb-12fdeda2fe30}; !- Outlet Port

OS:Connection,
  {eff634e9-644f-4894-8fef-71cf61683493}, !- Handle
  {fea7a9c8-03de-4196-8504-c039d863f4f5}, !- Source Object
  3,                                      !- Outlet Port
  {6c59f9a0-679c-45b2-bfe3-0d87487a5121}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6efeb374-0fef-4136-9953-84ff4be4e9b6}, !- Handle
  {0518a6e0-27b9-4ab0-b30e-c8b2ae688f31}, !- Source Object
  2,                                      !- Outlet Port
  {edb76279-5e26-4060-9837-4e6c88c9df6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0484c840-c449-4454-9aee-4c8017aa6cf5}, !- Handle
  Node 12,                                !- Name
  {325d2724-e4f5-480b-8c47-6e2a7c83a582}, !- Inlet Port
  {9e28c10c-653a-493f-8e49-aa7828dea607}; !- Outlet Port

OS:Connection,
  {325d2724-e4f5-480b-8c47-6e2a7c83a582}, !- Handle
  {4c05e346-435a-415c-886d-218a422f45f6}, !- Source Object
  3,                                      !- Outlet Port
  {0484c840-c449-4454-9aee-4c8017aa6cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e28c10c-653a-493f-8e49-aa7828dea607}, !- Handle
  {0484c840-c449-4454-9aee-4c8017aa6cf5}, !- Source Object
  3,                                      !- Outlet Port
  {4b1b29e9-e8b6-423e-8a1c-a41f456fb9f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88ca9778-1994-461c-b255-0a0c7b0a201a}, !- Handle
  {4b1b29e9-e8b6-423e-8a1c-a41f456fb9f3}, !- Source Object
  4,                                      !- Outlet Port
  {fea7a9c8-03de-4196-8504-c039d863f4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0c80f727-66c4-4c76-b3f1-45db60441c70}, !- Handle
  Sequential Fraction Schedule 2,         !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e5143b38-74b9-47d7-b094-5d50c55048e1}, !- Handle
  Sequential Fraction Schedule 3,         !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:File,
  {79d56aff-4182-41f5-b471-e62341b39322}, !- Handle
  ceiling_fan,                            !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  {6ba8ae50-b094-4c67-bdec-a40db83c530e}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:External:File,
  {6ba8ae50-b094-4c67-bdec-a40db83c530e}, !- Handle
  External File 1,                        !- Name
  in.schedules.csv;                       !- File Name

OS:ElectricEquipment:Definition,
  {94dac63d-a14b-422a-b80c-6cffef767025}, !- Handle
  ceiling fan,                            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17.1972334916874,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6a8e7978-dcbd-4f64-8523-e9d6136fb730}, !- Handle
  ceiling fan,                            !- Name
  {94dac63d-a14b-422a-b80c-6cffef767025}, !- Electric Equipment Definition Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space or SpaceType Name
  {79d56aff-4182-41f5-b471-e62341b39322}, !- Schedule Name
  ,                                       !- Multiplier
  ceiling fan;                            !- End-Use Subcategory

OS:PlantLoop,
  {1a424942-80a3-42dd-94d8-a7f241b2b7bc}, !- Handle
  dhw loop,                               !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5d642247-c23e-416e-b8a1-f78358a3c64b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {89a3fda0-0ac0-4534-8b73-eac40453636d}, !- Plant Side Inlet Node Name
  {2d498ecc-1b0e-4d0a-9efe-6cd018b08205}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ca320fb5-218b-4a61-ae73-c9585b90d44f}, !- Demand Side Inlet Node Name
  {b8d733e5-0ff3-48c9-8185-b9e0fabeb310}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9815fc17-cc8f-4fca-9b8a-e074b20bc6f8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8ed35d57-04b3-4c77-9c80-0728417eb025}, !- Demand Mixer Name
  {ff277331-e378-4a3c-a829-876d6f6a398f}, !- Demand Splitter Name
  {28c87955-f80e-4d60-bdb8-45bdadba3823}, !- Supply Mixer Name
  {9284baa3-d829-43a7-b968-1d00d3510464}; !- Supply Splitter Name

OS:Node,
  {6b6b6562-6bcc-4960-beda-1702fc870ecb}, !- Handle
  Node 13,                                !- Name
  {89a3fda0-0ac0-4534-8b73-eac40453636d}, !- Inlet Port
  {f39f9806-f000-44b6-8044-7451e1ddc487}; !- Outlet Port

OS:Node,
  {5d642247-c23e-416e-b8a1-f78358a3c64b}, !- Handle
  Node 14,                                !- Name
  {f3c6e0fe-da93-46bc-96f3-3d22fdf123e4}, !- Inlet Port
  {2d498ecc-1b0e-4d0a-9efe-6cd018b08205}; !- Outlet Port

OS:Node,
  {c55ec4a1-4ac0-48db-bc21-29e2c39df1d5}, !- Handle
  Node 15,                                !- Name
  {0b2d629e-c974-4c2e-a172-368258c20976}, !- Inlet Port
  {2fc23c03-c186-4975-be70-9da285a9876f}; !- Outlet Port

OS:Connector:Mixer,
  {28c87955-f80e-4d60-bdb8-45bdadba3823}, !- Handle
  Connector Mixer 1,                      !- Name
  {a1568839-2866-4f3b-8976-d4e6e82cb242}, !- Outlet Branch Name
  {8353e0d0-9840-47a3-8cf3-75ddd60b75e8}, !- Inlet Branch Name 1
  {f422db69-3082-47b2-8f02-d394701dabec}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9284baa3-d829-43a7-b968-1d00d3510464}, !- Handle
  Connector Splitter 1,                   !- Name
  {e7bc9f26-0cd9-49d1-8c45-73ffec3ac740}, !- Inlet Branch Name
  {0b2d629e-c974-4c2e-a172-368258c20976}, !- Outlet Branch Name 1
  {cccd76d1-4c13-49f7-a670-f8125ac84ae7}; !- Outlet Branch Name 2

OS:Connection,
  {89a3fda0-0ac0-4534-8b73-eac40453636d}, !- Handle
  {1a424942-80a3-42dd-94d8-a7f241b2b7bc}, !- Source Object
  14,                                     !- Outlet Port
  {6b6b6562-6bcc-4960-beda-1702fc870ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2d629e-c974-4c2e-a172-368258c20976}, !- Handle
  {9284baa3-d829-43a7-b968-1d00d3510464}, !- Source Object
  3,                                      !- Outlet Port
  {c55ec4a1-4ac0-48db-bc21-29e2c39df1d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d498ecc-1b0e-4d0a-9efe-6cd018b08205}, !- Handle
  {5d642247-c23e-416e-b8a1-f78358a3c64b}, !- Source Object
  3,                                      !- Outlet Port
  {1a424942-80a3-42dd-94d8-a7f241b2b7bc}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0e51d839-a21d-4869-9906-4180c762ca73}, !- Handle
  Node 16,                                !- Name
  {ca320fb5-218b-4a61-ae73-c9585b90d44f}, !- Inlet Port
  {680e7aa5-fdb9-4144-b4f7-052bf4713570}; !- Outlet Port

OS:Node,
  {49c9ea38-092e-482a-bb68-7718845c88c6}, !- Handle
  Node 17,                                !- Name
  {266a461b-8f7f-45c8-882b-10f3c79bfac4}, !- Inlet Port
  {b8d733e5-0ff3-48c9-8185-b9e0fabeb310}; !- Outlet Port

OS:Node,
  {b4f20697-4980-4dd4-8042-7be1448dfd9f}, !- Handle
  Node 18,                                !- Name
  {bac6b397-cf73-438f-96a2-da309808546a}, !- Inlet Port
  {d4d7cb5d-1d5d-4958-b798-ed103738cd7b}; !- Outlet Port

OS:Connector:Mixer,
  {8ed35d57-04b3-4c77-9c80-0728417eb025}, !- Handle
  Connector Mixer 2,                      !- Name
  {266a461b-8f7f-45c8-882b-10f3c79bfac4}, !- Outlet Branch Name
  {d5a67ea3-3ec1-491d-9764-781f6daec9a7}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {ff277331-e378-4a3c-a829-876d6f6a398f}, !- Handle
  Connector Splitter 2,                   !- Name
  {680e7aa5-fdb9-4144-b4f7-052bf4713570}, !- Inlet Branch Name
  {bac6b397-cf73-438f-96a2-da309808546a}; !- Outlet Branch Name 1

OS:Connection,
  {ca320fb5-218b-4a61-ae73-c9585b90d44f}, !- Handle
  {1a424942-80a3-42dd-94d8-a7f241b2b7bc}, !- Source Object
  17,                                     !- Outlet Port
  {0e51d839-a21d-4869-9906-4180c762ca73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {680e7aa5-fdb9-4144-b4f7-052bf4713570}, !- Handle
  {0e51d839-a21d-4869-9906-4180c762ca73}, !- Source Object
  3,                                      !- Outlet Port
  {ff277331-e378-4a3c-a829-876d6f6a398f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac6b397-cf73-438f-96a2-da309808546a}, !- Handle
  {ff277331-e378-4a3c-a829-876d6f6a398f}, !- Source Object
  3,                                      !- Outlet Port
  {b4f20697-4980-4dd4-8042-7be1448dfd9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {266a461b-8f7f-45c8-882b-10f3c79bfac4}, !- Handle
  {8ed35d57-04b3-4c77-9c80-0728417eb025}, !- Source Object
  2,                                      !- Outlet Port
  {49c9ea38-092e-482a-bb68-7718845c88c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d733e5-0ff3-48c9-8185-b9e0fabeb310}, !- Handle
  {49c9ea38-092e-482a-bb68-7718845c88c6}, !- Source Object
  3,                                      !- Outlet Port
  {1a424942-80a3-42dd-94d8-a7f241b2b7bc}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b18bcf5a-09e6-4ad6-aec2-e59ce0a94471}, !- Handle
  {1a424942-80a3-42dd-94d8-a7f241b2b7bc}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9815fc17-cc8f-4fca-9b8a-e074b20bc6f8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {1c30854e-3385-49db-a3dc-3e210310c6dd}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2fc23c03-c186-4975-be70-9da285a9876f}, !- Inlet Node Name
  {ad6aca13-7902-4c05-b67d-1159363c2361}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {192b2c0d-f606-4015-b087-2349bffb7787}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {746b653b-1122-4aa6-9f46-b15bd2940bc5}, !- Inlet Node Name
  {f3c6e0fe-da93-46bc-96f3-3d22fdf123e4}; !- Outlet Node Name

OS:Node,
  {785ba8ce-810f-45cd-bd5a-39e72bbd867c}, !- Handle
  Node 19,                                !- Name
  {ad6aca13-7902-4c05-b67d-1159363c2361}, !- Inlet Port
  {8353e0d0-9840-47a3-8cf3-75ddd60b75e8}; !- Outlet Port

OS:Connection,
  {2fc23c03-c186-4975-be70-9da285a9876f}, !- Handle
  {c55ec4a1-4ac0-48db-bc21-29e2c39df1d5}, !- Source Object
  3,                                      !- Outlet Port
  {1c30854e-3385-49db-a3dc-3e210310c6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad6aca13-7902-4c05-b67d-1159363c2361}, !- Handle
  {1c30854e-3385-49db-a3dc-3e210310c6dd}, !- Source Object
  3,                                      !- Outlet Port
  {785ba8ce-810f-45cd-bd5a-39e72bbd867c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8353e0d0-9840-47a3-8cf3-75ddd60b75e8}, !- Handle
  {785ba8ce-810f-45cd-bd5a-39e72bbd867c}, !- Source Object
  3,                                      !- Outlet Port
  {28c87955-f80e-4d60-bdb8-45bdadba3823}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f405da0-51bc-48d3-91eb-34a160e9ea2c}, !- Handle
  Node 20,                                !- Name
  {a1568839-2866-4f3b-8976-d4e6e82cb242}, !- Inlet Port
  {746b653b-1122-4aa6-9f46-b15bd2940bc5}; !- Outlet Port

OS:Connection,
  {a1568839-2866-4f3b-8976-d4e6e82cb242}, !- Handle
  {28c87955-f80e-4d60-bdb8-45bdadba3823}, !- Source Object
  2,                                      !- Outlet Port
  {7f405da0-51bc-48d3-91eb-34a160e9ea2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {746b653b-1122-4aa6-9f46-b15bd2940bc5}, !- Handle
  {7f405da0-51bc-48d3-91eb-34a160e9ea2c}, !- Source Object
  3,                                      !- Outlet Port
  {192b2c0d-f606-4015-b087-2349bffb7787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3c6e0fe-da93-46bc-96f3-3d22fdf123e4}, !- Handle
  {192b2c0d-f606-4015-b087-2349bffb7787}, !- Source Object
  3,                                      !- Outlet Port
  {5d642247-c23e-416e-b8a1-f78358a3c64b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {2f16b934-bf35-41c4-a582-88c4be2efb93}, !- Handle
  dhw loop pump,                          !- Name
  {f39f9806-f000-44b6-8044-7451e1ddc487}, !- Inlet Node Name
  {44673606-c75e-4606-8431-eee41857ad25}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {8c36a4a5-b407-4ff5-8a93-8eed758d9ac4}, !- Handle
  Node 21,                                !- Name
  {44673606-c75e-4606-8431-eee41857ad25}, !- Inlet Port
  {e7bc9f26-0cd9-49d1-8c45-73ffec3ac740}; !- Outlet Port

OS:Connection,
  {f39f9806-f000-44b6-8044-7451e1ddc487}, !- Handle
  {6b6b6562-6bcc-4960-beda-1702fc870ecb}, !- Source Object
  3,                                      !- Outlet Port
  {2f16b934-bf35-41c4-a582-88c4be2efb93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44673606-c75e-4606-8431-eee41857ad25}, !- Handle
  {2f16b934-bf35-41c4-a582-88c4be2efb93}, !- Source Object
  3,                                      !- Outlet Port
  {8c36a4a5-b407-4ff5-8a93-8eed758d9ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7bc9f26-0cd9-49d1-8c45-73ffec3ac740}, !- Handle
  {8c36a4a5-b407-4ff5-8a93-8eed758d9ac4}, !- Source Object
  3,                                      !- Outlet Port
  {9284baa3-d829-43a7-b968-1d00d3510464}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ec0086b1-8881-44bb-adf0-bae583f8e5c6}, !- Handle
  dhw temp,                               !- Name
  {b829580d-0b57-4bb3-9e68-268185db457e}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {6d3f2aee-1958-4305-b84f-60f7408e7409}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {ec0086b1-8881-44bb-adf0-bae583f8e5c6}, !- Schedule Name
  {5d642247-c23e-416e-b8a1-f78358a3c64b}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {e4b0e101-6adb-4f96-9220-8b6502f2e382}, !- Handle
  water heater Tamb act,                  !- Name
  {b829580d-0b57-4bb3-9e68-268185db457e}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {671de809-27c8-4a03-b49d-41cb73a02b6f}, !- Handle
  water heater RHamb act,                 !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {8e093c83-bf7c-429b-b627-12175f667e0d}, !- Handle
  water heater TopElementSetpoint,        !- Name
  {b829580d-0b57-4bb3-9e68-268185db457e}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a05d674b-b1c5-40a2-9a5d-f9fbc60764dc}, !- Handle
  water heater BottomElementSetpoint,     !- Name
  {b829580d-0b57-4bb3-9e68-268185db457e}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e9770efe-4bf2-43d7-8814-1dfdefdd4d3f}, !- Handle
  water heater setpoint,                  !- Name
  {b829580d-0b57-4bb3-9e68-268185db457e}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:Curve:Biquadratic,
  {b9468410-6904-4d77-882d-9d201b3da881}, !- Handle
  HPWH-Cap-fT,                            !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {c1e8b43b-ae9e-4ece-befe-893d573bbbf4}, !- Handle
  HPWH-COP-fT,                            !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {7d7f42ca-dc7e-4a43-9e7a-921605e959a8}, !- Handle
  water heater coil,                      !- Name
  2110.99091845052,                       !- Rated Heating Capacity {W}
  4.222255,                               !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.5609953322795,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {b9468410-6904-4d77-882d-9d201b3da881}, !- Heating Capacity Function of Temperature Curve Name
  {0bec268b-360d-4b4f-a7c8-65ee23fc41c5}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {c1e8b43b-ae9e-4ece-befe-893d573bbbf4}, !- Heating COP Function of Temperature Curve Name
  {2e29302c-61d9-4cdc-adac-76467142bb79}, !- Heating COP Function of Air Flow Fraction Curve Name
  {7e2d52c7-b97e-42c2-9d77-cd7a5c3a3e53}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {008719a3-bd5a-4f9b-84c3-e8baaac18e35}, !- Handle
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {0bec268b-360d-4b4f-a7c8-65ee23fc41c5}, !- Handle
  HPWH-Htg-Cap-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d994127d-3756-4ea2-b8c7-b3a32360d153}, !- Handle
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2e29302c-61d9-4cdc-adac-76467142bb79}, !- Handle
  HPWH-Htg-COP-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7e2d52c7-b97e-42c2-9d77-cd7a5c3a3e53}, !- Handle
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {3a34348a-3a1f-4e6f-ad21-92ffba9c3af1}, !- Handle
  {7d7f42ca-dc7e-4a43-9e7a-921605e959a8}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:WaterHeater:Stratified,
  {b86b422a-5b12-432f-bd9d-f1445b7311fc}, !- Handle
  water heater tank,                      !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.224853459967809,                      !- Tank Volume {m3}
  1.3343,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {8e093c83-bf7c-429b-b627-12175f667e0d}, !- Heater 1 Setpoint Temperature Schedule Name
  18.5,                                   !- Heater 1 Deadband Temperature Difference {deltaC}
  4500.10628249447,                       !- Heater 1 Capacity {W}
  1.05632083333333,                       !- Heater 1 Height {m}
  {a05d674b-b1c5-40a2-9a5d-f9fbc60764dc}, !- Heater 2 Setpoint Temperature Schedule Name
  3.89,                                   !- Heater 2 Deadband Temperature Difference {deltaC}
  4500.10628249447,                       !- Heater 2 Capacity {W}
  0.277979166666667,                      !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {e4b0e101-6adb-4f96-9220-8b6502f2e382}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.925959286188401,                      !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {09e0ea0b-3ab4-4a28-99e5-47c415892dc1}, !- Use Side Inlet Node Name
  {c95371f3-438e-4022-90d8-fab57d023ed0}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00374132212924807,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  6,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:WaterHeater:Sizing,
  {7337349b-1ef8-4994-85a7-c0c0da7085c6}, !- Handle
  {b86b422a-5b12-432f-bd9d-f1445b7311fc}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {aa97f8f6-5ba3-45af-9ebd-e446b94385a5}, !- Handle
  {b86b422a-5b12-432f-bd9d-f1445b7311fc}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {36293a3f-6bec-4ed6-9d13-f92e81247bda}, !- Handle
  Node 22,                                !- Name
  {cccd76d1-4c13-49f7-a670-f8125ac84ae7}, !- Inlet Port
  {09e0ea0b-3ab4-4a28-99e5-47c415892dc1}; !- Outlet Port

OS:Connection,
  {cccd76d1-4c13-49f7-a670-f8125ac84ae7}, !- Handle
  {9284baa3-d829-43a7-b968-1d00d3510464}, !- Source Object
  4,                                      !- Outlet Port
  {36293a3f-6bec-4ed6-9d13-f92e81247bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e85ae35-de2d-4fbe-bf74-8ff0f2d74869}, !- Handle
  Node 23,                                !- Name
  {c95371f3-438e-4022-90d8-fab57d023ed0}, !- Inlet Port
  {f422db69-3082-47b2-8f02-d394701dabec}; !- Outlet Port

OS:Connection,
  {09e0ea0b-3ab4-4a28-99e5-47c415892dc1}, !- Handle
  {36293a3f-6bec-4ed6-9d13-f92e81247bda}, !- Source Object
  3,                                      !- Outlet Port
  {b86b422a-5b12-432f-bd9d-f1445b7311fc}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {c95371f3-438e-4022-90d8-fab57d023ed0}, !- Handle
  {b86b422a-5b12-432f-bd9d-f1445b7311fc}, !- Source Object
  39,                                     !- Outlet Port
  {2e85ae35-de2d-4fbe-bf74-8ff0f2d74869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f422db69-3082-47b2-8f02-d394701dabec}, !- Handle
  {2e85ae35-de2d-4fbe-bf74-8ff0f2d74869}, !- Source Object
  3,                                      !- Outlet Port
  {28c87955-f80e-4d60-bdb8-45bdadba3823}, !- Target Object
  4;                                      !- Inlet Port

OS:Fan:SystemModel,
  {e2472065-fc81-4645-aa2d-f0519e7dc3ba}, !- Handle
  water heater fan,                       !- Name
  {e33c7697-8682-4b43-8340-973ee8460837}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0854224872192,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  97.8922561519664,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  Domestic Hot Water;                     !- End-Use Subcategory

OS:AdditionalProperties,
  {dc00d79f-4ab2-4f83-8ea9-818430373147}, !- Handle
  {e2472065-fc81-4645-aa2d-f0519e7dc3ba}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1,                    !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  water heater;                           !- Feature Value 2

OS:WaterHeater:HeatPump:WrappedCondenser,
  {d3873839-08f7-40a6-bdc2-79cf1938a11d}, !- Handle
  water heater hpwh,                      !- Name
  ,                                       !- Availability Schedule Name
  {e9770efe-4bf2-43d7-8814-1dfdefdd4d3f}, !- Compressor Setpoint Temperature Schedule Name
  3.89,                                   !- Dead Band Temperature Difference {deltaC}
  0.0555958333333333,                     !- Condenser Bottom Location {m}
  0.722745833333333,                      !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {e4b0e101-6adb-4f96-9220-8b6502f2e382}, !- Inlet Air Temperature Schedule Name
  {671de809-27c8-4a03-b49d-41cb73a02b6f}, !- Inlet Air Humidity Schedule Name
  {b86b422a-5b12-432f-bd9d-f1445b7311fc}, !- Tank Name
  {7d7f42ca-dc7e-4a43-9e7a-921605e959a8}, !- DX Coil Name
  5.55555555555556,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {e4b0e101-6adb-4f96-9220-8b6502f2e382}, !- Compressor Ambient Temperature Schedule Name
  {e2472065-fc81-4645-aa2d-f0519e7dc3ba}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  {e33c7697-8682-4b43-8340-973ee8460837}, !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  1.05632083333333,                       !- Control Sensor 1 Height In Stratified Tank {m}
  0.75,                                   !- Control Sensor 1 Weight {dimensionless}
  0.389170833333333;                      !- Control Sensor 2 Height In Stratified Tank {m}

OS:EnergyManagementSystem:Sensor,
  {9dec7d29-45a8-4eef-9916-5c4ec7af5710}, !- Handle
  water_heater_amb_temp,                  !- Name
  basement - unconditioned,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {31a97798-bb03-4d0c-95fa-6f3788595854}, !- Handle
  water_heater_amb_rh,                    !- Name
  basement - unconditioned,               !- Output Variable or Output Meter Index Key Name
  Zone Air Relative Humidity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {92cea87e-6472-4c1a-86dc-5ac43af65b77}, !- Handle
  water_heater_Tamb_act,                  !- Name
  {e4b0e101-6adb-4f96-9220-8b6502f2e382}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {da20a34f-70c6-432e-82cf-57d8f46754ff}, !- Handle
  water_heater_RHamb_act,                 !- Name
  {671de809-27c8-4a03-b49d-41cb73a02b6f}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:OtherEquipment:Definition,
  {65689111-cdf0-4a2c-9ef3-5869e6c6240d}, !- Handle
  water heater sens,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {5a28f0e0-7bba-44cc-b8b9-b6026cfcb75d}, !- Handle
  water heater sens,                      !- Name
  {65689111-cdf0-4a2c-9ef3-5869e6c6240d}, !- Other Equipment Definition Name
  {bec0a7fa-9e3f-4e14-a147-7bd885f9f26a}, !- Space or SpaceType Name
  {e33c7697-8682-4b43-8340-973ee8460837}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4e8b5270-b99e-4b28-abce-5a11d0321e9c}, !- Handle
  water_heater_sens_act,                  !- Name
  {5a28f0e0-7bba-44cc-b8b9-b6026cfcb75d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {bec0a7fa-9e3f-4e14-a147-7bd885f9f26a}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {d20fdf4d-99a3-4645-864c-663f875ea675}, !- Handle
  water heater lat,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {3a28ac07-c928-401f-abba-fab71212a3a6}, !- Handle
  water heater lat,                       !- Name
  {d20fdf4d-99a3-4645-864c-663f875ea675}, !- Other Equipment Definition Name
  {bec0a7fa-9e3f-4e14-a147-7bd885f9f26a}, !- Space or SpaceType Name
  {e33c7697-8682-4b43-8340-973ee8460837}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7c656b24-f696-46e6-8027-1b407f73dd6c}, !- Handle
  water_heater_lat_act,                   !- Name
  {3a28ac07-c928-401f-abba-fab71212a3a6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {bec0a7fa-9e3f-4e14-a147-7bd885f9f26a}; !- Zone or Space Name

OS:EnergyManagementSystem:Sensor,
  {57a7338a-8ef1-49eb-bcb9-fbea04e6cf98}, !- Handle
  water_heater_tl,                        !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Rate;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5f65cf0d-7427-4c0b-8c4a-61fed8821875}, !- Handle
  water_heater_sens_cool,                 !- Name
  water heater coil,                      !- Output Variable or Output Meter Index Key Name
  Cooling Coil Sensible Cooling Rate;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {023bc649-3d59-49c3-a5bc-11eb2d83d5e6}, !- Handle
  water_heater_lat_cool,                  !- Name
  water heater coil,                      !- Output Variable or Output Meter Index Key Name
  Cooling Coil Latent Cooling Rate;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {62080503-c0dd-4c8c-b7ac-0c59a6c5bee6}, !- Handle
  water_heater_fan_pwr,                   !- Name
  water heater fan,                       !- Output Variable or Output Meter Index Key Name
  Fan Electricity Rate;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {db212af5-da81-427b-b2ac-6cd68d674074}, !- Handle
  water_heater_InletAir,                  !- Name
  Set water_heater_Tamb_act = water_heater_amb_temp, !- Program Line 1
  Set water_heater_RHamb_act = 0,         !- Program Line 2
  Set water_heater_RHamb_act = water_heater_RHamb_act + (water_heater_amb_rh / 100) / 1, !- Program Line 3
  Set water_heater_sens_act = (0 - water_heater_sens_cool - (water_heater_tl + water_heater_fan_pwr)) / 1, !- Program Line 4
  Set water_heater_lat_act = (0 - water_heater_lat_cool) / 1; !- Program Line 5

OS:EnergyManagementSystem:Actuator,
  {d6055d9b-9ab6-42bd-95e9-5c89e72ff075}, !- Handle
  water_heater_LESchedOverride,           !- Name
  {a05d674b-b1c5-40a2-9a5d-f9fbc60764dc}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {01c4732e-a3e8-4442-bd08-e2e47a053f78}, !- Handle
  water_heater_UESchedOverride,           !- Name
  {8e093c83-bf7c-429b-b627-12175f667e0d}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {13cc9fc3-47c8-45fa-8773-d23bbe9c4b01}, !- Handle
  water_heater_HPWHSchedOverride,         !- Name
  {e9770efe-4bf2-43d7-8814-1dfdefdd4d3f}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Sensor,
  {f76ea392-f3a0-4de5-83f8-a79b1ae0da25}, !- Handle
  water_heater_T_set,                     !- Name
  water heater setpoint,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {f49eff6f-8e50-4cfa-8813-937baaf46b2a}, !- Handle
  water_heater_Control,                   !- Name
  Set water_heater_HPWHSchedOverride = water_heater_T_set, !- Program Line 1
  If (water_heater_amb_temp<5.56) || (water_heater_amb_temp>48.89), !- Program Line 2
  Set water_heater_UESchedOverride = water_heater_T_set, !- Program Line 3
  Set water_heater_LESchedOverride = water_heater_T_set, !- Program Line 4
  Else,                                   !- Program Line 5
  Set water_heater_UESchedOverride = water_heater_T_set - 9.0, !- Program Line 6
  Set water_heater_LESchedOverride = 0,   !- Program Line 7
  EndIf;                                  !- Program Line 8

OS:EnergyManagementSystem:ProgramCallingManager,
  {d7ffe65e-9d24-4752-bf78-a4f673502985}, !- Handle
  water_heater_ProgramManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {f49eff6f-8e50-4cfa-8813-937baaf46b2a}, !- Program Name 1
  {db212af5-da81-427b-b2ac-6cd68d674074}; !- Program Name 2

OS:OtherEquipment:Definition,
  {cd00a4dc-2ff9-41b1-81f9-1d462280db57}, !- Handle
  water heater energy adjustment1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {b5cfaeb9-de19-4199-a325-8abc214cd6ca}, !- Handle
  water heater energy adjustment1,        !- Name
  {cd00a4dc-2ff9-41b1-81f9-1d462280db57}, !- Other Equipment Definition Name
  {bec0a7fa-9e3f-4e14-a147-7bd885f9f26a}, !- Space or SpaceType Name
  {e33c7697-8682-4b43-8340-973ee8460837}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  water heater energy adjustment1;        !- End-Use Subcategory

OS:AdditionalProperties,
  {dd123cf6-890a-411e-b4a7-0bfc052b494d}, !- Handle
  {b5cfaeb9-de19-4199-a325-8abc214cd6ca}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {d8b33abe-6ccc-46cc-aa66-d63c56dd78c0}, !- Handle
  water_heater_tank_energy,               !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {84fbeba2-099e-41fd-bef2-1d3ac87130d7}, !- Handle
  water_heater_coil_energy,               !- Name
  water heater coil,                      !- Output Variable or Output Meter Index Key Name
  Cooling Coil Water Heating Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dd531ba7-524f-460f-b83f-41f4fe124542}, !- Handle
  water_heater_fan_energy,                !- Name
  water heater fan,                       !- Output Variable or Output Meter Index Key Name
  Fan Electricity Rate;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b65fbc6f-a3b4-4704-808b-d8675af29f9e}, !- Handle
  water_heater_tank_on_cycle_parasitic,   !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {42f33961-7f78-4177-b31a-53426c9ce72e}, !- Handle
  water_heater_tank_off_cycle_parasitic,  !- Name
  water heater tank,                      !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {26f9a1e3-662f-4979-a7d3-eb021127b8c7}, !- Handle
  water_heater_hpwh_ec_adj_act,           !- Name
  {b5cfaeb9-de19-4199-a325-8abc214cd6ca}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {bec0a7fa-9e3f-4e14-a147-7bd885f9f26a}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {1944de5e-21d5-47a9-a645-e187cd2cbe67}, !- Handle
  water_heater_hpwh_EC_adj,               !- Name
  If WarmupFlag == 0,                     !- Program Line 1
  Set dhw_e_cons = water_heater_tank_energy + water_heater_tank_on_cycle_parasitic + water_heater_tank_off_cycle_parasitic + water_heater_coil_energy + water_heater_fan_energy, !- Program Line 2
  Set water_heater_hpwh_ec_adj_act = 0.0 * dhw_e_cons / 1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {e151620a-97d8-4836-a605-013c59dfbda4}, !- Handle
  water_heater_hpwh_EC_adj_ProgramManager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {1944de5e-21d5-47a9-a645-e187cd2cbe67}; !- Program Name 1

OS:WaterUse:Connections,
  {0009a441-a621-4b2e-8043-a015db0bbaa4}, !- Handle
  Water Use Connections 1,                !- Name
  {d4d7cb5d-1d5d-4958-b798-ed103738cd7b}, !- Inlet Node Name
  {70d1284f-8cf3-455a-b400-d28e8616cbaf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2b0c3675-ce31-4d05-9403-cd6d79da7487}, !- Water Use Equipment Name 1
  {5db81126-abcb-401b-93db-773bbf29e8f2}, !- Water Use Equipment Name 2
  {8c560d0a-7899-4f89-a988-3888188bcfae}, !- Water Use Equipment Name 3
  {796fd262-f967-4217-a03b-575cd0a77558}; !- Water Use Equipment Name 4

OS:AdditionalProperties,
  {51cb872d-f83b-476d-a87a-e0fe61358aa2}, !- Handle
  {0009a441-a621-4b2e-8043-a015db0bbaa4}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {e9856cf6-84a1-4e0e-992d-86815d1a465c}, !- Handle
  Node 24,                                !- Name
  {70d1284f-8cf3-455a-b400-d28e8616cbaf}, !- Inlet Port
  {d5a67ea3-3ec1-491d-9764-781f6daec9a7}; !- Outlet Port

OS:Connection,
  {d4d7cb5d-1d5d-4958-b798-ed103738cd7b}, !- Handle
  {b4f20697-4980-4dd4-8042-7be1448dfd9f}, !- Source Object
  3,                                      !- Outlet Port
  {0009a441-a621-4b2e-8043-a015db0bbaa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d1284f-8cf3-455a-b400-d28e8616cbaf}, !- Handle
  {0009a441-a621-4b2e-8043-a015db0bbaa4}, !- Source Object
  3,                                      !- Outlet Port
  {e9856cf6-84a1-4e0e-992d-86815d1a465c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5a67ea3-3ec1-491d-9764-781f6daec9a7}, !- Handle
  {e9856cf6-84a1-4e0e-992d-86815d1a465c}, !- Source Object
  3,                                      !- Outlet Port
  {8ed35d57-04b3-4c77-9c80-0728417eb025}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {9862c6fc-86af-42c4-90b6-9b30b8ac984d}, !- Handle
  clothes_washer,                         !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  {6ba8ae50-b094-4c67-bdec-a40db83c530e}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {8d793ed9-da20-47e6-ad31-d9fd471d5351}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1642.24339779209,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {a092833a-9eb1-43df-9572-c0ea8396281e}, !- Handle
  clothes washer,                         !- Name
  {8d793ed9-da20-47e6-ad31-d9fd471d5351}, !- Electric Equipment Definition Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space or SpaceType Name
  {9862c6fc-86af-42c4-90b6-9b30b8ac984d}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:Schedule:File,
  {a8322a57-25c5-4d79-84fe-6110df97b267}, !- Handle
  clothes_dryer,                          !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  {6ba8ae50-b094-4c67-bdec-a40db83c530e}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {ca37eec9-bfd0-4901-8cab-28f710510015}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8805.9659411095,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {fd6ba684-ad7c-4951-81e5-d28da0de74ca}, !- Handle
  clothes dryer,                          !- Name
  {ca37eec9-bfd0-4901-8cab-28f710510015}, !- Electric Equipment Definition Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space or SpaceType Name
  {a8322a57-25c5-4d79-84fe-6110df97b267}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {40562da6-11b2-4a68-a3b2-b6bf833af953}, !- Handle
  clothes dryer 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:OtherEquipment,
  {421b0761-ea7e-475a-bcc8-4d68de86b86c}, !- Handle
  clothes dryer 1,                        !- Name
  {40562da6-11b2-4a68-a3b2-b6bf833af953}, !- Other Equipment Definition Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space or SpaceType Name
  {a8322a57-25c5-4d79-84fe-6110df97b267}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  clothes dryer;                          !- End-Use Subcategory

OS:Schedule:File,
  {5b503c1e-f1f2-423c-8865-76eec3a98696}, !- Handle
  dishwasher,                             !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  {6ba8ae50-b094-4c67-bdec-a40db83c530e}, !- External File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {adc267db-9ab1-4e96-ad30-1f4d9f4c7893}, !- Handle
  dishwasher,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  960.357410865614,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:ElectricEquipment,
  {624301ef-48ca-4ed8-b9bb-78c46b2d7d27}, !- Handle
  dishwasher,                             !- Name
  {adc267db-9ab1-4e96-ad30-1f4d9f4c7893}, !- Electric Equipment Definition Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space or SpaceType Name
  {5b503c1e-f1f2-423c-8865-76eec3a98696}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:Schedule:Constant,
  {b4983c87-3577-4878-ac0a-888ce67cac48}, !- Handle
  fridge schedule,                        !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {5ccbfc57-b106-4681-930a-00598ca9039d}, !- Handle
  fridge_tin_s,                           !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {378a6ce8-ed93-4545-9bf8-1ae6d2ce38e5}, !- Handle
  fridge_schedule_act,                    !- Name
  {b4983c87-3577-4878-ac0a-888ce67cac48}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {3cbc8af0-6517-4e6f-baaf-b0732fd2fb0a}, !- Handle
  fridge_schedule_program,                !- Name
  Set Tin = fridge_tin_s*(9.0/5.0)+32.0,  !- Program Line 1
  Set fridge_schedule_act = 0,            !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_act = (0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

OS:EnergyManagementSystem:ProgramCallingManager,
  {aca3a740-e66a-4478-8fba-1374a73525c4}, !- Handle
  fridge_schedule_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {3cbc8af0-6517-4e6f-baaf-b0732fd2fb0a}; !- Program Name 1

OS:ElectricEquipment:Definition,
  {90b6fecb-afae-456f-9b8c-cd1bdcaef583}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  136.52397260274,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {63d717f1-b6c9-4e48-94cb-0587461304ac}, !- Handle
  fridge,                                 !- Name
  {90b6fecb-afae-456f-9b8c-cd1bdcaef583}, !- Electric Equipment Definition Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space or SpaceType Name
  {b4983c87-3577-4878-ac0a-888ce67cac48}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:File,
  {b9909f60-df20-470c-b7f9-cf70e4078435}, !- Handle
  cooking_range,                          !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  {6ba8ae50-b094-4c67-bdec-a40db83c530e}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {08237803-a272-496b-813f-8fb340f305b8}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3645.81681735439,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {1e8f6048-5be5-4a8c-bcc1-e6d6aa04f7a9}, !- Handle
  cooking range,                          !- Name
  {08237803-a272-496b-813f-8fb340f305b8}, !- Electric Equipment Definition Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space or SpaceType Name
  {b9909f60-df20-470c-b7f9-cf70e4078435}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {f84ff5a0-d720-4803-859a-3ac5001d99d3}, !- Handle
  cooking range 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:OtherEquipment,
  {93c337bb-75b3-49cd-bfa7-1d2d855ea532}, !- Handle
  cooking range 1,                        !- Name
  {f84ff5a0-d720-4803-859a-3ac5001d99d3}, !- Other Equipment Definition Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space or SpaceType Name
  {b9909f60-df20-470c-b7f9-cf70e4078435}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  cooking range;                          !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {025f1d35-ab87-40df-b6f1-dc0e572cf5ec}, !- Handle
  mains temperature schedule,             !- Name
  {b829580d-0b57-4bb3-9e68-268185db457e}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  13.0633333333333,                       !- Value 1
  13.0188888888889,                       !- Value 2
  12.975,                                 !- Value 3
  12.9327777777778,                       !- Value 4
  12.8916666666667,                       !- Value 5
  12.8516666666667,                       !- Value 6
  12.8122222222222,                       !- Value 7
  12.7744444444444,                       !- Value 8
  12.7377777777778,                       !- Value 9
  12.7016666666667,                       !- Value 10
  12.6672222222222,                       !- Value 11
  12.6338888888889,                       !- Value 12
  12.6016666666667,                       !- Value 13
  12.5705555555556,                       !- Value 14
  12.5411111111111,                       !- Value 15
  12.5122222222222,                       !- Value 16
  12.485,                                 !- Value 17
  12.4583333333333,                       !- Value 18
  12.4333333333333,                       !- Value 19
  12.41,                                  !- Value 20
  12.3872222222222,                       !- Value 21
  12.3661111111111,                       !- Value 22
  12.3455555555556,                       !- Value 23
  12.3272222222222,                       !- Value 24
  12.3094444444444,                       !- Value 25
  12.2933333333333,                       !- Value 26
  12.2783333333333,                       !- Value 27
  12.2644444444444,                       !- Value 28
  12.2516666666667,                       !- Value 29
  12.2405555555556,                       !- Value 30
  12.2305555555556,                       !- Value 31
  12.2222222222222,                       !- Value 32
  12.215,                                 !- Value 33
  12.2088888888889,                       !- Value 34
  12.2038888888889,                       !- Value 35
  12.2005555555556,                       !- Value 36
  12.1983333333333,                       !- Value 37
  12.1977777777778,                       !- Value 38
  12.1977777777778,                       !- Value 39
  12.2,                                   !- Value 40
  12.2027777777778,                       !- Value 41
  12.2072222222222,                       !- Value 42
  12.2127777777778,                       !- Value 43
  12.2194444444444,                       !- Value 44
  12.2277777777778,                       !- Value 45
  12.2372222222222,                       !- Value 46
  12.2483333333333,                       !- Value 47
  12.26,                                  !- Value 48
  12.2733333333333,                       !- Value 49
  12.2883333333333,                       !- Value 50
  12.3038888888889,                       !- Value 51
  12.3211111111111,                       !- Value 52
  12.3394444444444,                       !- Value 53
  12.3594444444444,                       !- Value 54
  12.38,                                  !- Value 55
  12.4022222222222,                       !- Value 56
  12.4255555555556,                       !- Value 57
  12.4505555555556,                       !- Value 58
  12.4761111111111,                       !- Value 59
  12.5033333333333,                       !- Value 60
  12.5316666666667,                       !- Value 61
  12.5611111111111,                       !- Value 62
  12.5916666666667,                       !- Value 63
  12.6233333333333,                       !- Value 64
  12.6566666666667,                       !- Value 65
  12.6905555555556,                       !- Value 66
  12.7261111111111,                       !- Value 67
  12.7627777777778,                       !- Value 68
  12.8,                                   !- Value 69
  12.8388888888889,                       !- Value 70
  12.8788888888889,                       !- Value 71
  12.9194444444444,                       !- Value 72
  12.9616666666667,                       !- Value 73
  13.0044444444444,                       !- Value 74
  13.0488888888889,                       !- Value 75
  13.0938888888889,                       !- Value 76
  13.14,                                  !- Value 77
  13.1872222222222,                       !- Value 78
  13.2355555555556,                       !- Value 79
  13.285,                                 !- Value 80
  13.335,                                 !- Value 81
  13.3861111111111,                       !- Value 82
  13.4383333333333,                       !- Value 83
  13.4911111111111,                       !- Value 84
  13.545,                                 !- Value 85
  13.6,                                   !- Value 86
  13.6555555555556,                       !- Value 87
  13.7122222222222,                       !- Value 88
  13.77,                                  !- Value 89
  13.8283333333333,                       !- Value 90
  13.8872222222222,                       !- Value 91
  13.9472222222222,                       !- Value 92
  14.0077777777778,                       !- Value 93
  14.0688888888889,                       !- Value 94
  14.1311111111111,                       !- Value 95
  14.1944444444444,                       !- Value 96
  14.2577777777778,                       !- Value 97
  14.3222222222222,                       !- Value 98
  14.3872222222222,                       !- Value 99
  14.4527777777778,                       !- Value 100
  14.5188888888889,                       !- Value 101
  14.5855555555556,                       !- Value 102
  14.6533333333333,                       !- Value 103
  14.7211111111111,                       !- Value 104
  14.7894444444444,                       !- Value 105
  14.8588888888889,                       !- Value 106
  14.9283333333333,                       !- Value 107
  14.9983333333333,                       !- Value 108
  15.0688888888889,                       !- Value 109
  15.14,                                  !- Value 110
  15.2111111111111,                       !- Value 111
  15.2833333333333,                       !- Value 112
  15.3555555555556,                       !- Value 113
  15.4277777777778,                       !- Value 114
  15.5005555555556,                       !- Value 115
  15.5738888888889,                       !- Value 116
  15.6477777777778,                       !- Value 117
  15.7211111111111,                       !- Value 118
  15.7955555555556,                       !- Value 119
  15.8694444444444,                       !- Value 120
  15.9438888888889,                       !- Value 121
  16.0188888888889,                       !- Value 122
  16.0938888888889,                       !- Value 123
  16.1688888888889,                       !- Value 124
  16.2438888888889,                       !- Value 125
  16.3188888888889,                       !- Value 126
  16.3944444444444,                       !- Value 127
  16.4694444444444,                       !- Value 128
  16.545,                                 !- Value 129
  16.6205555555556,                       !- Value 130
  16.6955555555556,                       !- Value 131
  16.7711111111111,                       !- Value 132
  16.8461111111111,                       !- Value 133
  16.9216666666667,                       !- Value 134
  16.9966666666667,                       !- Value 135
  17.0716666666667,                       !- Value 136
  17.1466666666667,                       !- Value 137
  17.2211111111111,                       !- Value 138
  17.2955555555556,                       !- Value 139
  17.37,                                  !- Value 140
  17.4438888888889,                       !- Value 141
  17.5177777777778,                       !- Value 142
  17.5911111111111,                       !- Value 143
  17.6644444444444,                       !- Value 144
  17.7372222222222,                       !- Value 145
  17.8094444444444,                       !- Value 146
  17.8816666666667,                       !- Value 147
  17.9533333333333,                       !- Value 148
  18.025,                                 !- Value 149
  18.0961111111111,                       !- Value 150
  18.1661111111111,                       !- Value 151
  18.2361111111111,                       !- Value 152
  18.3061111111111,                       !- Value 153
  18.375,                                 !- Value 154
  18.4433333333333,                       !- Value 155
  18.5111111111111,                       !- Value 156
  18.5788888888889,                       !- Value 157
  18.6455555555556,                       !- Value 158
  18.7116666666667,                       !- Value 159
  18.7772222222222,                       !- Value 160
  18.8416666666667,                       !- Value 161
  18.9061111111111,                       !- Value 162
  18.9694444444444,                       !- Value 163
  19.0322222222222,                       !- Value 164
  19.0944444444444,                       !- Value 165
  19.1555555555556,                       !- Value 166
  19.2166666666667,                       !- Value 167
  19.2761111111111,                       !- Value 168
  19.335,                                 !- Value 169
  19.3933333333333,                       !- Value 170
  19.4505555555556,                       !- Value 171
  19.5072222222222,                       !- Value 172
  19.5627777777778,                       !- Value 173
  19.6172222222222,                       !- Value 174
  19.6711111111111,                       !- Value 175
  19.7244444444444,                       !- Value 176
  19.7761111111111,                       !- Value 177
  19.8272222222222,                       !- Value 178
  19.8772222222222,                       !- Value 179
  19.9266666666667,                       !- Value 180
  19.9744444444444,                       !- Value 181
  20.0216666666667,                       !- Value 182
  20.0677777777778,                       !- Value 183
  20.1127777777778,                       !- Value 184
  20.1566666666667,                       !- Value 185
  20.1994444444444,                       !- Value 186
  20.2416666666667,                       !- Value 187
  20.2822222222222,                       !- Value 188
  20.3222222222222,                       !- Value 189
  20.3605555555556,                       !- Value 190
  20.3977777777778,                       !- Value 191
  20.4344444444444,                       !- Value 192
  20.4694444444444,                       !- Value 193
  20.5033333333333,                       !- Value 194
  20.5366666666667,                       !- Value 195
  20.5683333333333,                       !- Value 196
  20.5983333333333,                       !- Value 197
  20.6277777777778,                       !- Value 198
  20.6561111111111,                       !- Value 199
  20.6827777777778,                       !- Value 200
  20.7088888888889,                       !- Value 201
  20.7333333333333,                       !- Value 202
  20.7561111111111,                       !- Value 203
  20.7783333333333,                       !- Value 204
  20.7988888888889,                       !- Value 205
  20.8188888888889,                       !- Value 206
  20.8366666666667,                       !- Value 207
  20.8538888888889,                       !- Value 208
  20.8694444444444,                       !- Value 209
  20.8838888888889,                       !- Value 210
  20.8972222222222,                       !- Value 211
  20.9094444444444,                       !- Value 212
  20.92,                                  !- Value 213
  20.9288888888889,                       !- Value 214
  20.9372222222222,                       !- Value 215
  20.9438888888889,                       !- Value 216
  20.9494444444444,                       !- Value 217
  20.9533333333333,                       !- Value 218
  20.9566666666667,                       !- Value 219
  20.9577777777778,                       !- Value 220
  20.9583333333333,                       !- Value 221
  20.9572222222222,                       !- Value 222
  20.955,                                 !- Value 223
  20.9511111111111,                       !- Value 224
  20.9466666666667,                       !- Value 225
  20.94,                                  !- Value 226
  20.9327777777778,                       !- Value 227
  20.9238888888889,                       !- Value 228
  20.9138888888889,                       !- Value 229
  20.9027777777778,                       !- Value 230
  20.89,                                  !- Value 231
  20.8761111111111,                       !- Value 232
  20.8611111111111,                       !- Value 233
  20.8444444444444,                       !- Value 234
  20.8266666666667,                       !- Value 235
  20.8077777777778,                       !- Value 236
  20.7872222222222,                       !- Value 237
  20.7661111111111,                       !- Value 238
  20.7433333333333,                       !- Value 239
  20.7194444444444,                       !- Value 240
  20.6944444444444,                       !- Value 241
  20.6677777777778,                       !- Value 242
  20.64,                                  !- Value 243
  20.6111111111111,                       !- Value 244
  20.5811111111111,                       !- Value 245
  20.55,                                  !- Value 246
  20.5177777777778,                       !- Value 247
  20.4844444444444,                       !- Value 248
  20.4494444444444,                       !- Value 249
  20.4138888888889,                       !- Value 250
  20.3766666666667,                       !- Value 251
  20.3388888888889,                       !- Value 252
  20.2994444444444,                       !- Value 253
  20.2594444444444,                       !- Value 254
  20.2177777777778,                       !- Value 255
  20.1755555555556,                       !- Value 256
  20.1316666666667,                       !- Value 257
  20.0872222222222,                       !- Value 258
  20.0416666666667,                       !- Value 259
  19.995,                                 !- Value 260
  19.9472222222222,                       !- Value 261
  19.8983333333333,                       !- Value 262
  19.8488888888889,                       !- Value 263
  19.7983333333333,                       !- Value 264
  19.7466666666667,                       !- Value 265
  19.6944444444444,                       !- Value 266
  19.6405555555556,                       !- Value 267
  19.5866666666667,                       !- Value 268
  19.5311111111111,                       !- Value 269
  19.475,                                 !- Value 270
  19.4183333333333,                       !- Value 271
  19.3605555555556,                       !- Value 272
  19.3016666666667,                       !- Value 273
  19.2422222222222,                       !- Value 274
  19.1822222222222,                       !- Value 275
  19.1211111111111,                       !- Value 276
  19.0594444444444,                       !- Value 277
  18.9966666666667,                       !- Value 278
  18.9333333333333,                       !- Value 279
  18.8694444444444,                       !- Value 280
  18.805,                                 !- Value 281
  18.74,                                  !- Value 282
  18.6738888888889,                       !- Value 283
  18.6072222222222,                       !- Value 284
  18.5405555555556,                       !- Value 285
  18.4727777777778,                       !- Value 286
  18.4044444444444,                       !- Value 287
  18.3355555555556,                       !- Value 288
  18.2661111111111,                       !- Value 289
  18.1966666666667,                       !- Value 290
  18.1261111111111,                       !- Value 291
  18.0555555555556,                       !- Value 292
  17.9844444444444,                       !- Value 293
  17.9127777777778,                       !- Value 294
  17.8405555555556,                       !- Value 295
  17.7683333333333,                       !- Value 296
  17.6955555555556,                       !- Value 297
  17.6227777777778,                       !- Value 298
  17.5494444444444,                       !- Value 299
  17.4755555555556,                       !- Value 300
  17.4016666666667,                       !- Value 301
  17.3277777777778,                       !- Value 302
  17.2533333333333,                       !- Value 303
  17.1788888888889,                       !- Value 304
  17.1038888888889,                       !- Value 305
  17.0288888888889,                       !- Value 306
  16.9538888888889,                       !- Value 307
  16.8788888888889,                       !- Value 308
  16.8033333333333,                       !- Value 309
  16.7283333333333,                       !- Value 310
  16.6527777777778,                       !- Value 311
  16.5772222222222,                       !- Value 312
  16.5022222222222,                       !- Value 313
  16.4266666666667,                       !- Value 314
  16.3516666666667,                       !- Value 315
  16.2761111111111,                       !- Value 316
  16.2011111111111,                       !- Value 317
  16.1261111111111,                       !- Value 318
  16.0511111111111,                       !- Value 319
  15.9761111111111,                       !- Value 320
  15.9016666666667,                       !- Value 321
  15.8272222222222,                       !- Value 322
  15.7533333333333,                       !- Value 323
  15.6794444444444,                       !- Value 324
  15.6055555555556,                       !- Value 325
  15.5322222222222,                       !- Value 326
  15.4594444444444,                       !- Value 327
  15.3866666666667,                       !- Value 328
  15.3144444444444,                       !- Value 329
  15.2422222222222,                       !- Value 330
  15.1705555555556,                       !- Value 331
  15.0994444444444,                       !- Value 332
  15.0288888888889,                       !- Value 333
  14.9583333333333,                       !- Value 334
  14.8888888888889,                       !- Value 335
  14.8194444444444,                       !- Value 336
  14.7505555555556,                       !- Value 337
  14.6822222222222,                       !- Value 338
  14.6144444444444,                       !- Value 339
  14.5477777777778,                       !- Value 340
  14.4811111111111,                       !- Value 341
  14.415,                                 !- Value 342
  14.35,                                  !- Value 343
  14.2855555555556,                       !- Value 344
  14.2216666666667,                       !- Value 345
  14.1583333333333,                       !- Value 346
  14.0961111111111,                       !- Value 347
  14.0338888888889,                       !- Value 348
  13.9733333333333,                       !- Value 349
  13.9127777777778,                       !- Value 350
  13.8533333333333,                       !- Value 351
  13.795,                                 !- Value 352
  13.7372222222222,                       !- Value 353
  13.68,                                  !- Value 354
  13.6238888888889,                       !- Value 355
  13.5688888888889,                       !- Value 356
  13.5144444444444,                       !- Value 357
  13.4611111111111,                       !- Value 358
  13.4083333333333,                       !- Value 359
  13.3572222222222,                       !- Value 360
  13.3061111111111,                       !- Value 361
  13.2566666666667,                       !- Value 362
  13.2077777777778,                       !- Value 363
  13.1605555555556,                       !- Value 364
  13.1138888888889;                       !- Value 365

OS:Site:WaterMainsTemperature,
  {03d36045-19ee-4dbd-9af0-47eb3c2d8218}, !- Handle
  Schedule,                               !- Calculation Method
  {025f1d35-ab87-40df-b6f1-dc0e572cf5ec}; !- Temperature Schedule Name

OS:Schedule:Constant,
  {b99ec786-90a0-43df-8c96-8e08c7fffd06}, !- Handle
  mixed water temperature schedule,       !- Name
  {b829580d-0b57-4bb3-9e68-268185db457e}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Schedule:File,
  {72078f77-f7f1-4394-ae2a-9a8176168201}, !- Handle
  hot_water_fixtures,                     !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  {6ba8ae50-b094-4c67-bdec-a40db83c530e}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {65b9698c-053e-4037-886a-8fbdb1229e8f}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  3.17358940572963e-05,                   !- Peak Flow Rate {m3/s}
  {b99ec786-90a0-43df-8c96-8e08c7fffd06}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {2b0c3675-ce31-4d05-9403-cd6d79da7487}, !- Handle
  dhw fixtures,                           !- Name
  {65b9698c-053e-4037-886a-8fbdb1229e8f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {72078f77-f7f1-4394-ae2a-9a8176168201}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {c2b3cb6d-8c49-4393-bc9d-9033b7e66503}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  1.65137355705118e-05,                   !- Peak Flow Rate {m3/s}
  {b99ec786-90a0-43df-8c96-8e08c7fffd06}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {5db81126-abcb-401b-93db-773bbf29e8f2}, !- Handle
  dhw distribution waste,                 !- Name
  {c2b3cb6d-8c49-4393-bc9d-9033b7e66503}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {72078f77-f7f1-4394-ae2a-9a8176168201}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {721e1f77-4261-4dcb-8888-517c571c7fbf}, !- Handle
  hot_water_clothes_washer,               !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  {6ba8ae50-b094-4c67-bdec-a40db83c530e}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {27df6753-f798-46cd-8576-c28fd8398e77}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  2.83635707439739e-05;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {8c560d0a-7899-4f89-a988-3888188bcfae}, !- Handle
  clothes washer,                         !- Name
  {27df6753-f798-46cd-8576-c28fd8398e77}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {721e1f77-4261-4dcb-8888-517c571c7fbf}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {c465bc71-f53c-4c61-979f-a46d885833fa}, !- Handle
  hot_water_dishwasher,                   !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  {6ba8ae50-b094-4c67-bdec-a40db83c530e}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {606f8d83-ea46-474c-b15b-4cd5cdcd78e5}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  1.25549230141926e-05;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {796fd262-f967-4217-a03b-575cd0a77558}, !- Handle
  dishwasher,                             !- Name
  {606f8d83-ea46-474c-b15b-4cd5cdcd78e5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c465bc71-f53c-4c61-979f-a46d885833fa}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {6964e73b-bf7e-4888-af57-f92a876ea2cd}, !- Handle
  lighting_interior,                      !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  {6ba8ae50-b094-4c67-bdec-a40db83c530e}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Lights:Definition,
  {10778003-4b10-44e2-ac88-e8dbaca20146}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  312.117386117959,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {296ef1d0-e693-4f7f-a511-f038c3e3da6a}, !- Handle
  interior lighting,                      !- Name
  {10778003-4b10-44e2-ac88-e8dbaca20146}, !- Lights Definition Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space or SpaceType Name
  {6964e73b-bf7e-4888-af57-f92a876ea2cd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Schedule:File,
  {90abe461-eb7a-488b-8137-12c4ecd2d6ef}, !- Handle
  lighting_garage,                        !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  {6ba8ae50-b094-4c67-bdec-a40db83c530e}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Lights:Definition,
  {086f49f3-f228-418d-8403-7c3ad4ec73d5}, !- Handle
  garage lighting,                        !- Name
  LightingLevel,                          !- Design Level Calculation Method
  9.02671014363554,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {06ed2dab-dd8a-4e80-b309-9fe6e2f95817}, !- Handle
  garage lighting,                        !- Name
  {086f49f3-f228-418d-8403-7c3ad4ec73d5}, !- Lights Definition Name
  {0607c5c6-4779-4243-8175-e12ee072af1b}, !- Space or SpaceType Name
  {90abe461-eb7a-488b-8137-12c4ecd2d6ef}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  garage lighting;                        !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ec2f54b7-8ceb-4660-a134-5a65a75a0eed}, !- Handle
  exterior lighting schedule,             !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  {5c3d4d87-2fb7-44d7-8479-3b24d2687828}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c3d4d87-2fb7-44d7-8479-3b24d2687828}, !- Handle
  exterior lighting schedule default day, !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7768fec3-b577-44a5-bd37-ac0e8c215766}, !- Handle
  exterior lighting schedule allday rule, !- Name
  {ec2f54b7-8ceb-4660-a134-5a65a75a0eed}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {da1ca22b-a4fb-41c6-8012-21d5706e64d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da1ca22b-a4fb-41c6-8012-21d5706e64d0}, !- Handle
  exterior lighting schedule day,         !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.566666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.524166666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.495833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5525,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.623333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580833333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.439166666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.354166666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.34,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.354166666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.396666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.495833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.623333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.793333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.906666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.963333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.991666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.920833333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.793333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.665833333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {6bc9becb-fa02-4290-8d10-9638ff1c504d}, !- Handle
  exterior lighting schedule allday rule 1, !- Name
  {ec2f54b7-8ceb-4660-a134-5a65a75a0eed}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {2bd62774-a449-4410-a4da-2d378bb51d98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2bd62774-a449-4410-a4da-2d378bb51d98}, !- Handle
  exterior lighting schedule day 1,       !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.528571428571429,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488928571428571,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4625,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.515357142857143,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.581428571428571,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.541785714285714,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.409642857142857,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.330357142857143,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.317142857142857,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.330357142857143,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.396428571428571,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4625,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.581428571428571,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.74,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.845714285714286,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.898571428571429,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.925,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.858928571428571,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.74,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.621071428571429;                      !- Value Until Time 21

OS:Schedule:Rule,
  {905391f2-5f7e-4798-a9a0-1027496f3556}, !- Handle
  exterior lighting schedule allday rule 2, !- Name
  {ec2f54b7-8ceb-4660-a134-5a65a75a0eed}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {90ba205d-d303-4339-ab43-7156867c7da8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90ba205d-d303-4339-ab43-7156867c7da8}, !- Handle
  exterior lighting schedule day 2,       !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.485714285714286,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.449285714285714,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.425,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.473571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.534285714285714,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.497857142857143,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.376428571428571,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.303571428571429,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.291428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.303571428571429,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.364285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.425,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.534285714285714,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.777142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.825714285714286,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.789285714285714,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.68,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.570714285714286;                      !- Value Until Time 21

OS:Schedule:Rule,
  {c0cc39d6-17cc-4b26-9995-ba5453e4487d}, !- Handle
  exterior lighting schedule allday rule 3, !- Name
  {ec2f54b7-8ceb-4660-a134-5a65a75a0eed}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {65ed8cc7-95ea-4f4a-8de4-626aa5c68c73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {65ed8cc7-95ea-4f4a-8de4-626aa5c68c73}, !- Handle
  exterior lighting schedule day 3,       !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.442857142857143,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409642857142857,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.431785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.487142857142857,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.453928571428571,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.343214285714286,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.276785714285714,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.265714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.276785714285714,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.332142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3875,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.487142857142857,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.62,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.708571428571429,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.752857142857143,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.775,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.719642857142857,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.62,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.520357142857143;                      !- Value Until Time 21

OS:Schedule:Rule,
  {622707c6-c34c-4f20-9e70-669cfe2de650}, !- Handle
  exterior lighting schedule allday rule 4, !- Name
  {ec2f54b7-8ceb-4660-a134-5a65a75a0eed}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {583b65ac-c277-49c2-952d-e42a726fec19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {583b65ac-c277-49c2-952d-e42a726fec19}, !- Handle
  exterior lighting schedule day 4,       !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.37,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.39,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.44,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.64,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.68,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.56,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.47;                                   !- Value Until Time 21

OS:Schedule:Rule,
  {538618d1-ab35-4217-85dc-9e5db934eb38}, !- Handle
  exterior lighting schedule allday rule 5, !- Name
  {ec2f54b7-8ceb-4660-a134-5a65a75a0eed}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f692f29d-f495-484a-b222-ad4d486ab263}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f692f29d-f495-484a-b222-ad4d486ab263}, !- Handle
  exterior lighting schedule day 5,       !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.380952380952381,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.371428571428571,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.39047619047619,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.295238095238095,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.238095238095238,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.238095238095238,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.266666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.285714285714286,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.333333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.419047619047619,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.533333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.609523809523809,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.647619047619048,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.619047619047619,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.533333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.447619047619048;                      !- Value Until Time 21

OS:Schedule:Rule,
  {b0886e45-cc77-4ef0-9ca8-a45a77f2ce3a}, !- Handle
  exterior lighting schedule allday rule 6, !- Name
  {ec2f54b7-8ceb-4660-a134-5a65a75a0eed}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ca3b0be5-65bd-40e1-88b2-eec1df984031}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca3b0be5-65bd-40e1-88b2-eec1df984031}, !- Handle
  exterior lighting schedule day 6,       !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.39047619047619,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.361190476190476,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.341666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.380714285714286,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.429523809523809,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.400238095238095,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.302619047619048,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.244047619047619,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.234285714285714,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.244047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.273333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.292857142857143,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.429523809523809,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.546666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.624761904761905,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.663809523809524,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.683333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.634523809523809,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.546666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.458809523809524;                      !- Value Until Time 21

OS:Schedule:Rule,
  {e630a7dc-6577-4975-9d03-e428cb3e5a77}, !- Handle
  exterior lighting schedule allday rule 7, !- Name
  {ec2f54b7-8ceb-4660-a134-5a65a75a0eed}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b1313293-f75b-4de0-9561-f5f0e9df8547}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1313293-f75b-4de0-9561-f5f0e9df8547}, !- Handle
  exterior lighting schedule day 7,       !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.419047619047619,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.387619047619048,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.366666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.408571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.460952380952381,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.42952380952381,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.324761904761905,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261904761904762,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.261904761904762,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.293333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.314285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.366666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.460952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.586666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.67047619047619,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.712380952380952,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.680952380952381,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.586666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.492380952380952;                      !- Value Until Time 21

OS:Schedule:Rule,
  {dd9b830f-b85f-4e8f-9cc9-3339e7f4c310}, !- Handle
  exterior lighting schedule allday rule 8, !- Name
  {ec2f54b7-8ceb-4660-a134-5a65a75a0eed}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2ef50743-5dee-49ed-b903-ca2f264412d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2ef50743-5dee-49ed-b903-ca2f264412d1}, !- Handle
  exterior lighting schedule day 8,       !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.466666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.431666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.408333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.455,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.513333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.361666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.291666666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.291666666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.326666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.408333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.513333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.653333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.746666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.758333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.653333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.548333333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {c731feb2-7d9e-444e-ab5e-5e17abb3d1ac}, !- Handle
  exterior lighting schedule allday rule 9, !- Name
  {ec2f54b7-8ceb-4660-a134-5a65a75a0eed}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {27336269-ba88-44c5-97d8-7c69fa5ed8de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27336269-ba88-44c5-97d8-7c69fa5ed8de}, !- Handle
  exterior lighting schedule day 9,       !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.50952380952381,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.471309523809524,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.445833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.496785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.56047619047619,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.522261904761905,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.394880952380952,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.318452380952381,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.305714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.318452380952381,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.356666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.382142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.445833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56047619047619,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.713333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.815238095238095,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.866190476190476,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82797619047619,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.713333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.598690476190476;                      !- Value Until Time 21

OS:Schedule:Rule,
  {e7020d65-a289-4fb5-8863-3c5fba5f78b0}, !- Handle
  exterior lighting schedule allday rule 10, !- Name
  {ec2f54b7-8ceb-4660-a134-5a65a75a0eed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {193edab5-b6eb-4277-9442-247b58e363dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {193edab5-b6eb-4277-9442-247b58e363dd}, !- Handle
  exterior lighting schedule day 10,      !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.552380952380952,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.510952380952381,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.483333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.538571428571428,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607619047619048,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.566190476190476,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.428095238095238,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.345238095238095,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.331428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.345238095238095,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.386666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.414285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.483333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.607619047619048,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.773333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.883809523809524,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.939047619047619,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.966666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.897619047619048,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.773333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.649047619047619;                      !- Value Until Time 21

OS:Schedule:Rule,
  {3eca3e82-682d-41db-9a68-b25aa3d7de66}, !- Handle
  exterior lighting schedule allday rule 11, !- Name
  {ec2f54b7-8ceb-4660-a134-5a65a75a0eed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b0a8074-458d-493b-97df-eaf28f63d3fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b0a8074-458d-493b-97df-eaf28f63d3fc}, !- Handle
  exterior lighting schedule day 11,      !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.571428571428571,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.528571428571428,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.557142857142857,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.628571428571428,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.585714285714286,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.442857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.357142857142857,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.342857142857143,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.357142857142857,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.428571428571428,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.628571428571428,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.914285714285714,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.971428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.928571428571428,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.671428571428571;                      !- Value Until Time 21

OS:Exterior:Lights:Definition,
  {7e8ee2b6-d24d-4542-b7bc-9236fc02f586}, !- Handle
  exterior lighting,                      !- Name
  8.0145205479452;                        !- Design Level {W}

OS:Exterior:Lights,
  {609df2b0-5c50-4adb-9ca0-4c529ebd68ce}, !- Handle
  exterior lighting,                      !- Name
  {7e8ee2b6-d24d-4542-b7bc-9236fc02f586}, !- Exterior Lights Definition Name
  {ec2f54b7-8ceb-4660-a134-5a65a75a0eed}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Schedule:File,
  {f22a0f0e-a546-44a9-8cd4-e3c6c2e1be9b}, !- Handle
  plug_loads_tv,                          !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  {6ba8ae50-b094-4c67-bdec-a40db83c530e}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {4c8ccb46-04d5-40bf-83fd-fc4a826f31c3}, !- Handle
  misc tv,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  730.117222462233,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f5232954-fa18-46f3-ab11-3ecfe11c9923}, !- Handle
  misc tv,                                !- Name
  {4c8ccb46-04d5-40bf-83fd-fc4a826f31c3}, !- Electric Equipment Definition Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space or SpaceType Name
  {f22a0f0e-a546-44a9-8cd4-e3c6c2e1be9b}, !- Schedule Name
  ,                                       !- Multiplier
  misc tv;                                !- End-Use Subcategory

OS:Schedule:File,
  {a52e547e-4c83-434a-93b1-7555b1a002df}, !- Handle
  plug_loads_other,                       !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  {6ba8ae50-b094-4c67-bdec-a40db83c530e}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {a5499dc1-c41d-4353-85d5-75c8cba7f321}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  616.652593646577,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {d127d1a8-8fb6-4b9c-abf9-33236a188ec0}, !- Handle
  misc plug loads,                        !- Name
  {a5499dc1-c41d-4353-85d5-75c8cba7f321}, !- Electric Equipment Definition Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space or SpaceType Name
  {a52e547e-4c83-434a-93b1-7555b1a002df}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b8071596-5324-4197-83f6-039d128c3c10}, !- Handle
  misc permanent spa heater schedule,     !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  {6212312e-6954-428f-a049-3e360d13b8fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6212312e-6954-428f-a049-3e360d13b8fe}, !- Handle
  misc permanent spa heater schedule default day, !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {333989a6-d8ac-4a9c-99c0-69bf6e64cdfd}, !- Handle
  misc permanent spa heater schedule allday rule, !- Name
  {b8071596-5324-4197-83f6-039d128c3c10}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8418c12b-62b9-4083-898c-8ae74b1a7487}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8418c12b-62b9-4083-898c-8ae74b1a7487}, !- Handle
  misc permanent spa heater schedule day, !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.145464025026069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.175769030239833,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.145464025026069,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175769030239833,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.284867049009385,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406087069864442,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.345477059436913,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.145464025026069,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.115159019812304,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.090915015641293,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0848540145985401,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.145464025026069,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.351538060479666,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.73944212721585,                       !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.412148070907195,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.369721063607925,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.309111053180396,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.260623044838373,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.145464025026069;                      !- Value Until Time 20

OS:Schedule:Rule,
  {abaf6bf4-54b2-4660-bf24-e42d95af7cd5}, !- Handle
  misc permanent spa heater schedule allday rule 1, !- Name
  {b8071596-5324-4197-83f6-039d128c3c10}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {263b6f16-3d0e-4913-a07e-078c795b7a87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {263b6f16-3d0e-4913-a07e-078c795b7a87}, !- Handle
  misc permanent spa heater schedule day 1, !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.145116440736879,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.175349032557062,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.145116440736879,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175349032557062,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.284186363109721,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.405116730390453,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.344651546750087,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.145116440736879,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.114883848916696,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0906977754605492,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0846512570965126,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.145116440736879,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.350698065114123,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.737675240412467,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.41116324875449,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.368837620206233,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.308372436565867,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.260000289653574,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.145116440736879;                      !- Value Until Time 20

OS:Schedule:Rule,
  {a1ba957a-91ff-4f1e-a700-7ca884c9294b}, !- Handle
  misc permanent spa heater schedule allday rule 2, !- Name
  {b8071596-5324-4197-83f6-039d128c3c10}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f2ff7845-2079-470a-b9ca-c2d2f0c68465}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2ff7845-2079-470a-b9ca-c2d2f0c68465}, !- Handle
  misc permanent spa heater schedule day 2, !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18839068474105,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.227638744062102,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18839068474105,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.227638744062102,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.368931757617889,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.525923994902097,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.447427876259993,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.18839068474105,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.149142625419998,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.117744177963156,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.109894566098946,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.18839068474105,                       !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.455277488124204,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.957652647433669,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.533773606766308,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.478826323716835,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.400330205074731,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.337533310161047,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18839068474105;                       !- Value Until Time 20

OS:Schedule:Rule,
  {6356b9ac-f6dc-4dbd-b277-f59c96a0d141}, !- Handle
  misc permanent spa heater schedule allday rule 3, !- Name
  {b8071596-5324-4197-83f6-039d128c3c10}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b751a389-9edd-4d6c-b8c8-9025210583cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b751a389-9edd-4d6c-b8c8-9025210583cc}, !- Handle
  misc permanent spa heater schedule day 3, !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.190476190476191,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23015873015873,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.190476190476191,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.23015873015873,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.373015873015873,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.531746031746032,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.452380952380952,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.190476190476191,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150793650793651,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.111111111111111,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.190476190476191,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.46031746031746,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.968253968253968,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.53968253968254,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.484126984126984,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.404761904761905,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.341269841269841,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.190476190476191;                      !- Value Until Time 20

OS:Schedule:Rule,
  {6d75839d-fb1e-4dc5-a793-eac020f41b9b}, !- Handle
  misc permanent spa heater schedule allday rule 4, !- Name
  {b8071596-5324-4197-83f6-039d128c3c10}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f625955c-819a-4488-aacb-fa5bf95372a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f625955c-819a-4488-aacb-fa5bf95372a9}, !- Handle
  misc permanent spa heater schedule day 4, !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.161800486618005,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.195508921330089,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.161800486618005,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.195508921330089,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.316859286293593,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.45169302514193,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.384276155717762,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.161800486618005,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.128092051905921,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.101125304136253,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0943836171938362,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.161800486618005,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.391017842660178,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.822485806974858,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.458434712084347,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.411242903487429,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.34382603406326,                       !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.289892538523925,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.161800486618005;                      !- Value Until Time 20

OS:Schedule:Rule,
  {ef1bfafc-ca9d-4709-b6d4-a0c4eb627d6c}, !- Handle
  misc permanent spa heater schedule allday rule 5, !- Name
  {b8071596-5324-4197-83f6-039d128c3c10}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7e46d18-0f26-4417-ba3c-e475de98db88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b7e46d18-0f26-4417-ba3c-e475de98db88}, !- Handle
  misc permanent spa heater schedule day 5, !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.160757733750434,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.194248928281775,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.160757733750434,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.194248928281775,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.314817228594601,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.448782006719963,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.381799617657282,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.160757733750434,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.127266539219094,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100473583594022,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0937753446877534,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.160757733750434,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38849785656355,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.817185146564709,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.455480245626231,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.408592573282354,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.341610184219673,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.288024272969528,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.160757733750434;                      !- Value Until Time 20

OS:Schedule:Rule,
  {f8d74a10-4fc8-42fe-a120-3e1c78efb187}, !- Handle
  misc permanent spa heater schedule allday rule 6, !- Name
  {b8071596-5324-4197-83f6-039d128c3c10}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b027bba-f874-4e4e-9e33-7dfb918375ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b027bba-f874-4e4e-9e33-7dfb918375ef}, !- Handle
  misc permanent spa heater schedule day 6, !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.145464025026069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.175769030239833,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.145464025026069,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175769030239833,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.284867049009385,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406087069864442,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.345477059436913,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.145464025026069,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.115159019812304,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.090915015641293,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0848540145985401,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.145464025026069,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.351538060479666,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.73944212721585,                       !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.412148070907195,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.369721063607925,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.309111053180396,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.260623044838373,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.145464025026069;                      !- Value Until Time 20

OS:OtherEquipment:Definition,
  {9d48f10f-bebc-45eb-8413-54e37d5bee0d}, !- Handle
  misc permanent spa heater,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  677.855911701215,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {7832a638-8c50-4536-b31a-aa9f3142e262}, !- Handle
  misc permanent spa heater,              !- Name
  {9d48f10f-bebc-45eb-8413-54e37d5bee0d}, !- Other Equipment Definition Name
  {591097d7-3e60-4897-9555-38515d23a780}, !- Space or SpaceType Name
  {b8071596-5324-4197-83f6-039d128c3c10}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  misc permanent spa heater;              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {9ea0ca12-b414-4f35-b01b-a5d66f5e30df}, !- Handle
  misc permanent spa pump schedule,       !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  {4226e87c-33af-4b95-9312-47dc87c15485}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4226e87c-33af-4b95-9312-47dc87c15485}, !- Handle
  misc permanent spa pump schedule default day, !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9058895-f3b7-48a0-a46e-73eb4bea3956}, !- Handle
  misc permanent spa pump schedule allday rule, !- Name
  {9ea0ca12-b414-4f35-b01b-a5d66f5e30df}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {178d1ee0-5d62-4dad-83c9-25655e846951}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {178d1ee0-5d62-4dad-83c9-25655e846951}, !- Handle
  misc permanent spa pump schedule day,   !- Name
  {46c19f89-f3be-4e7e-a58e-f8147b8d6bbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.151231527093596,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
