  0,                                      !- Minute 14
  0.793965517241379,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76876026272578,                       !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.428489326765189,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.38438013136289,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.321366995073892,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.270956486042693,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.151231527093596;                      !- Value Until Time 20

OS:Schedule:Rule,
  {577689f9-9469-4a59-8ad2-710b3270d457}, !- Handle
  misc permanent spa pump schedule allday rule 1, !- Name
  {f9d51dda-ee6d-4d41-88cd-bf0b011d849f}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {acc059ef-5531-46fc-9f0b-3f2123fd71f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {acc059ef-5531-46fc-9f0b-3f2123fd71f9}, !- Handle
  misc permanent spa pump schedule day 1, !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.152380952380952,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.184126984126984,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.152380952380952,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.184126984126984,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.298412698412698,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.425396825396825,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.361904761904762,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.152380952380952,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.120634920634921,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0952380952380953,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0888888888888889,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.152380952380952,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.368253968253968,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.774603174603175,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.431746031746032,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.387301587301587,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.323809523809524,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.273015873015873,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.152380952380952;                      !- Value Until Time 20

OS:Schedule:Rule,
  {d3a273c9-8775-4db6-a993-dc7da7adc0fe}, !- Handle
  misc permanent spa pump schedule allday rule 2, !- Name
  {f9d51dda-ee6d-4d41-88cd-bf0b011d849f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b67ac742-1e0f-43d2-b1d2-fb475cdc5c86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b67ac742-1e0f-43d2-b1d2-fb475cdc5c86}, !- Handle
  misc permanent spa pump schedule day 2, !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.151231527093596,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.182738095238095,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.151231527093596,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.182738095238095,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.296161740558292,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.422188013136289,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.359174876847291,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.151231527093596,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.119724958949097,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0945197044334976,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0882183908045977,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.151231527093596,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.365476190476191,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.793965517241379,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76876026272578,                       !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.428489326765189,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.38438013136289,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.321366995073892,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.270956486042693,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.151231527093596;                      !- Value Until Time 20

OS:Schedule:Rule,
  {7ec2fbfb-c583-4f51-b620-d31351c41eba}, !- Handle
  misc permanent spa pump schedule allday rule 3, !- Name
  {f9d51dda-ee6d-4d41-88cd-bf0b011d849f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {da743b71-020d-48aa-8f9c-6b43d0a56733}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {da743b71-020d-48aa-8f9c-6b43d0a56733}, !- Handle
  misc permanent spa pump schedule day 3, !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150246305418719,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.181547619047619,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.150246305418719,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.181547619047619,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.294232348111658,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.419437602627258,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.356834975369458,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.150246305418719,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.118944991789819,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0939039408866995,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0876436781609196,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.150246305418719,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.363095238095238,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.788793103448276,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.763752052545156,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.425697865353038,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.381876026272578,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.319273399014778,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.269191297208539,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.150246305418719;                      !- Value Until Time 20

OS:Schedule:Rule,
  {e593b190-ce1b-4b3a-94d3-d8cc9e5c3fee}, !- Handle
  misc permanent spa pump schedule allday rule 4, !- Name
  {f9d51dda-ee6d-4d41-88cd-bf0b011d849f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1a52076d-88c6-41c2-8312-92d945413498}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a52076d-88c6-41c2-8312-92d945413498}, !- Handle
  misc permanent spa pump schedule day 4, !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.151231527093596,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.182738095238095,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.151231527093596,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.182738095238095,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.296161740558292,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.422188013136289,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.359174876847291,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.151231527093596,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.119724958949097,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0945197044334976,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0882183908045977,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.151231527093596,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.365476190476191,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.793965517241379,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76876026272578,                       !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.428489326765189,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.38438013136289,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.321366995073892,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.270956486042693,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.151231527093596;                      !- Value Until Time 20

OS:Schedule:Rule,
  {8e1e97cc-fe6b-457a-bad7-13b689a7d1ff}, !- Handle
  misc permanent spa pump schedule allday rule 5, !- Name
  {f9d51dda-ee6d-4d41-88cd-bf0b011d849f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a3aaf5fa-e2af-4d7d-ba45-cfda29847980}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a3aaf5fa-e2af-4d7d-ba45-cfda29847980}, !- Handle
  misc permanent spa pump schedule day 5, !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.190476190476191,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23015873015873,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.190476190476191,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.23015873015873,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.373015873015873,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.531746031746032,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.452380952380952,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.190476190476191,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150793650793651,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.111111111111111,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.190476190476191,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.46031746031746,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.968253968253968,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.53968253968254,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.484126984126984,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.404761904761905,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.341269841269841,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.190476190476191;                      !- Value Until Time 20

OS:Schedule:Rule,
  {3c11e086-34a3-4083-9b2f-8c529797ba5f}, !- Handle
  misc permanent spa pump schedule allday rule 6, !- Name
  {f9d51dda-ee6d-4d41-88cd-bf0b011d849f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {72d3ce04-51e9-4af4-a0c1-05c45694da17}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72d3ce04-51e9-4af4-a0c1-05c45694da17}, !- Handle
  misc permanent spa pump schedule day 6, !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.190147783251232,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.229761904761905,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.190147783251232,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.229761904761905,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.372372742200328,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.530829228243021,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.451600985221675,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.190147783251232,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150533661740558,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.11884236453202,                       !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.110919540229885,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.190147783251232,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45952380952381,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.998275862068965,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.966584564860427,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.538752052545156,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.483292282430213,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.404064039408867,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.34068144499179,                       !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.190147783251232;                      !- Value Until Time 20

OS:Schedule:Rule,
  {fc3762e0-03be-493d-afe3-e604a732edf1}, !- Handle
  misc permanent spa pump schedule allday rule 7, !- Name
  {f9d51dda-ee6d-4d41-88cd-bf0b011d849f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a937d495-a6e3-47c5-910e-e72fc85a2f1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a937d495-a6e3-47c5-910e-e72fc85a2f1b}, !- Handle
  misc permanent spa pump schedule day 7, !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.190476190476191,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23015873015873,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.190476190476191,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.23015873015873,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.373015873015873,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.531746031746032,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.452380952380952,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.190476190476191,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150793650793651,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.111111111111111,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.190476190476191,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.46031746031746,                       !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.968253968253968,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.53968253968254,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.484126984126984,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.404761904761905,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.341269841269841,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.190476190476191;                      !- Value Until Time 20

OS:Schedule:Rule,
  {b5da650e-f76c-48d6-abd6-45581a26bb70}, !- Handle
  misc permanent spa pump schedule allday rule 8, !- Name
  {f9d51dda-ee6d-4d41-88cd-bf0b011d849f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {80802df3-8703-4a5a-adc2-547ec28c9b49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80802df3-8703-4a5a-adc2-547ec28c9b49}, !- Handle
  misc permanent spa pump schedule day 8, !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.151231527093596,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.182738095238095,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.151231527093596,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.182738095238095,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.296161740558292,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.422188013136289,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.359174876847291,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.151231527093596,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.119724958949097,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0945197044334976,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0882183908045977,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.151231527093596,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.365476190476191,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.793965517241379,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76876026272578,                       !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.428489326765189,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.38438013136289,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.321366995073892,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.270956486042693,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.151231527093596;                      !- Value Until Time 20

OS:Schedule:Rule,
  {0e0e7def-0095-476f-994b-db98444ae4dc}, !- Handle
  misc permanent spa pump schedule allday rule 9, !- Name
  {f9d51dda-ee6d-4d41-88cd-bf0b011d849f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8e8ad13b-d97a-45fa-92c8-53926da25fce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8e8ad13b-d97a-45fa-92c8-53926da25fce}, !- Handle
  misc permanent spa pump schedule day 9, !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150246305418719,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.181547619047619,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.150246305418719,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.181547619047619,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.294232348111658,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.419437602627258,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.356834975369458,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.150246305418719,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.118944991789819,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0939039408866995,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0876436781609196,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.150246305418719,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.363095238095238,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.788793103448276,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.763752052545156,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.425697865353038,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.381876026272578,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.319273399014778,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.269191297208539,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.150246305418719;                      !- Value Until Time 20

OS:Schedule:Rule,
  {e6b290d3-da62-4725-8e9f-d8f3c85ee373}, !- Handle
  misc permanent spa pump schedule allday rule 10, !- Name
  {f9d51dda-ee6d-4d41-88cd-bf0b011d849f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {22aea843-9340-456b-9dbf-04d6d791b73d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22aea843-9340-456b-9dbf-04d6d791b73d}, !- Handle
  misc permanent spa pump schedule day 10, !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.151231527093596,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.182738095238095,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.151231527093596,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.182738095238095,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.296161740558292,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.422188013136289,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.359174876847291,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.151231527093596,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.119724958949097,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0945197044334976,                     !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0882183908045977,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.151231527093596,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.365476190476191,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.793965517241379,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76876026272578,                       !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.428489326765189,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.38438013136289,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.321366995073892,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.270956486042693,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.151231527093596;                      !- Value Until Time 20

OS:ElectricEquipment:Definition,
  {598d737f-005e-4a5b-9125-94f235ebe152}, !- Handle
  misc permanent spa pump,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  471.873440133595,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {969142e6-87fe-499b-b641-a45935d61b7f}, !- Handle
  misc permanent spa pump,                !- Name
  {598d737f-005e-4a5b-9125-94f235ebe152}, !- Electric Equipment Definition Name
  {b0058feb-c551-4844-af25-90c588074188}, !- Space or SpaceType Name
  {f9d51dda-ee6d-4d41-88cd-bf0b011d849f}, !- Schedule Name
  ,                                       !- Multiplier
  misc permanent spa pump;                !- End-Use Subcategory

OS:Schedule:File,
  {c0f797e6-45e7-454e-ae0a-7758a9938afd}, !- Handle
  occupants,                              !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  {f65c21ba-1d6f-41a5-a006-bc4c305e895f}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Schedule:Constant,
  {f061758e-8255-4a1a-b678-eed0af1a51b0}, !- Handle
  occupants activity schedule,            !- Name
  {1897fd53-041f-4064-b0f5-062843038dcf}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:People:Definition,
  {ed7197bc-be23-4591-ad67-57a780413e9f}, !- Handle
  occupants,                              !- Name
  People,                                 !- Number of People Calculation Method
  4,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged;                      !- Mean Radiant Temperature Calculation Type

OS:People,
  {85c261a0-2162-414a-a516-c3a071bb5c7c}, !- Handle
  occupants,                              !- Name
  {ed7197bc-be23-4591-ad67-57a780413e9f}, !- People Definition Name
  {b0058feb-c551-4844-af25-90c588074188}, !- Space or SpaceType Name
  {c0f797e6-45e7-454e-ae0a-7758a9938afd}, !- Number of People Schedule Name
  {f061758e-8255-4a1a-b678-eed0af1a51b0}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {1897fd53-041f-4064-b0f5-062843038dcf}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {25f523a5-335c-47c3-ac98-173291c21f74}, !- Handle
  general water use schedule,             !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  {21b4d7e5-85f6-4c03-80f6-ff1cd645f3e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21b4d7e5-85f6-4c03-80f6-ff1cd645f3e1}, !- Handle
  general water use schedule default day, !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1d382f3-ec04-45b1-81a9-ad591e6fa78a}, !- Handle
  general water use schedule allday rule, !- Name
  {25f523a5-335c-47c3-ac98-173291c21f74}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3bb5c01f-500a-49eb-937c-cc0ae648548b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bb5c01f-500a-49eb-937c-cc0ae648548b}, !- Handle
  general water use schedule day,         !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.315068493150685,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.287671232876712,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.342465753424658,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.36986301369863,                       !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.520547945205479,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.602739726027397,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.534246575342466,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.506849315068493,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.465753424657534,                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.479452054794521,                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.534246575342466,                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.589041095890411,                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.698630136986301,                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.876712328767123,                      !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.89041095890411,                       !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.986301369863014,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.863013698630137,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.616438356164384,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.465753424657534;                      !- Value Until Time 20

OS:OtherEquipment:Definition,
  {6b58b1a0-9938-4877-8d72-5936f54919f2}, !- Handle
  general water use sensible,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -79.8895354616655,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {9d3cbff4-714e-4a66-8c67-defbb8a05886}, !- Handle
  general water use sensible,             !- Name
  {6b58b1a0-9938-4877-8d72-5936f54919f2}, !- Other Equipment Definition Name
  {b0058feb-c551-4844-af25-90c588074188}, !- Space or SpaceType Name
  {25f523a5-335c-47c3-ac98-173291c21f74}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use sensible;             !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {36480858-00a7-4e12-b5aa-59529da0318c}, !- Handle
  general water use latent,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  81.06150908702,                         !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {e6fbbbd6-6eed-4edd-81ea-b65b164b679b}, !- Handle
  general water use latent,               !- Name
  {36480858-00a7-4e12-b5aa-59529da0318c}, !- Other Equipment Definition Name
  {b0058feb-c551-4844-af25-90c588074188}, !- Space or SpaceType Name
  {25f523a5-335c-47c3-ac98-173291c21f74}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use latent;               !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {410c7e28-e41b-4384-8123-de55dbdecfef}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {286b3064-d64e-40ef-bfd2-adb30478ad85}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b0bb4a44-14bd-4ba0-a596-ce44fa803632}, !- Handle
  win_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7e6226ee-8c4d-4582-931a-151989f7beef}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {04ed7a9b-82f7-4ffc-955b-2b8fc43a6b76}, !- Handle
  tin_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3527d805-9181-48af-8209-aaa52c1a59ae}, !- Handle
  tout_s,                                 !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {6c279d39-a98a-4e02-8d62-22f75e24e1b8}, !- Handle
  cooling season schedule,                !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  {b5fcb60f-bdbc-4a8d-8f7f-ac39f9e62a59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5fcb60f-bdbc-4a8d-8f7f-ac39f9e62a59}, !- Handle
  cooling season schedule default day,    !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b09cad8d-12a4-4cee-8ca8-4e0d61563ed2}, !- Handle
  cooling season schedule allday rule,    !- Name
  {6c279d39-a98a-4e02-8d62-22f75e24e1b8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0d5ec444-9e95-4b6f-8f6d-0f342bb871c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d5ec444-9e95-4b6f-8f6d-0f342bb871c7}, !- Handle
  cooling season schedule day,            !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {334d534d-e989-4ee7-9f69-058a960638f8}, !- Handle
  cooling season schedule allday rule 1,  !- Name
  {6c279d39-a98a-4e02-8d62-22f75e24e1b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {54126aef-0323-4610-98c8-db5882f3aad0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {54126aef-0323-4610-98c8-db5882f3aad0}, !- Handle
  cooling season schedule day 1,          !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6752cd4e-38f3-4395-92f9-27500b4ee398}, !- Handle
  cooling season schedule allday rule 2,  !- Name
  {6c279d39-a98a-4e02-8d62-22f75e24e1b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {368d5710-0a0b-4d13-a526-ba53a358f382}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {368d5710-0a0b-4d13-a526-ba53a358f382}, !- Handle
  cooling season schedule day 2,          !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {a6ba3d42-608b-4abe-bdac-d41d6fb3ecf5}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {c6fa12fe-37f2-4af6-8c8c-e0908603c50f}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF; !- Name

OS:EnergyManagementSystem:InternalVariable,
  {8eb1d965-c6e4-4e45-b252-86fc6d88b1c6}, !- Handle
  central_ac_and_furnace_airloop_max_sup_fan_mfr, !- Name
  central ac and furnace supply fan,      !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {fe86658e-cd85-4f29-aacf-61b64b926167}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF_s, !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3dc0c766-8112-47fc-8546-78044217e932}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF_s_1, !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {b222bece-c3d5-4f97-9d0c-256d7551247c}, !- Handle
  central ac and furnace airloop ret air zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ee808f2-7bdb-4c9d-b079-a2f5c2e38e8e}, !- Zone Air Inlet Port List
  {d620613c-a163-4545-8929-d242458bfa65}, !- Zone Air Exhaust Port List
  {72073864-ab9d-425c-ade9-1fedcde736d9}, !- Zone Air Node Name
  {3f3217ea-be82-49b3-9bf5-5a4621fae7ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e19f0ddc-fdfc-4d80-926b-64abec6fdeb7}, !- Handle
  Node 23,                                !- Name
  {72073864-ab9d-425c-ade9-1fedcde736d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72073864-ab9d-425c-ade9-1fedcde736d9}, !- Handle
  {b222bece-c3d5-4f97-9d0c-256d7551247c}, !- Source Object
  11,                                     !- Outlet Port
  {e19f0ddc-fdfc-4d80-926b-64abec6fdeb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ee808f2-7bdb-4c9d-b079-a2f5c2e38e8e}, !- Handle
  {b222bece-c3d5-4f97-9d0c-256d7551247c}; !- HVAC Component

OS:PortList,
  {d620613c-a163-4545-8929-d242458bfa65}, !- Handle
  {b222bece-c3d5-4f97-9d0c-256d7551247c}; !- HVAC Component

OS:PortList,
  {3f3217ea-be82-49b3-9bf5-5a4621fae7ff}, !- Handle
  {b222bece-c3d5-4f97-9d0c-256d7551247c}; !- HVAC Component

OS:Sizing:Zone,
  {8055255f-4dcb-4d72-865e-a4a699274688}, !- Handle
  {b222bece-c3d5-4f97-9d0c-256d7551247c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9cdf15f2-a6ff-4a00-af38-21e348727cf4}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {b222bece-c3d5-4f97-9d0c-256d7551247c}; !- Thermal Zone

OS:Space,
  {0b85a3c3-879f-405b-9b2a-a65f54f21370}, !- Handle
  central ac and furnace airloop ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {b222bece-c3d5-4f97-9d0c-256d7551247c}; !- Thermal Zone Name

OS:Surface,
  {80d8c431-184d-49f7-9bc4-20076dda44bb}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {373d62d5-e9c1-4287-b0b7-912c621df5a4}, !- Construction Name
  {0b85a3c3-879f-405b-9b2a-a65f54f21370}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b45126c-9a42-45cc-99f1-c0ac8591df50}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {373d62d5-e9c1-4287-b0b7-912c621df5a4}, !- Construction Name
  {0b85a3c3-879f-405b-9b2a-a65f54f21370}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5e3558f-6d8a-4353-bc10-8820dd843f5c}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {373d62d5-e9c1-4287-b0b7-912c621df5a4}, !- Construction Name
  {0b85a3c3-879f-405b-9b2a-a65f54f21370}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26edc970-fa44-4ba0-b679-64e4bcdc2d05}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {373d62d5-e9c1-4287-b0b7-912c621df5a4}, !- Construction Name
  {0b85a3c3-879f-405b-9b2a-a65f54f21370}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f8afc1e-14ec-4f7c-9003-5f89616cb963}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {373d62d5-e9c1-4287-b0b7-912c621df5a4}, !- Construction Name
  {0b85a3c3-879f-405b-9b2a-a65f54f21370}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9253e31b-2d50-458e-9c8a-458842c692c4}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {373d62d5-e9c1-4287-b0b7-912c621df5a4}, !- Construction Name
  {0b85a3c3-879f-405b-9b2a-a65f54f21370}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Material:NoMass,
  {588fc935-a440-4ee6-ac0f-e1c5b14a9d34}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {373d62d5-e9c1-4287-b0b7-912c621df5a4}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {588fc935-a440-4ee6-ac0f-e1c5b14a9d34}; !- Layer 1

OS:SurfaceProperty:ConvectionCoefficients,
  {4b961075-d8ec-4aab-a08a-0ea3d526c040}, !- Handle
  {80d8c431-184d-49f7-9bc4-20076dda44bb}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f28f97d8-d1e2-424a-a20b-85b172de0883}, !- Handle
  {9253e31b-2d50-458e-9c8a-458842c692c4}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {5ff4a4c7-5363-43f9-8370-1b3b99005301}, !- Handle
  {26edc970-fa44-4ba0-b679-64e4bcdc2d05}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {beb1b29f-5072-46df-a62d-9640f0f8557d}, !- Handle
  {2f8afc1e-14ec-4f7c-9003-5f89616cb963}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {39c76b3e-bd4c-490a-a901-da97445b56db}, !- Handle
  {6b45126c-9a42-45cc-99f1-c0ac8591df50}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {3226b5ff-51bd-4e7a-970e-11903b9fe96e}, !- Handle
  {f5e3558f-6d8a-4353-bc10-8820dd843f5c}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {f44f2345-aa70-4d66-90d0-47095eb804ba}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {b222bece-c3d5-4f97-9d0c-256d7551247c}, !- ThermalZone
  {764248d7-523d-48a1-b626-89aab53a29ae}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {d82536a6-19cd-42c2-b302-7c5e2f977287}; !- Inlet Node 1

OS:Node,
  {e3e8e1a0-d393-42f8-b373-09f6f69ddf44}, !- Handle
  Node 25,                                !- Name
  {764248d7-523d-48a1-b626-89aab53a29ae}, !- Inlet Port
  {fa6c731d-60c8-4ab3-aff5-03f2cbe0e808}; !- Outlet Port

OS:Connection,
  {d82536a6-19cd-42c2-b302-7c5e2f977287}, !- Handle
  {ef2cd58b-b39e-45c9-986d-e97d32c246b7}, !- Source Object
  3,                                      !- Outlet Port
  {f44f2345-aa70-4d66-90d0-47095eb804ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {764248d7-523d-48a1-b626-89aab53a29ae}, !- Handle
  {f44f2345-aa70-4d66-90d0-47095eb804ba}, !- Source Object
  3,                                      !- Outlet Port
  {e3e8e1a0-d393-42f8-b373-09f6f69ddf44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa6c731d-60c8-4ab3-aff5-03f2cbe0e808}, !- Handle
  {e3e8e1a0-d393-42f8-b373-09f6f69ddf44}, !- Source Object
  3,                                      !- Outlet Port
  {c3090b08-6f49-4d9a-95d3-6809bf0b8c80}, !- Target Object
  3;                                      !- Inlet Port

OS:EnergyManagementSystem:GlobalVariable,
  {ce540016-ec50-4e84-a1d4-a6d1b8a52e6a}, !- Handle
  central_ac_and_furnace_airloop_AH_MFR;  !- Name

OS:EnergyManagementSystem:Sensor,
  {3b5e3478-912c-41f2-ab4d-5105773d179b}, !- Handle
  central_ac_and_furnace_airloop_AH_MFR_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {9cff0e0e-a37c-448f-a033-89ccff9dab35}, !- Handle
  central_ac_and_furnace_airloop_AH_VFR;  !- Name

OS:EnergyManagementSystem:Sensor,
  {28082808-a83f-463b-a35b-0696a6481d81}, !- Handle
  central_ac_and_furnace_airloop_AH_VFR_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {b7933841-fe1d-4cb2-b357-f8e62c9f70b2}, !- Handle
  central_ac_and_furnace_airloop_AH_Tout; !- Name

OS:EnergyManagementSystem:Sensor,
  {4b570d42-0d70-4eb0-bbf6-5db0c2ddf86a}, !- Handle
  central_ac_and_furnace_airloop_AH_Tout_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {8f2f62ae-65b2-49d9-bb0e-b5dabdebff47}, !- Handle
  central_ac_and_furnace_airloop_AH_Wout; !- Name

OS:EnergyManagementSystem:Sensor,
  {2061ebee-a7c2-42d1-a93c-8c5ead7d5616}, !- Handle
  central_ac_and_furnace_airloop_AH_Wout_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {cfed3c42-2db8-4305-bc9a-1f4017943266}, !- Handle
  central_ac_and_furnace_airloop_RA_T;    !- Name

OS:EnergyManagementSystem:Sensor,
  {bd1b353a-b2f5-4423-b45a-10a647093571}, !- Handle
  central_ac_and_furnace_airloop_RA_T_s,  !- Name
  Node 9,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f4babec2-7787-43dd-9738-a6fc76ea506f}, !- Handle
  central_ac_and_furnace_airloop_Ra_W;    !- Name

OS:EnergyManagementSystem:Sensor,
  {4d6a69ca-2e68-480c-82c9-6e8299197d30}, !- Handle
  central_ac_and_furnace_airloop_Ra_W_s,  !- Name
  Node 9,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {17bdd256-0e11-4818-8eb6-916c935a7ea2}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_T;  !- Name

OS:EnergyManagementSystem:Sensor,
  {d62aefed-58a0-4107-bbb2-02c3c49c3dcb}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_T_s, !- Name
  crawlspace - vented,                    !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {979f6cec-7daf-4ca5-91dc-4677194e85b9}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_W;  !- Name

OS:EnergyManagementSystem:Sensor,
  {512a9a7c-33c9-4ad3-945c-f43605eb2828}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_W_s, !- Name
  crawlspace - vented,                    !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {1b567b89-ec4d-4a6d-93f9-ea9160e97fbc}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToCond; !- Name

OS:OtherEquipment:Definition,
  {e50ccd90-399b-4f68-b82b-28d0f844fda4}, !- Handle
  central ac and furnace airloop_0 SupSensLkToCond, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {0514dc61-8f92-4754-83b1-899055b836af}, !- Handle
  central ac and furnace airloop_0 SupSensLkToCond, !- Name
  {e50ccd90-399b-4f68-b82b-28d0f844fda4}, !- Other Equipment Definition Name
  {b0058feb-c551-4844-af25-90c588074188}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e4621c30-b497-4b12-9280-55ed18fad9e8}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToCond_act, !- Name
  {0514dc61-8f92-4754-83b1-899055b836af}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {b0058feb-c551-4844-af25-90c588074188}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {7401f214-79a1-4fd7-ad44-f4a980e852a8}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToCond; !- Name

OS:OtherEquipment:Definition,
  {d0669e66-d696-444f-bc39-d633c5e17143}, !- Handle
  central ac and furnace airloop_0 SupLatLkToCond, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {894c363d-d4fd-422b-ac15-3bcbceeb38c1}, !- Handle
  central ac and furnace airloop_0 SupLatLkToCond, !- Name
  {d0669e66-d696-444f-bc39-d633c5e17143}, !- Other Equipment Definition Name
  {b0058feb-c551-4844-af25-90c588074188}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f27d0010-2584-46d1-8317-f1b8d064f203}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToCond_act, !- Name
  {894c363d-d4fd-422b-ac15-3bcbceeb38c1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {b0058feb-c551-4844-af25-90c588074188}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {8accb272-0c42-4e0f-a0c1-5722a89b3593}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv; !- Name

OS:OtherEquipment:Definition,
  {528458dc-28c1-4e99-b93f-6e19dd671b2d}, !- Handle
  central ac and furnace airloop_0 SupCondToLv, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {d4091e3d-30aa-499b-a60a-58b1b2367789}, !- Handle
  central ac and furnace airloop_0 SupCondToLv, !- Name
  {528458dc-28c1-4e99-b93f-6e19dd671b2d}, !- Other Equipment Definition Name
  {b0058feb-c551-4844-af25-90c588074188}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d358d4fc-b870-4e66-800c-e8e10c35165c}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv_act, !- Name
  {d4091e3d-30aa-499b-a60a-58b1b2367789}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {b0058feb-c551-4844-af25-90c588074188}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {4a272a2d-c1fb-4569-b8e9-bf2677d0e72c}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP; !- Name

OS:OtherEquipment:Definition,
  {1ed0b574-d8b7-440b-9341-5e4b802e9de2}, !- Handle
  central ac and furnace airloop_0 RetCondToRP, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {f3606779-2006-4bd3-b5ee-a852f484eed0}, !- Handle
  central ac and furnace airloop_0 RetCondToRP, !- Name
  {1ed0b574-d8b7-440b-9341-5e4b802e9de2}, !- Other Equipment Definition Name
  {0b85a3c3-879f-405b-9b2a-a65f54f21370}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {91467434-b6d2-46d6-a1f3-99ee495371be}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP_act, !- Name
  {f3606779-2006-4bd3-b5ee-a852f484eed0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {0b85a3c3-879f-405b-9b2a-a65f54f21370}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {b555c025-053e-4e10-87b5-c12c205caf14}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP; !- Name

OS:OtherEquipment:Definition,
  {e5e91cb1-16b4-45e7-9d90-9004f271ee66}, !- Handle
  central ac and furnace airloop_0 RetSensLkToRP, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {597e36ce-f918-4e71-8f18-7bbcc74dc4af}, !- Handle
  central ac and furnace airloop_0 RetSensLkToRP, !- Name
  {e5e91cb1-16b4-45e7-9d90-9004f271ee66}, !- Other Equipment Definition Name
  {0b85a3c3-879f-405b-9b2a-a65f54f21370}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {762206f0-85de-481f-bb0e-8c2627a14937}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP_act, !- Name
  {597e36ce-f918-4e71-8f18-7bbcc74dc4af}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {0b85a3c3-879f-405b-9b2a-a65f54f21370}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {ceed84e6-2086-4cce-b7d9-f4bae21249ed}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP; !- Name

OS:OtherEquipment:Definition,
  {7190028b-bbe1-4579-889c-1d5f0d311738}, !- Handle
  central ac and furnace airloop_0 RetLatLkToRP, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {068a5b66-d2c4-4f50-a554-6c04e32b0d80}, !- Handle
  central ac and furnace airloop_0 RetLatLkToRP, !- Name
  {7190028b-bbe1-4579-889c-1d5f0d311738}, !- Other Equipment Definition Name
  {0b85a3c3-879f-405b-9b2a-a65f54f21370}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9f9161d7-4a1f-4c3f-ad95-1066b6f5a4de}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP_act, !- Name
  {068a5b66-d2c4-4f50-a554-6c04e32b0d80}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {0b85a3c3-879f-405b-9b2a-a65f54f21370}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {9bf51791-b8b8-4b20-9231-e82520675e6d}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ; !- Name

OS:OtherEquipment:Definition,
  {cd4f4b6f-b30f-4ad5-9aa9-08996b291cf9}, !- Handle
  central ac and furnace airloop_0 SupCondToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {34dcd092-bb32-4892-88cd-f8d721071eec}, !- Handle
  central ac and furnace airloop_0 SupCondToDZ, !- Name
  {cd4f4b6f-b30f-4ad5-9aa9-08996b291cf9}, !- Other Equipment Definition Name
  {15db4413-072e-49c5-a0d3-cccd491d7102}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {66a2c42e-84ad-44d7-9e66-4af5f4995101}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ_act, !- Name
  {34dcd092-bb32-4892-88cd-f8d721071eec}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {15db4413-072e-49c5-a0d3-cccd491d7102}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {4389f827-a899-4cc8-b8f3-7c7547490db4}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ; !- Name

OS:OtherEquipment:Definition,
  {8fb42086-11bf-469b-a70c-22b23fcc5e1a}, !- Handle
  central ac and furnace airloop_0 RetCondToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {ccedaeca-f603-4c64-b21a-95016d521f78}, !- Handle
  central ac and furnace airloop_0 RetCondToDZ, !- Name
  {8fb42086-11bf-469b-a70c-22b23fcc5e1a}, !- Other Equipment Definition Name
  {15db4413-072e-49c5-a0d3-cccd491d7102}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {788ab944-8642-48e1-857d-8d724129d8d0}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ_act, !- Name
  {ccedaeca-f603-4c64-b21a-95016d521f78}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {15db4413-072e-49c5-a0d3-cccd491d7102}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {3a27c56d-50ea-495b-bdfc-6f743399eeea}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ; !- Name

OS:OtherEquipment:Definition,
  {e20dc172-9302-4e16-a8ea-d761d902a58a}, !- Handle
  central ac and furnace airloop_0 SupSensLkToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {7cf01cde-69b0-4d9b-ae82-2ced924ff1d8}, !- Handle
  central ac and furnace airloop_0 SupSensLkToDZ, !- Name
  {e20dc172-9302-4e16-a8ea-d761d902a58a}, !- Other Equipment Definition Name
  {15db4413-072e-49c5-a0d3-cccd491d7102}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {62c2b3b4-fd3a-4db9-9da6-fd0c34837917}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ_act, !- Name
  {7cf01cde-69b0-4d9b-ae82-2ced924ff1d8}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {15db4413-072e-49c5-a0d3-cccd491d7102}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {bfdde605-aa32-42d3-81f4-5a33b484b8e3}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ; !- Name

OS:OtherEquipment:Definition,
  {2f3c510c-268e-4fe2-afd8-5809ab77733f}, !- Handle
  central ac and furnace airloop_0 SupLatLkToDZ, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {26270482-7cf6-4e14-8ff0-7a266d31d2c9}, !- Handle
  central ac and furnace airloop_0 SupLatLkToDZ, !- Name
  {2f3c510c-268e-4fe2-afd8-5809ab77733f}, !- Other Equipment Definition Name
  {15db4413-072e-49c5-a0d3-cccd491d7102}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f31c7b07-7c08-495c-9d92-9452cf573e6c}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ_act, !- Name
  {26270482-7cf6-4e14-8ff0-7a266d31d2c9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {15db4413-072e-49c5-a0d3-cccd491d7102}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {973515c4-b73d-4477-8bc0-70ee464f5bf9}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixDZToCond; !- Name

OS:ZoneMixing,
  {91567809-a73a-4107-9f9d-c8854fed95fa}, !- Handle
  central ac and furnace airloop_0 ZoneMixDZToCond mix, !- Name
  {9526103a-387e-4bc5-a514-ba6a39f0fe72}, !- Zone or Space Name
  {fdf88597-98ca-4678-849f-f8731c27a8c2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {bf33cb4b-f03c-4910-a80e-2b36d5581911}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {fdf88597-98ca-4678-849f-f8731c27a8c2}, !- Handle
  Always On Continuous,                   !- Name
  {91108b50-10f0-4480-8e7d-85eee67269cd}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {91108b50-10f0-4480-8e7d-85eee67269cd}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:AdditionalProperties,
  {970115c6-f8d2-4c1e-8fed-38c2eb4fc6a2}, !- Handle
  {91567809-a73a-4107-9f9d-c8854fed95fa}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {0cf997eb-915e-4cf1-8f95-77832e121761}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixDZToCond_mix_act, !- Name
  {91567809-a73a-4107-9f9d-c8854fed95fa}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {410b872d-7648-4bea-a9ad-679472a3d858}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixCondToDZ; !- Name

OS:ZoneMixing,
  {eb2623b0-438b-4b1f-b829-0e8583aa873c}, !- Handle
  central ac and furnace airloop_0 ZoneMixCondToDZ mix, !- Name
  {bf33cb4b-f03c-4910-a80e-2b36d5581911}, !- Zone or Space Name
  {fdf88597-98ca-4678-849f-f8731c27a8c2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {9526103a-387e-4bc5-a514-ba6a39f0fe72}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:AdditionalProperties,
  {518effb1-5be9-4a91-99fe-de68a4b39aaf}, !- Handle
  {eb2623b0-438b-4b1f-b829-0e8583aa873c}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {a62b534a-4490-4ff3-9eae-4081ff006c66}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixCondToDZ_mix_act, !- Name
  {eb2623b0-438b-4b1f-b829-0e8583aa873c}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {2d5f9bfc-61a7-4fa5-805e-68f142ece3d5}, !- Handle
  central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivCond; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d337b601-1d4f-4884-a34b-14c8f1d7b696}, !- Handle
  central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivCond; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0bab2177-2544-4eb5-a55e-b6a2ea9e2037}, !- Handle
  central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivDZ; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ca164415-f4e4-4001-959e-a7c4db13ef1a}, !- Handle
  central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivDZ; !- Name

OS:EnergyManagementSystem:Subroutine,
  {a30104d8-29a4-462e-abcc-b1712df9ef8d}, !- Handle
  central_ac_and_furnace_airloop_0_duct_subroutine, !- Name
  Set AH_MFR = central_ac_and_furnace_airloop_AH_MFR / 1, !- Program Line 1
  If AH_MFR > 0,                          !- Program Line 2
  Set AH_Tout = central_ac_and_furnace_airloop_AH_Tout, !- Program Line 3
  Set AH_Wout = central_ac_and_furnace_airloop_AH_Wout, !- Program Line 4
  Set RA_T = central_ac_and_furnace_airloop_RA_T, !- Program Line 5
  Set RA_W = central_ac_and_furnace_airloop_Ra_W, !- Program Line 6
  Set Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF, !- Program Line 7
  Set DZ_T = central_ac_and_furnace_airloop_0_DZ_T, !- Program Line 8
  Set DZ_W = central_ac_and_furnace_airloop_0_DZ_W, !- Program Line 9
  Set AH_VFR = central_ac_and_furnace_airloop_AH_VFR / 1, !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),        !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout), !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),        !- Program Line 14
  Set air_cp = 1006.0,                    !- Program Line 15
  Set f_sup = 0.19999999999999998,        !- Program Line 16
  Set f_ret = 0.1,                        !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,        !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,        !- Program Line 19
  Set SupTotLkToCond = sup_lk_mfr*(h_RA - h_SA), !- Program Line 20
  Set SupLatLkToCond = sup_lk_mfr*h_fg*(RA_W-AH_Wout), !- Program Line 21
  Set SupSensLkToCond = SupTotLkToCond-SupLatLkToCond, !- Program Line 22
  Set supply_ua = 102.881,                !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua), !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)), !- Program Line 25
  Set SupCondToCond = AH_MFR*air_cp*(t_sup-AH_Tout), !- Program Line 26
  Set SupCondToDZ = 0-SupCondToCond,      !- Program Line 27
  Set return_ua = 19.052,                 !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua), !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)), !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T), !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,        !- Program Line 32
  Set RetLatLkToRP = 0,                   !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T), !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ), !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W), !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ, !- Program Line 37
  Set FracOutsideToCond = 1.0,            !- Program Line 38
  Set FracOutsideToDZ = 0.0,              !- Program Line 39
  Set FracCondToOutside = 0.0,            !- Program Line 40
  Set FracDZToOutside = 1.0,              !- Program Line 41
  Set FracDZToCond = 0.0,                 !- Program Line 42
  Set FracCondToDZ = 0.0,                 !- Program Line 43
  Set lk_imbal_vfr = @ABS(f_sup - f_ret) * AH_VFR, !- Program Line 44
  Set ImbalLkCondToDZ = lk_imbal_vfr * FracCondToDZ, !- Program Line 45
  Set ImbalLkDZToCond = lk_imbal_vfr * FracDZToCond, !- Program Line 46
  Set ImbalLkOutsideToCond = lk_imbal_vfr * FracOutsideToCond, !- Program Line 47
  Set ImbalLkOutsideToDZ = lk_imbal_vfr * FracOutsideToDZ, !- Program Line 48
  Set ImbalLkCondToOutside = lk_imbal_vfr * FracCondToOutside, !- Program Line 49
  Set ImbalLkDZToOutside = lk_imbal_vfr * FracDZToOutside, !- Program Line 50
  Else,                                   !- Program Line 51
  Set SupLatLkToCond = 0,                 !- Program Line 52
  Set SupSensLkToCond = 0,                !- Program Line 53
  Set SupCondToCond = 0,                  !- Program Line 54
  Set RetCondToRP = 0,                    !- Program Line 55
  Set RetLatLkToRP = 0,                   !- Program Line 56
  Set RetSensLkToRP = 0,                  !- Program Line 57
  Set RetCondToDZ = 0,                    !- Program Line 58
  Set SupCondToDZ = 0,                    !- Program Line 59
  Set SupLatLkToDZ = 0,                   !- Program Line 60
  Set SupSensLkToDZ = 0,                  !- Program Line 61
  Set ImbalLkCondToDZ = 0,                !- Program Line 62
  Set ImbalLkDZToCond = 0,                !- Program Line 63
  Set ImbalLkOutsideToCond = 0,           !- Program Line 64
  Set ImbalLkOutsideToDZ = 0,             !- Program Line 65
  Set ImbalLkCondToOutside = 0,           !- Program Line 66
  Set ImbalLkDZToOutside = 0,             !- Program Line 67
  EndIf,                                  !- Program Line 68
  Set central_ac_and_furnace_airloop_0_SupLatLkToCond = SupLatLkToCond, !- Program Line 69
  Set central_ac_and_furnace_airloop_0_SupSensLkToCond = SupSensLkToCond, !- Program Line 70
  Set central_ac_and_furnace_airloop_0_SupCondToLv = SupCondToCond, !- Program Line 71
  Set central_ac_and_furnace_airloop_0_RetCondToRP = RetCondToRP, !- Program Line 72
  Set central_ac_and_furnace_airloop_0_RetLatLkToRP = RetLatLkToRP, !- Program Line 73
  Set central_ac_and_furnace_airloop_0_RetSensLkToRP = RetSensLkToRP, !- Program Line 74
  Set central_ac_and_furnace_airloop_0_RetCondToDZ = RetCondToDZ, !- Program Line 75
  Set central_ac_and_furnace_airloop_0_SupCondToDZ = SupCondToDZ, !- Program Line 76
  Set central_ac_and_furnace_airloop_0_SupLatLkToDZ = SupLatLkToDZ, !- Program Line 77
  Set central_ac_and_furnace_airloop_0_SupSensLkToDZ = SupSensLkToDZ, !- Program Line 78
  Set central_ac_and_furnace_airloop_0_ZoneMixCondToDZ = ImbalLkCondToDZ, !- Program Line 79
  Set central_ac_and_furnace_airloop_0_ZoneMixDZToCond = ImbalLkDZToCond, !- Program Line 80
  Set central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivCond = ImbalLkCondToOutside, !- Program Line 81
  Set central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivCond = ImbalLkOutsideToCond, !- Program Line 82
  Set central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivDZ = ImbalLkDZToOutside, !- Program Line 83
  Set central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivDZ = ImbalLkOutsideToDZ; !- Program Line 84

OS:EnergyManagementSystem:Program,
  {07d9bc44-5ca6-4804-b01b-cdb952ecb1f7}, !- Handle
  central_ac_and_furnace_airloop_0_duct_program, !- Name
  Set central_ac_and_furnace_airloop_AH_MFR = central_ac_and_furnace_airloop_AH_MFR_s, !- Program Line 1
  Set central_ac_and_furnace_airloop_Fan_RTF = 0, !- Program Line 2
  Set central_ac_and_furnace_airloop_Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF + central_ac_and_furnace_airloop_Fan_RTF_s, !- Program Line 3
  Set central_ac_and_furnace_airloop_Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF + central_ac_and_furnace_airloop_Fan_RTF_s_1, !- Program Line 4
  Set central_ac_and_furnace_airloop_AH_VFR = central_ac_and_furnace_airloop_AH_VFR_s, !- Program Line 5
  Set central_ac_and_furnace_airloop_AH_Tout = central_ac_and_furnace_airloop_AH_Tout_s, !- Program Line 6
  Set central_ac_and_furnace_airloop_AH_Wout = central_ac_and_furnace_airloop_AH_Wout_s, !- Program Line 7
  Set central_ac_and_furnace_airloop_RA_T = central_ac_and_furnace_airloop_RA_T_s, !- Program Line 8
  Set central_ac_and_furnace_airloop_Ra_W = central_ac_and_furnace_airloop_Ra_W_s, !- Program Line 9
  Set central_ac_and_furnace_airloop_0_DZ_T = central_ac_and_furnace_airloop_0_DZ_T_s, !- Program Line 10
  Set central_ac_and_furnace_airloop_0_DZ_W = central_ac_and_furnace_airloop_0_DZ_W_s, !- Program Line 11
  Run central_ac_and_furnace_airloop_0_duct_subroutine, !- Program Line 12
  Set central_ac_and_furnace_airloop_0_SupSensLkToCond_act = central_ac_and_furnace_airloop_0_SupSensLkToCond, !- Program Line 13
  Set central_ac_and_furnace_airloop_0_SupLatLkToCond_act = central_ac_and_furnace_airloop_0_SupLatLkToCond, !- Program Line 14
  Set central_ac_and_furnace_airloop_0_SupCondToLv_act = central_ac_and_furnace_airloop_0_SupCondToLv, !- Program Line 15
  Set central_ac_and_furnace_airloop_0_RetSensLkToRP_act = central_ac_and_furnace_airloop_0_RetSensLkToRP, !- Program Line 16
  Set central_ac_and_furnace_airloop_0_RetLatLkToRP_act = central_ac_and_furnace_airloop_0_RetLatLkToRP, !- Program Line 17
  Set central_ac_and_furnace_airloop_0_RetCondToRP_act = central_ac_and_furnace_airloop_0_RetCondToRP, !- Program Line 18
  Set central_ac_and_furnace_airloop_0_RetCondToDZ_act = central_ac_and_furnace_airloop_0_RetCondToDZ, !- Program Line 19
  Set central_ac_and_furnace_airloop_0_SupCondToDZ_act = central_ac_and_furnace_airloop_0_SupCondToDZ, !- Program Line 20
  Set central_ac_and_furnace_airloop_0_SupSensLkToDZ_act = central_ac_and_furnace_airloop_0_SupSensLkToDZ, !- Program Line 21
  Set central_ac_and_furnace_airloop_0_SupLatLkToDZ_act = central_ac_and_furnace_airloop_0_SupLatLkToDZ, !- Program Line 22
  Set central_ac_and_furnace_airloop_0_ZoneMixDZToCond_mix_act = central_ac_and_furnace_airloop_0_ZoneMixDZToCond, !- Program Line 23
  Set central_ac_and_furnace_airloop_0_ZoneMixCondToDZ_mix_act = central_ac_and_furnace_airloop_0_ZoneMixCondToDZ; !- Program Line 24

OS:EnergyManagementSystem:ProgramCallingManager,
  {4aa38800-7588-4319-9fa4-c44db2ffaf19}, !- Handle
  central_ac_and_furnace_airloop_0_duct_program_calling_manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {07d9bc44-5ca6-4804-b01b-cdb952ecb1f7}; !- Program Name 1

OS:Schedule:Ruleset,
  {073888ba-261f-4996-959e-e65248a447cb}, !- Handle
  natural vent schedule,                  !- Name
  {417997d6-db5d-4188-bf40-5c3e9498593e}, !- Schedule Type Limits Name
  {76017cd3-83ce-4146-90fc-39a081540f2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76017cd3-83ce-4146-90fc-39a081540f2d}, !- Handle
  natural vent schedule default day,      !- Name
  {417997d6-db5d-4188-bf40-5c3e9498593e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {605ce905-4ea3-4735-8d38-99ca606e2920}, !- Handle
  natural vent schedule rule,             !- Name
  {073888ba-261f-4996-959e-e65248a447cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d46b8a8e-d033-4dcf-a77c-69db1d966b97}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d46b8a8e-d033-4dcf-a77c-69db1d966b97}, !- Handle
  natural vent schedule day,              !- Name
  {417997d6-db5d-4188-bf40-5c3e9498593e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {857a9c66-3a11-434b-8a68-ab14e4a64de7}, !- Handle
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a07d552c-102c-4a82-9281-366b25fad46b}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9fed7cab-774a-4754-bfa3-7ebb24e98e90}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {4af9e2a4-cb35-4c0e-abad-fcfd29b3b4d4}, !- Handle
  natural vent flow,                      !- Name
  {b0058feb-c551-4844-af25-90c588074188}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:AdditionalProperties,
  {25ee0e67-5d72-4c8c-a0c1-d52250faf95c}, !- Handle
  {4af9e2a4-cb35-4c0e-abad-fcfd29b3b4d4}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {d6d88d91-9369-406a-96ae-7d6a241690ed}, !- Handle
  natural_vent_flow_act,                  !- Name
  {4af9e2a4-cb35-4c0e-abad-fcfd29b3b4d4}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {ccf7c446-5a78-4aac-859f-bcafc0e6a721}, !- Handle
  whole house fan flow,                   !- Name
  {b0058feb-c551-4844-af25-90c588074188}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:AdditionalProperties,
  {0995f36d-40eb-4488-83ec-8625b78437fb}, !- Handle
  {ccf7c446-5a78-4aac-859f-bcafc0e6a721}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {5e4f5e08-e139-416d-aae3-55090a0945c6}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {ccf7c446-5a78-4aac-859f-bcafc0e6a721}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:ElectricEquipment:Definition,
  {ad18b387-d091-4aa8-a148-f8dfc624512d}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c9e93d87-0c2d-4968-bc25-0611a6e878c4}, !- Handle
  whole house fan,                        !- Name
  {ad18b387-d091-4aa8-a148-f8dfc624512d}, !- Electric Equipment Definition Name
  {b0058feb-c551-4844-af25-90c588074188}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {82a02653-d1a5-4349-947e-ad6805352fef}, !- Handle
  whole_house_fan_act,                    !- Name
  {c9e93d87-0c2d-4968-bc25-0611a6e878c4}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {b0058feb-c551-4844-af25-90c588074188}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {02ca70e8-8f20-4847-b066-c5c43b3fc906}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 7
  Set NVavail = natural_vent_s,           !- Program Line 8
  Set ClgSsnAvail = cool_season,          !- Program Line 9
  Set Qnv = 0,                            !- Program Line 10
  Set Qwhf = 0,                           !- Program Line 11
  Set whole_house_fan_act = 0,            !- Program Line 12
  If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 13
  Set WHF_Flow = 0,                       !- Program Line 14
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 15
  Set Adj = (@Min Adj 1),                 !- Program Line 16
  Set Adj = (@Max Adj 0),                 !- Program Line 17
  If (WHF_Flow > 0),                      !- Program Line 18
  Set Qwhf = WHF_Flow*Adj,                !- Program Line 19
  Set WHF_W = 0,                          !- Program Line 20
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 21
  ElseIf (NVavail > 0),                   !- Program Line 22
  Set NVArea = 4683.3165688320005,        !- Program Line 23
  Set Cs = 8.968567957270247e-05,         !- Program Line 24
  Set Cw = 6.531778328561744e-05,         !- Program Line 25
  Set Tdiff = Tin-Tout,                   !- Program Line 26
  Set dT = (@Abs Tdiff),                  !- Program Line 27
  Set Vwind = site_vw_s,                  !- Program Line 28
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 29
  Set MaxNV = 1.5454705606656003,         !- Program Line 30
  Set Qnv = (@Min SGNV MaxNV),            !- Program Line 31
  EndIf,                                  !- Program Line 32
  EndIf,                                  !- Program Line 33
  Set natural_vent_flow_act = Qnv,        !- Program Line 34
  Set whole_house_fan_flow_act = Qwhf,    !- Program Line 35
  Set natural_vent_program_Qnv = Qnv,     !- Program Line 36
  Set natural_vent_program_Qwhf = Qwhf;   !- Program Line 37

OS:AdditionalProperties,
  {b835213e-138b-4a2f-b453-d0568180d572}, !- Handle
  {02ca70e8-8f20-4847-b066-c5c43b3fc906}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {4fdea844-0e73-47c3-9afc-2b3344a2b827}, !- Handle
  natural_vent_program_calling_manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {02ca70e8-8f20-4847-b066-c5c43b3fc906}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {97ea7497-d0cd-43e4-93ff-10602fa1900f}, !- Handle
  natural_vent_program_Qnv;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e987d7b5-79cc-4c89-9620-92945d10e767}, !- Handle
  natural_vent_program_Qwhf;              !- Name

OS:AdditionalProperties,
  {5d0c7e64-0109-4f71-9e24-260344541e9e}, !- Handle
  {97ea7497-d0cd-43e4-93ff-10602fa1900f}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:AdditionalProperties,
  {5ac5fe69-8c4c-4d68-82cc-63fe64cc7ddd}, !- Handle
  {e987d7b5-79cc-4c89-9620-92945d10e767}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:SpaceInfiltration:EffectiveLeakageArea,
  {4cd439f0-720d-4bb7-8414-2c2d4db6eff1}, !- Handle
  infil garage 1,                         !- Name
  {b08f51dc-23dc-4588-b1b0-bbda35428d9b}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  135.918399140507,                       !- Effective Air Leakage Area {cm2}
  0.000129147378584692,                   !- Stack Coefficient
  4.64656772065491e-05;                   !- Wind Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e38a922d-8ab1-4b17-97f2-cb6ba3474ce3}, !- Handle
  infil crawlspace - vented 1,            !- Name
  {15db4413-072e-49c5-a0d3-cccd491d7102}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  2.60129669588333,                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51f04fb9-dfe3-453d-ad24-60cec064d081}, !- Handle
  crawlspace_vented 1 duct leakage imbalance infil flow, !- Name
  {15db4413-072e-49c5-a0d3-cccd491d7102}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {2a9813e5-1e87-4b5b-a8b6-47ddf05ffb90}, !- Handle
  crawlspace_vented_1_duct_leakage_imbalance_infil_flow_act, !- Name
  {51f04fb9-dfe3-453d-ad24-60cec064d081}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {8b447f77-f75f-4a0f-90d1-0229d7ea37f8}, !- Handle
  crawlspace_vented_1_duct_leakage_imbalance_infil_program, !- Name
  Set Qducts = 0,                         !- Program Line 1
  Set Qducts = Qducts - central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivDZ, !- Program Line 2
  Set Qducts = Qducts + central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivDZ, !- Program Line 3
  Set crawlspace_vented_1_duct_leakage_imbalance_infil_flow_act = (@Abs(Qducts)); !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {76629249-4a03-4365-a0c8-b1aaabd72538}, !- Handle
  crawlspace_vented_1_duct_leakage_imbalance_infil_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {8b447f77-f75f-4a0f-90d1-0229d7ea37f8}; !- Program Name 1

OS:Schedule:Constant,
  {1bf0e154-4d0e-4a0e-b61e-b96ddcb1c387}, !- Handle
  mech vent house fan schedule,           !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {65f242c2-7f12-4337-a999-139d126f1d3e}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b21ffea9-dbd9-4a19-a8db-e903ac5cc7ac}, !- Handle
  mech vent house fan,                    !- Name
  {65f242c2-7f12-4337-a999-139d126f1d3e}, !- Electric Equipment Definition Name
  {b0058feb-c551-4844-af25-90c588074188}, !- Space or SpaceType Name
  {1bf0e154-4d0e-4a0e-b61e-b96ddcb1c387}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Constant,
  {c4f737c3-fc33-4609-8077-5d9afe2b6d2c}, !- Handle
  mech vent house fan cfis schedule,      !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {66b78e50-5729-4440-a358-8a5e78f01748}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {168d3648-2267-47ee-9b8b-3fa4dcc1d0d2}, !- Handle
  mech vent house fan cfis,               !- Name
  {66b78e50-5729-4440-a358-8a5e78f01748}, !- Electric Equipment Definition Name
  {b0058feb-c551-4844-af25-90c588074188}, !- Space or SpaceType Name
  {c4f737c3-fc33-4609-8077-5d9afe2b6d2c}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e1d7f3c4-081f-4ca3-a3c0-a5a2931ef64c}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {168d3648-2267-47ee-9b8b-3fa4dcc1d0d2}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {b0058feb-c551-4844-af25-90c588074188}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {788c59d4-c962-459d-a395-de9460c33c82}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0601,                         !- Program Line 10
  Set Cs = 0.0556,                        !- Program Line 11
  Set Cw = 0.1017,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.0236 * mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.06803 * clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 42
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  Set Qducts = 0,                         !- Program Line 45
  Set Qducts = Qducts - central_ac_and_furnace_airloop_0_DuctImbalLkSupFanEquivCond, !- Program Line 46
  Set Qducts = Qducts + central_ac_and_furnace_airloop_0_DuctImbalLkExhFanEquivCond, !- Program Line 47
  If Qducts < 0,                          !- Program Line 48
  Set Qsupply = Qsupply - Qducts,         !- Program Line 49
  Else,                                   !- Program Line 50
  Set Qexhaust = Qexhaust + Qducts,       !- Program Line 51
  EndIf,                                  !- Program Line 52
  Set Qfan_with_ducts = (@Max Qexhaust Qsupply), !- Program Line 53
  Set Qimb = (@Abs (Qsupply - Qexhaust)), !- Program Line 54
  If Qinf + Qimb > 0,                     !- Program Line 55
  Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb), !- Program Line 56
  Else,                                   !- Program Line 57
  Set Qtot = Qfan_with_ducts,             !- Program Line 58
  EndIf,                                  !- Program Line 59
  Set Qinf_adj = Qtot - Qfan,             !- Program Line 60
  Set infil_flow_act = Qinf_adj,          !- Program Line 61
  Set infil_program_Qinf = Qinf_adj,      !- Program Line 62
  Set infil_program_Qfan = Qfan,          !- Program Line 63
  Set Qload = Qfan,                       !- Program Line 64
  Set Effectiveness_Sens = 0.0,           !- Program Line 65
  Set Effectiveness_Lat = 0.0,            !- Program Line 66
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 67
  Set ZoneInEnth = OASupInEnth,           !- Program Line 68
  Set ZoneInTemp = OASupInTemp,           !- Program Line 69
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 70
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 71
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 72
  Set mech_vent_house_fan_sensible_load_act = mech_vent_house_fan_sensible_load_act + FanSensToCond, !- Program Line 73
  Set mech_vent_house_fan_latent_load_act = mech_vent_house_fan_latent_load_act + FanLatToCond; !- Program Line 74

OS:AdditionalProperties,
  {d10e31fc-ace3-43e6-b7da-2623dda26ebd}, !- Handle
  {788c59d4-c962-459d-a395-de9460c33c82}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:OtherEquipment:Definition,
  {031992ca-20f0-43aa-9235-26b4c1261e77}, !- Handle
  mech vent house fan sensible load,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {8e2e6a9e-6739-45fd-97d5-cfc321da0448}, !- Handle
  mech vent house fan sensible load,      !- Name
  {031992ca-20f0-43aa-9235-26b4c1261e77}, !- Other Equipment Definition Name
  {b0058feb-c551-4844-af25-90c588074188}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {08c6513b-ecee-4e02-a22a-55410994d58e}, !- Handle
  mech_vent_house_fan_sensible_load_act,  !- Name
  {8e2e6a9e-6739-45fd-97d5-cfc321da0448}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {b0058feb-c551-4844-af25-90c588074188}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {e4dd7d5b-2726-4c32-9c32-1d3fd58fcfb5}, !- Handle
  mech vent house fan latent load,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {d2dc0e91-b708-4eb4-8cfa-11d453f0e4cc}, !- Handle
  mech vent house fan latent load,        !- Name
  {e4dd7d5b-2726-4c32-9c32-1d3fd58fcfb5}, !- Other Equipment Definition Name
  {b0058feb-c551-4844-af25-90c588074188}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {46af7518-ef5c-4546-96e9-638d755c2d2d}, !- Handle
  mech_vent_house_fan_latent_load_act,    !- Name
  {d2dc0e91-b708-4eb4-8cfa-11d453f0e4cc}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {b0058feb-c551-4844-af25-90c588074188}; !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {143ad92b-780a-4ac0-abec-317f6f8ccb75}, !- Handle
  infil flow,                             !- Name
  {b0058feb-c551-4844-af25-90c588074188}, !- Space or SpaceType Name
  {28ea0756-0b16-495b-98a2-87d2b0587f73}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {2df9e54d-89ac-4ad9-8664-6bc5eb47c782}, !- Handle
  infil_flow_act,                         !- Name
  {143ad92b-780a-4ac0-abec-317f6f8ccb75}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {b2543d8a-5448-41bb-a5e5-21f089170b94}, !- Handle
  {143ad92b-780a-4ac0-abec-317f6f8ccb75}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:Schedule:Ruleset,
  {d541bf9a-410b-4844-962b-2d8d105d13d6}, !- Handle
  mech vent range fan 0 schedule,         !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  {e99c8ffb-d183-4303-93c9-795feaada369}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e99c8ffb-d183-4303-93c9-795feaada369}, !- Handle
  mech vent range fan 0 schedule default day, !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9df3a23-3e42-43d5-b50b-769041d4ec9b}, !- Handle
  mech vent range fan 0 schedule allday rule, !- Name
  {d541bf9a-410b-4844-962b-2d8d105d13d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {72dd7f39-84df-49fc-aedf-d20530ce2e66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72dd7f39-84df-49fc-aedf-d20530ce2e66}, !- Handle
  mech vent range fan 0 schedule day,     !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {24c2f6fa-cb32-4c68-8f08-a8b78f28635e}, !- Handle
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {557008bc-7db6-47e9-a0e2-edc8d47687a5}, !- Handle
  mech vent range fan 0,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aeba3cf7-9a35-4be0-9db5-53d56b983adf}, !- Handle
  mech vent range fan 0,                  !- Name
  {557008bc-7db6-47e9-a0e2-edc8d47687a5}, !- Electric Equipment Definition Name
  {b0058feb-c551-4844-af25-90c588074188}, !- Space or SpaceType Name
  {d541bf9a-410b-4844-962b-2d8d105d13d6}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {66b213e9-aa8d-4864-a40c-9dfc35a21b97}, !- Handle
  mech vent bath fan 0 schedule,          !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  {8d675436-7868-4e02-a864-2d1adb9dd189}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d675436-7868-4e02-a864-2d1adb9dd189}, !- Handle
  mech vent bath fan 0 schedule default day, !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5feb9bf-5a26-4b4f-8e83-e5843b03b580}, !- Handle
  mech vent bath fan 0 schedule allday rule, !- Name
  {66b213e9-aa8d-4864-a40c-9dfc35a21b97}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {24cb8322-02a8-4326-be4b-f4218da56171}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24cb8322-02a8-4326-be4b-f4218da56171}, !- Handle
  mech vent bath fan 0 schedule day,      !- Name
  {68eba85d-4a65-40ff-9e0a-0180fb0013a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {d5a56e7d-27fc-4533-aca4-3a4e63126299}, !- Handle
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {718c7dcc-0a32-4124-8563-f3b9e79d2084}, !- Handle
  mech vent bath fan 0,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {62e10d6b-44b5-43d3-a240-76ad3f1c49a4}, !- Handle
  mech vent bath fan 0,                   !- Name
  {718c7dcc-0a32-4124-8563-f3b9e79d2084}, !- Electric Equipment Definition Name
  {b0058feb-c551-4844-af25-90c588074188}, !- Space or SpaceType Name
  {66b213e9-aa8d-4864-a40c-9dfc35a21b97}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {ddba0b18-45ba-4b94-a895-aee3f0eafc0e}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes_dryer,                          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {03fc2512-fc81-418d-b1de-051e0d1b0415}, !- Handle
  infil_program_Qinf;                     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2cf77b5d-7264-4d1a-a951-8b947415a777}, !- Handle
  infil_program_Qfan;                     !- Name

OS:AdditionalProperties,
  {018abdb4-a705-4ee3-99d8-65fb7173bce4}, !- Handle
  {03fc2512-fc81-418d-b1de-051e0d1b0415}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:AdditionalProperties,
  {54727827-326f-4984-bf02-8c957780038f}, !- Handle
  {2cf77b5d-7264-4d1a-a951-8b947415a777}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mech vent;                              !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {cde01146-ec11-4aa4-83bc-5764364337e9}, !- Handle
  infil_program_calling_manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {788c59d4-c962-459d-a395-de9460c33c82}; !- Program Name 1

OS:AdditionalProperties,
  {a11313ab-3d22-4400-af86-985d3f32b1b4}, !- Handle
  {b222bece-c3d5-4f97-9d0c-256d7551247c}; !- Object Name

OS:EnergyManagementSystem:Sensor,
  {6f8234ea-eb64-4d00-972f-28abb299e7fc}, !- Handle
  conditioned_space_htg_unmet_s,          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4be156d9-72a6-4ee0-8b2a-296f3a685197}, !- Handle
  conditioned_space_clg_unmet_s,          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {45bd4a99-b8c1-43ea-aa81-ca9aa79c5d36}, !- Handle
  {4be156d9-72a6-4ee0-8b2a-296f3a685197}; !- Object Name

OS:AdditionalProperties,
  {85abf4d7-98bd-47ad-8639-fa660787b6a7}, !- Handle
  {6f8234ea-eb64-4d00-972f-28abb299e7fc}; !- Object Name

OS:AdditionalProperties,
  {df90a7ed-353b-4f68-a9d5-86ee389670f2}, !- Handle
  {ddba0b18-45ba-4b94-a895-aee3f0eafc0e}; !- Object Name

OS:AdditionalProperties,
  {131fafd5-7c83-4f8e-9f93-f25e478a2f8c}, !- Handle
  {d5a56e7d-27fc-4533-aca4-3a4e63126299}; !- Object Name

OS:AdditionalProperties,
  {9cca7a5b-b43e-43a1-8857-0e73fb2292db}, !- Handle
  {9fed7cab-774a-4754-bfa3-7ebb24e98e90}; !- Object Name

OS:AdditionalProperties,
  {06a3f370-a056-49f3-8516-f55070bff54f}, !- Handle
  {512a9a7c-33c9-4ad3-945c-f43605eb2828}; !- Object Name

OS:AdditionalProperties,
  {18d0cc87-7364-478f-b3d9-7ba850b7ef66}, !- Handle
  {a07d552c-102c-4a82-9281-366b25fad46b}; !- Object Name

OS:AdditionalProperties,
  {d5fa3469-f72c-4ac7-9d4c-0bbe2fe64a1b}, !- Handle
  {4d6a69ca-2e68-480c-82c9-6e8299197d30}; !- Object Name

OS:AdditionalProperties,
  {7ec025ae-9a5c-45fd-9e38-0dac1302b5ef}, !- Handle
  {d8844bcf-d21e-43be-9c08-7416c7a4965c}; !- Object Name

OS:AdditionalProperties,
  {e25da19f-040d-4fba-b28e-7028ba3a3e18}, !- Handle
  {625d2c10-ca5a-41f4-85c8-b867cb0b2765}; !- Object Name

OS:AdditionalProperties,
  {b71a985b-902f-4ff8-8879-11b81c3fb01c}, !- Handle
  {fe86658e-cd85-4f29-aacf-61b64b926167}; !- Object Name

OS:AdditionalProperties,
  {d668ba86-5ff8-4b9b-9d46-6407df48e246}, !- Handle
  {b95cdd14-2e4a-4cc0-bcda-671773602141}; !- Object Name

OS:AdditionalProperties,
  {94b093d0-8f82-470a-a80f-a1e46b51939e}, !- Handle
  {2061ebee-a7c2-42d1-a93c-8c5ead7d5616}; !- Object Name

OS:AdditionalProperties,
  {5997251e-6dbd-4d21-8453-755679f0c370}, !- Handle
  {410c7e28-e41b-4384-8123-de55dbdecfef}; !- Object Name

OS:AdditionalProperties,
  {184f0981-821e-4f20-bf3d-3c5674468712}, !- Handle
  {1a440e7f-71ec-4ad4-ab1a-a028e6cd73cc}; !- Object Name

OS:AdditionalProperties,
  {d7449a8d-96e4-42f7-8336-9d2f46de002c}, !- Handle
  {5e829f5b-7e1e-4c82-80ec-62e34562f1d3}; !- Object Name

OS:AdditionalProperties,
  {dec1ef34-b2cb-4cff-9330-489c706ece2e}, !- Handle
  {3527d805-9181-48af-8209-aaa52c1a59ae}; !- Object Name

OS:AdditionalProperties,
  {14b1f133-0c74-416a-afb9-ea19f989ec57}, !- Handle
  {e3e5f214-30d9-44b3-944c-4ed5b081bb25}; !- Object Name

OS:AdditionalProperties,
  {1bade106-1ed6-4e38-a03c-64c3c37dc3c3}, !- Handle
  {2aadf233-7d5f-4cf8-8ae3-8404361849a6}; !- Object Name

OS:AdditionalProperties,
  {d32d8c06-287c-486e-bb9c-154de534efad}, !- Handle
  {857a9c66-3a11-434b-8a68-ab14e4a64de7}; !- Object Name

OS:AdditionalProperties,
  {78507e64-bf76-453a-a8ed-dec5908d4d82}, !- Handle
  {3dc0c766-8112-47fc-8546-78044217e932}; !- Object Name

OS:AdditionalProperties,
  {0c402060-80d4-4925-97bf-a8fe4b43279d}, !- Handle
  {25daf695-f820-4892-92cc-0b788d396587}; !- Object Name

OS:AdditionalProperties,
  {e7754641-308e-4cf1-8a82-fc81affce940}, !- Handle
  {3281eb24-4417-49ee-96ba-ddb703c77ce4}; !- Object Name

OS:AdditionalProperties,
  {65e85f0e-abb2-41b7-8296-7d14bb969c6e}, !- Handle
  {9c59f3e2-d218-4c2b-9f9f-a9820d9728fd}; !- Object Name

OS:AdditionalProperties,
  {dcbcc2d9-118b-415b-b809-67c538ad16d2}, !- Handle
  {4b570d42-0d70-4eb0-bbf6-5db0c2ddf86a}; !- Object Name

OS:AdditionalProperties,
  {c4c69170-ce7e-4401-9701-9d85100209ad}, !- Handle
  {e0072a60-9722-4cb7-81cb-6639701f534a}; !- Object Name

OS:AdditionalProperties,
  {df168055-e2df-413f-81ec-51a2ced77329}, !- Handle
  {4eb24524-f196-497a-9c83-89a1f04c17af}; !- Object Name

OS:AdditionalProperties,
  {f65cd43e-ba0d-45c5-b9b6-6a78578eaedc}, !- Handle
  {286b3064-d64e-40ef-bfd2-adb30478ad85}; !- Object Name

OS:AdditionalProperties,
  {7240bbfa-2a0e-4090-869c-8cdda113ae55}, !- Handle
  {d62aefed-58a0-4107-bbb2-02c3c49c3dcb}; !- Object Name

OS:AdditionalProperties,
  {8275aacd-ca42-42fd-98e5-aa6d32653c55}, !- Handle
  {28c6cadd-8671-4691-9151-5176acf582a5}; !- Object Name

OS:AdditionalProperties,
  {8dbb81ef-3fb8-473f-abce-805959899bd7}, !- Handle
  {578f5bd6-17d5-4062-ba3c-6864a41ba26d}; !- Object Name

OS:AdditionalProperties,
  {dc937dbf-e58f-422b-9a94-f2236c352946}, !- Handle
  {9c64f515-9e49-42ba-bb06-752a8a4a0a26}; !- Object Name

OS:AdditionalProperties,
  {ce7c9704-4081-4172-90cc-abedde4b8265}, !- Handle
  {b0bb4a44-14bd-4ba0-a596-ce44fa803632}; !- Object Name

OS:AdditionalProperties,
  {f0082ed9-ce18-467b-8f90-98689bcb0893}, !- Handle
  {bd1b353a-b2f5-4423-b45a-10a647093571}; !- Object Name

OS:AdditionalProperties,
  {493f3460-7b7d-4bc5-a4f1-3f1584438843}, !- Handle
  {7e6226ee-8c4d-4582-931a-151989f7beef}; !- Object Name

OS:AdditionalProperties,
  {f19eba26-cada-4874-8605-f406b4d85ad0}, !- Handle
  {04ed7a9b-82f7-4ffc-955b-2b8fc43a6b76}; !- Object Name

OS:AdditionalProperties,
  {26e49a25-5777-4e1a-b8ce-b0ab5ca9754f}, !- Handle
  {24c2f6fa-cb32-4c68-8f08-a8b78f28635e}; !- Object Name

OS:AdditionalProperties,
  {e6f485e5-1372-4cf6-95b5-b9a47f3897c5}, !- Handle
  {f343c0c1-bccd-4305-91da-7374a81265a1}; !- Object Name

OS:AdditionalProperties,
  {73984942-c238-4917-81a4-6cd646f08296}, !- Handle
  {a6ba3d42-608b-4abe-bdac-d41d6fb3ecf5}; !- Object Name

OS:AdditionalProperties,
  {9d86e779-97ff-4c9c-bb47-ee128d7d5dc0}, !- Handle
  {3b5e3478-912c-41f2-ab4d-5105773d179b}; !- Object Name

OS:AdditionalProperties,
  {e57ddeba-105a-40f5-981d-a0857ebbbab6}, !- Handle
  {a6fc7756-04e5-409e-b253-f5ac54e4824f}; !- Object Name

OS:AdditionalProperties,
  {0eb14717-d047-4e4e-a6f7-fd45f19935bf}, !- Handle
  {28082808-a83f-463b-a35b-0696a6481d81}; !- Object Name

OS:EnergyManagementSystem:Program,
  {b8e8993a-f9ea-48e4-a5e1-3513879d46a6}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  Set unit_htg_unmet_hours = 0,           !- Program Line 3
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 4
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s, !- Program Line 5
  If unit_htg_unmet_hours > htg_unmet_hours, !- Program Line 6
  Set htg_unmet_hours = unit_htg_unmet_hours, !- Program Line 7
  EndIf,                                  !- Program Line 8
  EndIf,                                  !- Program Line 9
  Set unit_clg_unmet_hours = 0,           !- Program Line 10
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 11
  Set unit_clg_unmet_hours = unit_clg_unmet_hours + conditioned_space_clg_unmet_s, !- Program Line 12
  If unit_clg_unmet_hours > clg_unmet_hours, !- Program Line 13
  Set clg_unmet_hours = unit_clg_unmet_hours, !- Program Line 14
  EndIf,                                  !- Program Line 15
  EndIf;                                  !- Program Line 16

OS:AdditionalProperties,
  {79027880-4357-45b0-8d9f-d5ca925b7dcc}, !- Handle
  {b8e8993a-f9ea-48e4-a5e1-3513879d46a6}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  unmet hours program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {5d704781-451a-485b-adea-28892b83660a}, !- Handle
  unmet_hours_program_calling_manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {b8e8993a-f9ea-48e4-a5e1-3513879d46a6}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {a46a7e62-1ace-474e-b47f-8f0d80a9a55a}, !- Handle
  htg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {92a68092-4cfb-4999-8d38-ffbfd1900f3f}, !- Handle
  clg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {343e3193-e9c3-4dff-b649-cbaa3914d704}, !- Handle
  htg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CENTRAL AC AND FURNACE AIRLOOP RET AIR ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2c478eef-2408-4272-b77c-2f5b97ff9c7a}, !- Handle
  clg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CENTRAL AC AND FURNACE AIRLOOP RET AIR ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {347db79d-60f4-42aa-950d-e783e1ddf86c}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  Set loads_htg_tot = loads_htg_tot + (htg_load_duct - clg_load_duct) * 1.0, !- Program Line 5
  EndIf,                                  !- Program Line 6
  Set loads_htg_tot = (@Max loads_htg_tot 0), !- Program Line 7
  If clg_load_cond > 0,                   !- Program Line 8
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0, !- Program Line 9
  Set loads_clg_tot = loads_clg_tot + (clg_load_duct - htg_load_duct) * 1.0, !- Program Line 10
  EndIf,                                  !- Program Line 11
  Set loads_clg_tot = (@Max loads_clg_tot 0); !- Program Line 12

OS:AdditionalProperties,
  {86e2f19c-c79d-4907-9c1a-4692afbf225a}, !- Handle
  {347db79d-60f4-42aa-950d-e783e1ddf86c}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total loads program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {f2e6632a-4d39-4ca0-9b0e-9b349b9ff317}, !- Handle
  total_loads_program_calling_manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {347db79d-60f4-42aa-950d-e783e1ddf86c}; !- Program Name 1

OS:Output:Diagnostics,
  {924e8415-bdb6-49e2-b613-bd49e38f1d22}, !- Handle
  DisplayAdvancedReportVariables;         !- Key 1

OS:EnergyManagementSystem:Program,
  {ae208a1c-40fd-4b9c-aba3-8febbd68d645}, !- Handle
  component_loads_program,                !- Name
  Set loads_htg_walls = 0,                !- Program Line 1
  Set loads_htg_rim_joists = 0,           !- Program Line 2
  Set loads_htg_foundation_walls = 0,     !- Program Line 3
  Set loads_htg_floors = 0,               !- Program Line 4
  Set loads_htg_slabs = 0,                !- Program Line 5
  Set loads_htg_ceilings = 0,             !- Program Line 6
  Set loads_htg_roofs = 0,                !- Program Line 7
  Set loads_htg_windows_conduction = 0,   !- Program Line 8
  Set loads_htg_windows_solar = 0,        !- Program Line 9
  Set loads_htg_doors = 0,                !- Program Line 10
  Set loads_htg_skylights_conduction = 0, !- Program Line 11
  Set loads_htg_skylights_solar = 0,      !- Program Line 12
  Set loads_htg_internal_mass = 0,        !- Program Line 13
  Set loads_htg_intgains = 0,             !- Program Line 14
  Set loads_htg_lighting = 0,             !- Program Line 15
  Set loads_htg_infil = 0,                !- Program Line 16
  Set loads_htg_mechvent = 0,             !- Program Line 17
  Set loads_htg_natvent = 0,              !- Program Line 18
  Set loads_htg_whf = 0,                  !- Program Line 19
  Set loads_htg_ducts = 0,                !- Program Line 20
  Set loads_clg_walls = 0,                !- Program Line 21
  Set loads_clg_rim_joists = 0,           !- Program Line 22
  Set loads_clg_foundation_walls = 0,     !- Program Line 23
  Set loads_clg_floors = 0,               !- Program Line 24
  Set loads_clg_slabs = 0,                !- Program Line 25
  Set loads_clg_ceilings = 0,             !- Program Line 26
  Set loads_clg_roofs = 0,                !- Program Line 27
  Set loads_clg_windows_conduction = 0,   !- Program Line 28
  Set loads_clg_windows_solar = 0,        !- Program Line 29
  Set loads_clg_doors = 0,                !- Program Line 30
  Set loads_clg_skylights_conduction = 0, !- Program Line 31
  Set loads_clg_skylights_solar = 0,      !- Program Line 32
  Set loads_clg_internal_mass = 0,        !- Program Line 33
  Set loads_clg_intgains = 0,             !- Program Line 34
  Set loads_clg_lighting = 0,             !- Program Line 35
  Set loads_clg_infil = 0,                !- Program Line 36
  Set loads_clg_mechvent = 0,             !- Program Line 37
  Set loads_clg_natvent = 0,              !- Program Line 38
  Set loads_clg_whf = 0,                  !- Program Line 39
  Set loads_clg_ducts = 0,                !- Program Line 40
  Set hr_walls = 0,                       !- Program Line 41
  Set hr_walls = hr_walls + s_conv_2 + s_ig_2 + s_sol_2 + s_lgt_2 + s_surf_2, !- Program Line 42
  Set hr_walls = hr_walls + s_conv_3 + s_ig_3 + s_sol_3 + s_lgt_3 + s_surf_3, !- Program Line 43
  Set hr_walls = hr_walls + s_conv_4 + s_ig_4 + s_sol_4 + s_lgt_4 + s_surf_4, !- Program Line 44
  Set hr_walls = hr_walls + s_conv_5 + s_ig_5 + s_sol_5 + s_lgt_5 + s_surf_5, !- Program Line 45
  Set hr_walls = hr_walls + s_conv_6 + s_ig_6 + s_sol_6 + s_lgt_6 + s_surf_6, !- Program Line 46
  Set hr_walls = hr_walls + s_conv_7 + s_ig_7 + s_sol_7 + s_lgt_7 + s_surf_7, !- Program Line 47
  Set hr_rim_joists = 0,                  !- Program Line 48
  Set hr_foundation_walls = 0,            !- Program Line 49
  Set hr_floors = 0,                      !- Program Line 50
  Set hr_floors = hr_floors + s_conv + s_ig + s_sol + s_lgt + s_surf, !- Program Line 51
  Set hr_slabs = 0,                       !- Program Line 52
  Set hr_ceilings = 0,                    !- Program Line 53
  Set hr_roofs = 0,                       !- Program Line 54
  Set hr_roofs = hr_roofs + s_conv_1 + s_ig_1 + s_sol_1 + s_lgt_1 + s_surf_1, !- Program Line 55
  Set hr_windows_conduction = 0,          !- Program Line 56
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_1, !- Program Line 57
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_1, !- Program Line 58
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_1, !- Program Line 59
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_2, !- Program Line 60
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_2, !- Program Line 61
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_2, !- Program Line 62
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_3, !- Program Line 63
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_3, !- Program Line 64
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_3, !- Program Line 65
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_4, !- Program Line 66
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_4, !- Program Line 67
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_4, !- Program Line 68
  Set hr_windows_solar = 0,               !- Program Line 69
  Set hr_windows_solar = hr_windows_solar - ss_trans_in * ZoneTimestep * 3600 + ss_back_out * ZoneTimestep * 3600 + ss_trans_out * ZoneTimestep * 3600, !- Program Line 70
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_1 * ZoneTimestep * 3600 + ss_back_out_1 * ZoneTimestep * 3600 + ss_trans_out_1 * ZoneTimestep * 3600, !- Program Line 71
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_2 * ZoneTimestep * 3600 + ss_back_out_2 * ZoneTimestep * 3600 + ss_trans_out_2 * ZoneTimestep * 3600, !- Program Line 72
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_3 * ZoneTimestep * 3600 + ss_back_out_3 * ZoneTimestep * 3600 + ss_trans_out_3 * ZoneTimestep * 3600, !- Program Line 73
  Set hr_doors = 0,                       !- Program Line 74
  Set hr_doors = hr_doors + ss_sol,       !- Program Line 75
  Set hr_doors = hr_doors + ss_lgt,       !- Program Line 76
  Set hr_doors = hr_doors + ss_conv,      !- Program Line 77
  Set hr_doors = hr_doors + ss_ig,        !- Program Line 78
  Set hr_doors = hr_doors + ss_surf,      !- Program Line 79
  Set hr_skylights_conduction = 0,        !- Program Line 80
  Set hr_skylights_solar = 0,             !- Program Line 81
  Set hr_internal_mass = 0,               !- Program Line 82
  Set hr_internal_mass = hr_internal_mass + im_conv + im_ig + im_sol + im_lgt + im_surf, !- Program Line 83
  Set hr_internal_mass = hr_internal_mass + im_conv_1 + im_ig_1 + im_sol_1 + im_lgt_1 + im_surf_1, !- Program Line 84
  Set hr_intgains = 0,                    !- Program Line 85
  Set hr_intgains = hr_intgains - ig_ee_conv - ig_ee_rad - ig_ee_conv_1 - ig_ee_rad_1 - ig_ee_conv_2 - ig_ee_rad_2 - ig_ee_conv_3 - ig_ee_rad_3 - ig_ee_conv_4 - ig_ee_rad_4 - ig_ee_conv_5 - ig_ee_rad_5 - ig_ee_conv_6 - ig_ee_rad_6 - ig_ee_conv_7 - ig_ee_rad_7 - ig_ee_conv_8 - ig_ee_rad_8 - ig_ee_conv_9 - ig_ee_rad_9 - ig_ee_conv_10 - ig_ee_rad_10 - ig_oe_conv - ig_oe_rad - ig_oe_conv_1 - ig_oe_rad_1 - ig_oe_conv_2 - ig_oe_rad_2 - ig_oe_conv_3 - ig_oe_rad_3 - ig_ppl_conv - ig_ppl_rad, !- Program Line 86
  Set hr_lighting = 0,                    !- Program Line 87
  Set hr_lighting = hr_lighting - ig_lgt_conv - ig_lgt_rad - ig_lgt_vis, !- Program Line 88
  Set hr_infil = 0,                       !- Program Line 89
  Set hr_infil = hr_infil - airflow_gain + airflow_loss, !- Program Line 90
  Set hr_natvent = 0,                     !- Program Line 91
  Set hr_natvent = hr_natvent - airflow_gain_1 + airflow_loss_1, !- Program Line 92
  Set hr_whf = 0,                         !- Program Line 93
  Set hr_whf = hr_whf - airflow_gain_2 + airflow_loss_2, !- Program Line 94
  Set hr_mechvent = 0,                    !- Program Line 95
  Set hr_mechvent = hr_mechvent - mv_conv - mv_rad - mv_conv_1 - mv_rad_1 - mv_conv_2 - mv_rad_2 - mv_conv_3 - mv_rad_3 - mv_conv_4 - mv_rad_4 - mv_conv_5 - mv_rad_5, !- Program Line 96
  Set hr_ducts = 0,                       !- Program Line 97
  Set hr_ducts = hr_ducts - ducts_conv - ducts_rad - ducts_conv_1 - ducts_rad_1 - ducts_conv_2 - ducts_rad_2 - ducts_conv_3 - ducts_rad_3 - ducts_conv_4 - ducts_rad_4 - ducts_conv_5 - ducts_rad_5, !- Program Line 98
  Set hr_ducts = hr_ducts + (duct_mix_loss_1 - duct_mix_gain_1), !- Program Line 99
  Set htg_mode = 0,                       !- Program Line 100
  Set clg_mode = 0,                       !- Program Line 101
  If (htg_load_cond > 0),                 !- Program Line 102
  Set htg_mode = 1.0,                     !- Program Line 103
  ElseIf (clg_load_cond > 0),             !- Program Line 104
  Set clg_mode = 1.0,                     !- Program Line 105
  Else,                                   !- Program Line 106
  Set htg_season = 0,                     !- Program Line 107
  Set clg_season = 0,                     !- Program Line 108
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 109
  Set clg_season = 1,                     !- Program Line 110
  EndIf,                                  !- Program Line 111
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 112
  Set htg_season = 1,                     !- Program Line 113
  EndIf,                                  !- Program Line 114
  If ((airflow_gain_1 <> 0) || (airflow_loss_1 <> 0)) && (clg_season == 1), !- Program Line 115
  Set clg_mode = 1.0,                     !- Program Line 116
  ElseIf ((airflow_gain_2 <> 0) || (airflow_loss_2 <> 0)) && (clg_season == 1), !- Program Line 117
  Set clg_mode = 1.0,                     !- Program Line 118
  Else,                                   !- Program Line 119
  Set Tmid_setpoint = (htg_sp_s_1 + clg_sp_s_1) / 2, !- Program Line 120
  If (tin_s_1 > Tmid_setpoint) && (clg_season == 1), !- Program Line 121
  Set clg_mode = 1.0,                     !- Program Line 122
  ElseIf (tin_s_1 < Tmid_setpoint) && (htg_season == 1), !- Program Line 123
  Set htg_mode = 1.0,                     !- Program Line 124
  EndIf,                                  !- Program Line 125
  EndIf,                                  !- Program Line 126
  EndIf,                                  !- Program Line 127
  Set loads_htg_walls = loads_htg_walls + (hr_walls * htg_mode * 1), !- Program Line 128
  Set loads_htg_rim_joists = loads_htg_rim_joists + (hr_rim_joists * htg_mode * 1), !- Program Line 129
  Set loads_htg_foundation_walls = loads_htg_foundation_walls + (hr_foundation_walls * htg_mode * 1), !- Program Line 130
  Set loads_htg_floors = loads_htg_floors + (hr_floors * htg_mode * 1), !- Program Line 131
  Set loads_htg_slabs = loads_htg_slabs + (hr_slabs * htg_mode * 1), !- Program Line 132
  Set loads_htg_ceilings = loads_htg_ceilings + (hr_ceilings * htg_mode * 1), !- Program Line 133
  Set loads_htg_roofs = loads_htg_roofs + (hr_roofs * htg_mode * 1), !- Program Line 134
  Set loads_htg_windows_conduction = loads_htg_windows_conduction + (hr_windows_conduction * htg_mode * 1), !- Program Line 135
  Set loads_htg_windows_solar = loads_htg_windows_solar + (hr_windows_solar * htg_mode * 1), !- Program Line 136
  Set loads_htg_doors = loads_htg_doors + (hr_doors * htg_mode * 1), !- Program Line 137
  Set loads_htg_skylights_conduction = loads_htg_skylights_conduction + (hr_skylights_conduction * htg_mode * 1), !- Program Line 138
  Set loads_htg_skylights_solar = loads_htg_skylights_solar + (hr_skylights_solar * htg_mode * 1), !- Program Line 139
  Set loads_htg_internal_mass = loads_htg_internal_mass + (hr_internal_mass * htg_mode * 1), !- Program Line 140
  Set loads_htg_intgains = loads_htg_intgains + (hr_intgains * htg_mode * 1), !- Program Line 141
  Set loads_htg_lighting = loads_htg_lighting + (hr_lighting * htg_mode * 1), !- Program Line 142
  Set loads_htg_infil = loads_htg_infil + (hr_infil * htg_mode * 1), !- Program Line 143
  Set loads_htg_mechvent = loads_htg_mechvent + (hr_mechvent * htg_mode * 1), !- Program Line 144
  Set loads_htg_natvent = loads_htg_natvent + (hr_natvent * htg_mode * 1), !- Program Line 145
  Set loads_htg_whf = loads_htg_whf + (hr_whf * htg_mode * 1), !- Program Line 146
  Set loads_htg_ducts = loads_htg_ducts + (hr_ducts * htg_mode * 1), !- Program Line 147
  Set loads_clg_walls = loads_clg_walls + (-hr_walls * clg_mode * 1), !- Program Line 148
  Set loads_clg_rim_joists = loads_clg_rim_joists + (-hr_rim_joists * clg_mode * 1), !- Program Line 149
  Set loads_clg_foundation_walls = loads_clg_foundation_walls + (-hr_foundation_walls * clg_mode * 1), !- Program Line 150
  Set loads_clg_floors = loads_clg_floors + (-hr_floors * clg_mode * 1), !- Program Line 151
  Set loads_clg_slabs = loads_clg_slabs + (-hr_slabs * clg_mode * 1), !- Program Line 152
  Set loads_clg_ceilings = loads_clg_ceilings + (-hr_ceilings * clg_mode * 1), !- Program Line 153
  Set loads_clg_roofs = loads_clg_roofs + (-hr_roofs * clg_mode * 1), !- Program Line 154
  Set loads_clg_windows_conduction = loads_clg_windows_conduction + (-hr_windows_conduction * clg_mode * 1), !- Program Line 155
  Set loads_clg_windows_solar = loads_clg_windows_solar + (-hr_windows_solar * clg_mode * 1), !- Program Line 156
  Set loads_clg_doors = loads_clg_doors + (-hr_doors * clg_mode * 1), !- Program Line 157
  Set loads_clg_skylights_conduction = loads_clg_skylights_conduction + (-hr_skylights_conduction * clg_mode * 1), !- Program Line 158
  Set loads_clg_skylights_solar = loads_clg_skylights_solar + (-hr_skylights_solar * clg_mode * 1), !- Program Line 159
  Set loads_clg_internal_mass = loads_clg_internal_mass + (-hr_internal_mass * clg_mode * 1), !- Program Line 160
  Set loads_clg_intgains = loads_clg_intgains + (-hr_intgains * clg_mode * 1), !- Program Line 161
  Set loads_clg_lighting = loads_clg_lighting + (-hr_lighting * clg_mode * 1), !- Program Line 162
  Set loads_clg_infil = loads_clg_infil + (-hr_infil * clg_mode * 1), !- Program Line 163
  Set loads_clg_mechvent = loads_clg_mechvent + (-hr_mechvent * clg_mode * 1), !- Program Line 164
  Set loads_clg_natvent = loads_clg_natvent + (-hr_natvent * clg_mode * 1), !- Program Line 165
  Set loads_clg_whf = loads_clg_whf + (-hr_whf * clg_mode * 1), !- Program Line 166
  Set loads_clg_ducts = loads_clg_ducts + (-hr_ducts * clg_mode * 1); !- Program Line 167

OS:AdditionalProperties,
  {66456dfb-f6b2-49cd-b604-c3d7d6fada7c}, !- Handle
  {ae208a1c-40fd-4b9c-aba3-8febbd68d645}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  component loads program;                !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {84672cf7-e443-4c67-a51b-b5158c4f6e1e}, !- Handle
  s_conv,                                 !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a8d29403-7117-4e85-a0d2-2d8a9bfcf2b2}, !- Handle
  s_ig,                                   !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ad04f068-2612-4090-a7e5-a7265f51964e}, !- Handle
  s_sol,                                  !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9c1c3998-536b-4c69-825d-925de80b2a61}, !- Handle
  s_lgt,                                  !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dda981c9-a2a0-41c9-8c4b-d30bc18d1077}, !- Handle
  s_surf,                                 !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c30a48b9-19f3-4ca8-895e-15975025beda}, !- Handle
  s_conv_1,                               !- Name
  Roof2,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a76113c3-44ae-4bdd-be07-8b1a09d357a6}, !- Handle
  s_ig_1,                                 !- Name
  Roof2,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {494e0d95-c505-43c3-ad5f-cbc107709276}, !- Handle
  s_sol_1,                                !- Name
  Roof2,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {add3672d-adf8-442d-948d-c8cd1ab08c13}, !- Handle
  s_lgt_1,                                !- Name
  Roof2,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {413424c0-ddf3-4f88-b49e-268e83fbf1f1}, !- Handle
  s_surf_1,                               !- Name
  Roof2,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {34ffd70d-4561-4bbd-ab76-bf4f5fb7746b}, !- Handle
  ss_sol,                                 !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4134acf0-6fef-443a-bd84-71c0e9655401}, !- Handle
  ss_lgt,                                 !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {410ea82f-5e7f-49e6-a392-3d7f5d80756b}, !- Handle
  ss_conv,                                !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {016e94c2-da45-4e3b-8163-ae8588349830}, !- Handle
  ss_ig,                                  !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4ff2db9a-0070-4500-a497-786a9f4514f7}, !- Handle
  ss_surf,                                !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a330be82-81d8-42c2-be97-6087d98472a8}, !- Handle
  ss_conv_1,                              !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {475100a0-b5cb-4ea3-a9f1-c0c4274e8aae}, !- Handle
  ss_ig_1,                                !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {07ae7c15-e0f1-428d-be23-c0df0174506a}, !- Handle
  ss_surf_1,                              !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c8550e13-0266-4eb8-b8c2-de7f9c054bbb}, !- Handle
  ss_trans_in,                            !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0d125f2b-dfca-4521-afda-84a9904e9e5c}, !- Handle
  ss_back_out,                            !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4a600e2a-7531-4fbc-8834-9f00379ae552}, !- Handle
  ss_trans_out,                           !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7e7e01a2-ae6a-4809-aeda-b6797ede9057}, !- Handle
  ss_conv_2,                              !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {00f7b828-c66e-4daa-bcf0-3ef73ff149d6}, !- Handle
  ss_ig_2,                                !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {88e52203-a896-4a2b-b876-401aa164de40}, !- Handle
  ss_surf_2,                              !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4010abc3-1d7b-4474-9c7e-1320c62ed00b}, !- Handle
  ss_trans_in_1,                          !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {509016e4-6152-4da5-a3ee-38a3699281ef}, !- Handle
  ss_back_out_1,                          !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {df823123-8696-4581-b456-741780f2bf30}, !- Handle
  ss_trans_out_1,                         !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {992ad7a2-5da7-4f5a-ac9a-ec378ca7d4c9}, !- Handle
  ss_conv_3,                              !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {109da54a-dfc0-4231-a555-2b05901d8112}, !- Handle
  ss_ig_3,                                !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9a3583de-2a3c-4a2b-8ff7-6186db196696}, !- Handle
  ss_surf_3,                              !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bb62f588-a4d5-4290-bdd3-cb840a5dd648}, !- Handle
  ss_trans_in_2,                          !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4ad456a9-5bfd-4011-b93c-b86993cd0c79}, !- Handle
  ss_back_out_2,                          !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a45fc1b2-ebe4-4dc2-97bb-6e03736a825f}, !- Handle
  ss_trans_out_2,                         !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0bb72d5c-3970-44fd-a908-27dee5137631}, !- Handle
  ss_conv_4,                              !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {69638d2f-28ca-4fd6-b7b7-841047304ef8}, !- Handle
  ss_ig_4,                                !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ff07a3ad-7dd1-47d7-911d-19de7f596a3f}, !- Handle
  ss_surf_4,                              !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c2098ec5-fb8b-4a9b-bc37-286bda998afe}, !- Handle
  ss_trans_in_3,                          !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {93caba7c-15e9-497f-a108-659d80af14d0}, !- Handle
  ss_back_out_3,                          !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {218e0b7a-a316-40e1-aef4-92e22f96f739}, !- Handle
  ss_trans_out_3,                         !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {42ce0708-4484-4fe4-a5e1-5cde20d1c394}, !- Handle
  s_conv_2,                               !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c9f0e387-62e5-4f4d-9ddb-a5d6b859d181}, !- Handle
  s_ig_2,                                 !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5b1ac4f3-a92a-444e-b37e-21df5f9fb4ed}, !- Handle
  s_sol_2,                                !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {698083f7-c3fb-4895-be07-63b4d524b9d1}, !- Handle
  s_lgt_2,                                !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c9c3577a-ef18-4e16-82ac-ea545cbb2146}, !- Handle
  s_surf_2,                               !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {13f68c69-8f12-4b40-942e-b1eddd7cda30}, !- Handle
  s_conv_3,                               !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5a3eff3d-69cd-4e5a-add0-18c1a763446c}, !- Handle
  s_ig_3,                                 !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e8abe58d-61a9-4c72-aecf-be9ce1d914de}, !- Handle
  s_sol_3,                                !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {568951a8-89fb-472d-87dc-03ee940b5a32}, !- Handle
  s_lgt_3,                                !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9be97c34-272b-47da-95b5-9031faf7e306}, !- Handle
  s_surf_3,                               !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8b748883-09a6-45bf-8b60-7e07ae7bf43b}, !- Handle
  s_conv_4,                               !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {caa9404a-72dc-44a4-a917-88ce6f188dd0}, !- Handle
  s_ig_4,                                 !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b529f125-5ff9-45be-9ae7-ec824ec70e4a}, !- Handle
  s_sol_4,                                !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {da22ac7c-823b-4988-b9dc-4e092500dcc7}, !- Handle
  s_lgt_4,                                !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {06f743f1-ee9d-4ae9-9970-4aab9f608ba6}, !- Handle
  s_surf_4,                               !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {842df36e-a859-47ca-8c0c-d5c0cd07a108}, !- Handle
  s_conv_5,                               !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c38f503b-4380-4fe3-acf1-3457a3c7509c}, !- Handle
  s_ig_5,                                 !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8dd9f378-3daa-46da-bedb-8f664fabe276}, !- Handle
  s_sol_5,                                !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c0d91e59-6d3e-4632-8b21-99c6aed8a24d}, !- Handle
  s_lgt_5,                                !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e8a7a788-ddf6-4d35-b1ee-782a6f056389}, !- Handle
  s_surf_5,                               !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e2492d84-d2df-4c75-bc76-a40555deb4cb}, !- Handle
  s_conv_6,                               !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {48317ad9-7e43-4abd-be47-de85ade81849}, !- Handle
  s_ig_6,                                 !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {30cb5164-81cf-4d32-94b5-cc4ae097ddcd}, !- Handle
  s_sol_6,                                !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f3c2f27c-a861-410c-bc5f-6c2d2dd292bd}, !- Handle
  s_lgt_6,                                !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d395a1a8-34ef-4cee-91d3-cdcc75990565}, !- Handle
  s_surf_6,                               !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c155df3f-67b5-4d49-8040-88d60b6f552f}, !- Handle
  s_conv_7,                               !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b10dfc0c-fcd6-4880-ae7a-ed6f7ac4f81b}, !- Handle
  s_ig_7,                                 !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {40576540-d2d0-46d3-83f8-5752020154b8}, !- Handle
  s_sol_7,                                !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0a0648b6-f6eb-40e6-8685-2d302e942267}, !- Handle
  s_lgt_7,                                !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {11d06bea-3867-408a-a673-ecc21c3ae3d6}, !- Handle
  s_surf_7,                               !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {707357a4-c22c-4b93-9a47-368438eb11b4}, !- Handle
  im_conv,                                !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5ce778d2-2095-491e-b4e5-5de157a08a05}, !- Handle
  im_ig,                                  !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {15213178-1f55-42d9-a039-f68ad20b85c8}, !- Handle
  im_sol,                                 !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {23c663d3-6d3a-4260-ab51-479dda36578f}, !- Handle
  im_lgt,                                 !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {19a0a00f-bdb1-46e7-88cd-c9c3876699e0}, !- Handle
  im_surf,                                !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ab0b972e-6693-4ae9-9dcf-ffd658661faa}, !- Handle
  im_conv_1,                              !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2e41dd76-19d6-4f6f-a847-ee3ceb0e9afe}, !- Handle
  im_ig_1,                                !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0fa2bd14-20cc-4573-8645-962c91fe9a39}, !- Handle
  im_sol_1,                               !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2b2fe1c9-2de7-4a3a-8e35-0b2ccdb0bf6b}, !- Handle
  im_lgt_1,                               !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d38f12d7-c40e-4fdf-9240-8cfa09224c41}, !- Handle
  im_surf_1,                              !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {afcae26b-1c2b-4349-ba62-b09f3839e25b}, !- Handle
  airflow_gain,                           !- Name
  infil flow,                             !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {46ddb31c-76de-44fa-8d9c-727f0aa6f7d4}, !- Handle
  airflow_loss,                           !- Name
  infil flow,                             !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cd52e12c-eb5a-4ad1-afce-eb6d9daaa6aa}, !- Handle
  airflow_gain_1,                         !- Name
  natural vent flow,                      !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {99e23011-d897-4164-83db-bbec8ab25b11}, !- Handle
  airflow_loss_1,                         !- Name
  natural vent flow,                      !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c1b5f9f6-35c9-4b8b-a28e-b966bd72cb4a}, !- Handle
  airflow_gain_2,                         !- Name
  whole house fan flow,                   !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {af79015c-4717-453f-bbb7-29e89e0db9f6}, !- Handle
  airflow_loss_2,                         !- Name
  whole house fan flow,                   !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {060a01c2-664b-474d-8f6e-35daf02b69cb}, !- Handle
  mv_conv,                                !- Name
  mech vent bath fan 0,                   !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {edcdd1f7-0fad-415d-9d37-dffb14304034}, !- Handle
  mv_rad,                                 !- Name
  mech vent bath fan 0,                   !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d1058d7e-7b76-4275-a594-7dd2d00fb0a4}, !- Handle
  mv_conv_1,                              !- Name
  mech vent house fan,                    !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {847979a3-1e6e-42e6-8d82-1b108df8d71f}, !- Handle
  mv_rad_1,                               !- Name
  mech vent house fan,                    !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ff7d9c2b-5812-452a-bd3d-930af7702dc1}, !- Handle
  mv_conv_2,                              !- Name
  mech vent house fan cfis,               !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5eaec785-5eaf-4496-8f45-1964fcdf1618}, !- Handle
  mv_rad_2,                               !- Name
  mech vent house fan cfis,               !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4d9ec95c-bf37-40ed-add8-fc40aefa8d04}, !- Handle
  mv_conv_3,                              !- Name
  mech vent range fan 0,                  !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {147a7757-a5af-45a4-b23c-9238590e28df}, !- Handle
  mv_rad_3,                               !- Name
  mech vent range fan 0,                  !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {842fa3c6-b37a-4691-acb0-3f3ecb39ecc2}, !- Handle
  mv_conv_4,                              !- Name
  mech vent house fan latent load,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4b36f549-dfc4-484e-83d7-b91a23fd680b}, !- Handle
  mv_rad_4,                               !- Name
  mech vent house fan latent load,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fcb6422a-7520-41bd-bc5c-4dad26764598}, !- Handle
  mv_conv_5,                              !- Name
  mech vent house fan sensible load,      !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a21bc30b-eb56-4caa-b12b-885a8990df69}, !- Handle
  mv_rad_5,                               !- Name
  mech vent house fan sensible load,      !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9accd87c-b613-4a85-a167-b4898146f724}, !- Handle
  duct_mix_gain,                          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mixing Sensible Heat Gain Energy;  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e257c1ce-b496-41f3-9c8e-3c08f52e6d30}, !- Handle
  duct_mix_loss,                          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mixing Sensible Heat Loss Energy;  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {37755d0c-6c45-40b7-aad1-bbe5ed1f3209}, !- Handle
  duct_mix_gain_1,                        !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mixing Sensible Heat Gain Energy;  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f924d09e-c649-4922-b05c-515a1bb44ba8}, !- Handle
  duct_mix_loss_1,                        !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mixing Sensible Heat Loss Energy;  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {471b3cee-bc22-4312-a319-a10718cbec74}, !- Handle
  ducts_conv,                             !- Name
  central ac and furnace airloop_0 RetCondToRP, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dd430703-abca-482a-a1b0-2e0964d45b59}, !- Handle
  ducts_rad,                              !- Name
  central ac and furnace airloop_0 RetCondToRP, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a93bf92a-598b-4fc9-9bd2-08aba7865f31}, !- Handle
  ducts_conv_1,                           !- Name
  central ac and furnace airloop_0 RetLatLkToRP, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {68020e26-5da8-4335-b880-5194e20d552f}, !- Handle
  ducts_rad_1,                            !- Name
  central ac and furnace airloop_0 RetLatLkToRP, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {631b6097-d425-4b48-aef3-c325317a4831}, !- Handle
  ducts_conv_2,                           !- Name
  central ac and furnace airloop_0 RetSensLkToRP, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3778d114-f060-4c50-9792-baa930bf28c6}, !- Handle
  ducts_rad_2,                            !- Name
  central ac and furnace airloop_0 RetSensLkToRP, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0edca8e8-20ce-4281-b68b-6a53b0beb53f}, !- Handle
  ducts_conv_3,                           !- Name
  central ac and furnace airloop_0 SupCondToLv, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d0572943-330b-447c-9bc6-114d2e86b400}, !- Handle
  ducts_rad_3,                            !- Name
  central ac and furnace airloop_0 SupCondToLv, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5784c430-fa41-4679-a758-cde83c640ee5}, !- Handle
  ducts_conv_4,                           !- Name
  central ac and furnace airloop_0 SupLatLkToCond, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b7197753-b78c-4686-bd76-74bc424de352}, !- Handle
  ducts_rad_4,                            !- Name
  central ac and furnace airloop_0 SupLatLkToCond, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a5da75ba-55e4-478a-9324-637dd13dd2c9}, !- Handle
  ducts_conv_5,                           !- Name
  central ac and furnace airloop_0 SupSensLkToCond, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5f8e633a-1565-4861-9438-63ef658a909c}, !- Handle
  ducts_rad_5,                            !- Name
  central ac and furnace airloop_0 SupSensLkToCond, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9f4dca11-d5d3-48fa-9e50-46732d56efa4}, !- Handle
  ig_lgt_conv,                            !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Convective Heating Energy;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6fcfe9b9-b4a6-442e-9bb8-e6c7716e7d42}, !- Handle
  ig_lgt_rad,                             !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Radiant Heating Energy;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ada60f3e-26c8-4d31-a7a3-487f10a53367}, !- Handle
  ig_lgt_vis,                             !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Visible Radiation Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6f5d5139-5158-4b21-a4ad-62a8d38b1180}, !- Handle
  ig_ee_conv,                             !- Name
  ceiling fan,                            !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d3abc32c-7681-4d54-a1e9-5395ab9e0bc9}, !- Handle
  ig_ee_rad,                              !- Name
  ceiling fan,                            !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1fc489af-f7c6-436d-9f53-067c70b052d0}, !- Handle
  ig_ee_conv_1,                           !- Name
  clothes dryer,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {86ce6529-b07a-4431-9121-394b09b23a8d}, !- Handle
  ig_ee_rad_1,                            !- Name
  clothes dryer,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7a648a3a-dd22-4ec7-b652-7d3f84301917}, !- Handle
  ig_ee_conv_2,                           !- Name
  clothes washer,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cab47cef-61c2-46ea-a948-75cca2a65e30}, !- Handle
  ig_ee_rad_2,                            !- Name
  clothes washer,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {07b0dfc1-62ba-424e-a072-f3b8c49a99db}, !- Handle
  ig_ee_conv_3,                           !- Name
  cooking range,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {31353951-fe18-4488-bdb9-c8c907be88b5}, !- Handle
  ig_ee_rad_3,                            !- Name
  cooking range,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {06d6abd6-9182-4784-8b90-ace618daebb9}, !- Handle
  ig_ee_conv_4,                           !- Name
  dishwasher,                             !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bfd5f738-a8ac-42ac-a8d1-cbdfeb9c6f3b}, !- Handle
  ig_ee_rad_4,                            !- Name
  dishwasher,                             !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c35d85c9-ef59-446f-8477-0b0e60fd7af4}, !- Handle
  ig_ee_conv_5,                           !- Name
  fridge,                                 !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4a7aa7cf-cc1d-4e48-9e73-c9dc83fb1b6a}, !- Handle
  ig_ee_rad_5,                            !- Name
  fridge,                                 !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {98ec12ca-c815-4b40-9491-e73eb4cfbeef}, !- Handle
  ig_ee_conv_6,                           !- Name
  misc permanent spa heater,              !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c1d5e43a-82b5-4484-9513-3765ae57196d}, !- Handle
  ig_ee_rad_6,                            !- Name
  misc permanent spa heater,              !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cb60da79-bade-428e-ab7c-1cb2763340ff}, !- Handle
  ig_ee_conv_7,                           !- Name
  misc permanent spa pump,                !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {76108edc-30e2-4cd4-8ca6-2259510a26b7}, !- Handle
  ig_ee_rad_7,                            !- Name
  misc permanent spa pump,                !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {17245476-fbc7-48d1-b4e3-51ec97b774d7}, !- Handle
  ig_ee_conv_8,                           !- Name
  misc plug loads,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8965b48d-e370-469f-b009-d39d74a126d6}, !- Handle
  ig_ee_rad_8,                            !- Name
  misc plug loads,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {967bf877-f889-4bef-bb62-aa5bee47d5c1}, !- Handle
  ig_ee_conv_9,                           !- Name
  misc tv,                                !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5d68fa74-e484-4bc4-8cff-5887c698ec71}, !- Handle
  ig_ee_rad_9,                            !- Name
  misc tv,                                !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {811d0951-fe58-49b4-b92b-933c353524f7}, !- Handle
  ig_ee_conv_10,                          !- Name
  whole house fan,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {53ff9f0a-4bda-409a-b195-1f5a2e15fcbd}, !- Handle
  ig_ee_rad_10,                           !- Name
  whole house fan,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bcf758fa-76c7-47a1-81e2-b5f6371d1114}, !- Handle
  ig_oe_conv,                             !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7bd18742-5faa-408f-adff-1dde6ba28b22}, !- Handle
  ig_oe_rad,                              !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {34582c54-b87f-4d07-a526-54eb34256e4f}, !- Handle
  ig_oe_conv_1,                           !- Name
  cooking range 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c2b1ac39-64d0-4e03-872f-bf5b849e0801}, !- Handle
  ig_oe_rad_1,                            !- Name
  cooking range 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {249e0ded-e01e-4a73-aaa1-0d4eb067551c}, !- Handle
  ig_oe_conv_2,                           !- Name
  general water use latent,               !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {253c85e3-d501-425e-9986-597b372723bc}, !- Handle
  ig_oe_rad_2,                            !- Name
  general water use latent,               !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ceb63ab8-436c-4674-9cb6-d7d8c9f341b8}, !- Handle
  ig_oe_conv_3,                           !- Name
  general water use sensible,             !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a61ff1bf-5b84-4871-8023-94fdfeff856d}, !- Handle
  ig_oe_rad_3,                            !- Name
  general water use sensible,             !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9d3d22c8-d7b6-40de-adf3-41ae44373d74}, !- Handle
  ig_ppl_conv,                            !- Name
  occupants,                              !- Output Variable or Output Meter Index Key Name
  People Convective Heating Energy;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {57de970f-64e4-4465-a3e8-1bd646a0ca49}, !- Handle
  ig_ppl_rad,                             !- Name
  occupants,                              !- Output Variable or Output Meter Index Key Name
  People Radiant Heating Energy;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1a427c16-9064-4758-bd9c-edc780d2c5db}, !- Handle
  tin_s_1,                                !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {615b43ae-c795-496c-96dd-7ac2eba0642f}, !- Handle
  htg_sp_s_1,                             !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c9bbd204-48a0-4dcc-92fc-c979a0f4286e}, !- Handle
  clg_sp_s_1,                             !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {dd196244-d726-4498-bf59-a27084e403d5}, !- Handle
  component_loads_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {ae208a1c-40fd-4b9c-aba3-8febbd68d645}; !- Program Name 1

OS:AdditionalProperties,
  {7b9eb7ff-646f-4d83-b0cd-79ab1ef8e0ef}, !- Handle
  {0bab2177-2544-4eb5-a55e-b6a2ea9e2037}; !- Object Name

OS:AdditionalProperties,
  {d73f5e3c-b00a-4a9d-bf70-670d8941e4f9}, !- Handle
  {d337b601-1d4f-4884-a34b-14c8f1d7b696}; !- Object Name

OS:AdditionalProperties,
  {e563ec1b-9a1a-421d-afa9-23320d321c58}, !- Handle
  {2d5f9bfc-61a7-4fa5-805e-68f142ece3d5}; !- Object Name

OS:AdditionalProperties,
  {10669a35-816c-45d1-aea9-3745de5c5bfb}, !- Handle
  {410b872d-7648-4bea-a9ad-679472a3d858}; !- Object Name

OS:AdditionalProperties,
  {7926b2d3-fefc-49c0-bd58-c4f6438b3971}, !- Handle
  {973515c4-b73d-4477-8bc0-70ee464f5bf9}; !- Object Name

OS:AdditionalProperties,
  {d3856d9c-fba2-43e7-a95a-7da4a76a68ef}, !- Handle
  {bfdde605-aa32-42d3-81f4-5a33b484b8e3}; !- Object Name

OS:AdditionalProperties,
  {13ff6fa1-8b7b-4b81-bbe7-9822dd17e589}, !- Handle
  {3a27c56d-50ea-495b-bdfc-6f743399eeea}; !- Object Name

OS:AdditionalProperties,
  {8c628f99-ea1b-49a5-ab40-24152fe1d384}, !- Handle
  {4389f827-a899-4cc8-b8f3-7c7547490db4}; !- Object Name

OS:AdditionalProperties,
  {57d3f17a-fb1b-45d2-99bb-cc0ec0e9e398}, !- Handle
  {b555c025-053e-4e10-87b5-c12c205caf14}; !- Object Name

OS:AdditionalProperties,
  {f4c47880-ca89-4a35-9372-d98ab903a5b8}, !- Handle
  {9bf51791-b8b8-4b20-9231-e82520675e6d}; !- Object Name

OS:AdditionalProperties,
  {4716ceb7-edc7-4e7e-807f-2a3056fe7876}, !- Handle
  {c6fa12fe-37f2-4af6-8c8c-e0908603c50f}; !- Object Name

OS:AdditionalProperties,
  {c61d157a-8d6f-43e1-a19a-4515c82bdfe4}, !- Handle
  {1b567b89-ec4d-4a6d-93f9-ea9160e97fbc}; !- Object Name

OS:AdditionalProperties,
  {d7f1d466-a70c-43a2-8b00-4a4062d0d1ca}, !- Handle
  {9cff0e0e-a37c-448f-a033-89ccff9dab35}; !- Object Name

OS:AdditionalProperties,
  {a42d4bf4-83c5-437e-822e-72844f76272d}, !- Handle
  {b7933841-fe1d-4cb2-b357-f8e62c9f70b2}; !- Object Name

OS:AdditionalProperties,
  {127e8f67-c602-4870-b302-aa23a71efda0}, !- Handle
  {ceed84e6-2086-4cce-b7d9-f4bae21249ed}; !- Object Name

OS:AdditionalProperties,
  {2c18d51c-258a-4630-953d-5e57ee4a764e}, !- Handle
  {8f2f62ae-65b2-49d9-bb0e-b5dabdebff47}; !- Object Name

OS:AdditionalProperties,
  {2b145f75-6e9e-40b7-8bc8-2fd5ec086c18}, !- Handle
  {7401f214-79a1-4fd7-ad44-f4a980e852a8}; !- Object Name

OS:AdditionalProperties,
  {a8ad0b83-a0b6-434f-8491-f64ef9255936}, !- Handle
  {4a272a2d-c1fb-4569-b8e9-bf2677d0e72c}; !- Object Name

OS:AdditionalProperties,
  {f916ddc4-7a50-4bbe-b335-61d83a8390e4}, !- Handle
  {ca164415-f4e4-4001-959e-a7c4db13ef1a}; !- Object Name

OS:AdditionalProperties,
  {ee486e12-1a86-4125-aec8-b25c080a06cc}, !- Handle
  {cfed3c42-2db8-4305-bc9a-1f4017943266}; !- Object Name

OS:AdditionalProperties,
  {044f6748-13ae-4553-9190-185d314d6cd9}, !- Handle
  {17bdd256-0e11-4818-8eb6-916c935a7ea2}; !- Object Name

OS:EnergyManagementSystem:Program,
  {13d349b2-6e77-463b-a0e7-37f53db33f13}, !- Handle
  total_airflows_program,                 !- Name
  Set total_infil_flow_rate = 0,          !- Program Line 1
  Set total_mechvent_flow_rate = 0,       !- Program Line 2
  Set total_natvent_flow_rate = 0,        !- Program Line 3
  Set total_whf_flow_rate = 0,            !- Program Line 4
  Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1), !- Program Line 5
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1), !- Program Line 6
  Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1), !- Program Line 7
  Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1); !- Program Line 8

OS:AdditionalProperties,
  {85239388-48e3-466b-85b7-a9aaa4e91209}, !- Handle
  {13d349b2-6e77-463b-a0e7-37f53db33f13}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total airflows program;                 !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {b0629271-2383-458b-b504-0efd9bdf6941}, !- Handle
  total_airflows_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {13d349b2-6e77-463b-a0e7-37f53db33f13}; !- Program Name 1

OS:Output:JSON,
  {1dd6db46-c47d-4282-8525-004329186b80}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:OutputControl:Files,
  {a3393ff3-4176-469b-b952-12d3fcf0a8ff}, !- Handle
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  No,                                     !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Building,
  {df44afdd-9e83-4858-ace4-ec24340a2973}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {c160aad3-42e7-4987-a05e-5d9a761abea8}, !- Handle
  {df44afdd-9e83-4858-ace4-ec24340a2973}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /var/simdata/openstudio/run/home.xml,   !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /var/simdata/openstudio/run/in.xml,     !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ["AER_HighRECost_Avg"&#44 "AER_HighRECostLowNGPrice_Avg"&#44 "AER_LowRECost_Avg"&#44 "AER_LowRECostHighNGPrice_Avg"&#44 "AER_MidCase_Avg"&#44 "LRMER_HighRECost_15"&#44 "LRMER_HighRECost_25"&#44 "LRMER_HighRECostLowNGPrice_15"&#44 "LRMER_HighRECostLowNGPrice_25"&#44 "LRMER_LowRECost_15"&#44 "LRMER_LowRECost_25"&#44 "LRMER_LowRECostHighNGPrice_15"&#44 "LRMER_LowRECostHighNGPrice_25"&#44 "LRMER_MidCase_15"&#44 "LRMER_MidCase_25"], !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ["CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"], !- Feature Value 5
  heated_zones,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ["conditioned space"],                  !- Feature Value 6
  cooled_zones,                           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ["conditioned space"],                  !- Feature Value 7
  is_southern_hemisphere,                 !- Feature Name 8
  Boolean,                                !- Feature Data Type 8
  false;                                  !- Feature Value 8

OS:Meter:Custom,
  {b7e2e0c8-c274-4d81-9fe4-f70c7a3db236}, !- Handle
  Electricity:Total,                      !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

OS:Meter:Custom,
  {b47190cc-1112-449f-b903-18322f63729d}, !- Handle
  Electricity:Net,                        !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

