  13.8533333333333,                       !- Field 1404
  Through: 12/18,                         !- Field 1405
  For: AllDays,                           !- Field 1406
  Until: 24:00,                           !- Field 1407
  13.795,                                 !- Field 1408
  Through: 12/19,                         !- Field 1409
  For: AllDays,                           !- Field 1410
  Until: 24:00,                           !- Field 1411
  13.7372222222222,                       !- Field 1412
  Through: 12/20,                         !- Field 1413
  For: AllDays,                           !- Field 1414
  Until: 24:00,                           !- Field 1415
  13.68,                                  !- Field 1416
  Through: 12/21,                         !- Field 1417
  For: AllDays,                           !- Field 1418
  Until: 24:00,                           !- Field 1419
  13.6238888888889,                       !- Field 1420
  Through: 12/22,                         !- Field 1421
  For: AllDays,                           !- Field 1422
  Until: 24:00,                           !- Field 1423
  13.5688888888889,                       !- Field 1424
  Through: 12/23,                         !- Field 1425
  For: AllDays,                           !- Field 1426
  Until: 24:00,                           !- Field 1427
  13.5144444444444,                       !- Field 1428
  Through: 12/24,                         !- Field 1429
  For: AllDays,                           !- Field 1430
  Until: 24:00,                           !- Field 1431
  13.4611111111111,                       !- Field 1432
  Through: 12/25,                         !- Field 1433
  For: AllDays,                           !- Field 1434
  Until: 24:00,                           !- Field 1435
  13.4083333333333,                       !- Field 1436
  Through: 12/26,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 24:00,                           !- Field 1439
  13.3572222222222,                       !- Field 1440
  Through: 12/27,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 24:00,                           !- Field 1443
  13.3061111111111,                       !- Field 1444
  Through: 12/28,                         !- Field 1445
  For: AllDays,                           !- Field 1446
  Until: 24:00,                           !- Field 1447
  13.2566666666667,                       !- Field 1448
  Through: 12/29,                         !- Field 1449
  For: AllDays,                           !- Field 1450
  Until: 24:00,                           !- Field 1451
  13.2077777777778,                       !- Field 1452
  Through: 12/30,                         !- Field 1453
  For: AllDays,                           !- Field 1454
  Until: 24:00,                           !- Field 1455
  13.1605555555556,                       !- Field 1456
  Through: 12/31,                         !- Field 1457
  For: AllDays,                           !- Field 1458
  Until: 24:00,                           !- Field 1459
  13.1138888888889;                       !- Field 1460

Schedule:File,
  hot_water_clothes_washer,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

Schedule:File,
  hot_water_dishwasher,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

Schedule:File,
  hot_water_fixtures,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  mini split heat pump airloop,           !- Name
  ,                                       !- Controller List Name
  mini split heat pump airloopAvailability Manager List, !- Availability Manager List Name
  0.3011024687616,                        !- Design Supply Air Flow Rate {m3/s}
  mini split heat pump airloop Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 3,                                 !- Supply Side Inlet Node Name
  Node 6,                                 !- Demand Side Outlet Node Name
  mini split heat pump airloop Demand Inlet Nodes, !- Demand Side Inlet Node Names
  mini split heat pump airloop Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  mini split heat pump airloop Supply Outlet Nodes, !- Name
  Node 4;                                 !- Node Name 1

NodeList,
  mini split heat pump airloop Demand Inlet Nodes, !- Name
  Node 5;                                 !- Node Name 1

Sizing:System,
  mini split heat pump airloop,           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  mini split heat pump airloopAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  mini split heat pump airloop Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  mini split heat pump airloop Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  mini split heat pump airloop Supply Branches, !- Name
  mini split heat pump airloop Main Branch; !- Branch Name 1

Branch,
  mini split heat pump airloop Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 1
  mini split heat pump unitary system,    !- Component Name 1
  Node 3,                                 !- Component Inlet Node Name 1
  Node 4;                                 !- Component Outlet Node Name 1

AirLoopHVAC:UnitarySystem,
  mini split heat pump unitary system,    !- Name
  Load,                                   !- Control Type
  conditioned space,                      !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Node 3,                                 !- Air Inlet Node Name
  Node 4,                                 !- Air Outlet Node Name
  Fan:SystemModel,                        !- Supply Fan Object Type
  mini split heat pump supply fan,        !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  mini split heat pump auto fan schedule, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:DX:MultiSpeed,             !- Heating Coil Object Type
  mini split heat pump htg coil,          !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:MultiSpeed,             !- Cooling Coil Object Type
  mini split heat pump clg coil,          !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  mini split heat pump backup htg coil,   !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  0.3011024687616,                        !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  0.3011024687616,                        !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0,                                      !- Ancillary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  UnitarySystemPerformance:Multispeed,    !- Design Specification Multispeed Object Type
  Unitary System Performance Multispeed 1; !- Design Specification Multispeed Object Name

Fan:SystemModel,
  mini split heat pump supply fan,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 3,                                 !- Air Inlet Node Name
  mini split heat pump unitary system Fan - Cooling Coil Node, !- Air Outlet Node Name
  0.370815228070364,                      !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  Autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  148.321600230252,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  4,                                      !- Number of Speeds
  0.20706,                                !- Speed Flow Fraction 1
  0.00888,                                !- Speed Electric Power Fraction 1
  0.252,                                  !- Speed Flow Fraction 2
  0.016,                                  !- Speed Electric Power Fraction 2
  0.812,                                  !- Speed Flow Fraction 3
  0.53539,                                !- Speed Electric Power Fraction 3
  1,                                      !- Speed Flow Fraction 4
  1;                                      !- Speed Electric Power Fraction 4

Coil:Heating:DX:MultiSpeed,
  mini split heat pump htg coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  mini split heat pump unitary system Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  mini split heat pump unitary system Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  -28.8888888888889,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Defrosteir,                             !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  AutoSize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  2,                                      !- Number of Speeds
  1739.40544618187,                       !- Speed Gross Rated Heating Capacity 1 {W}
  4.4092872580664,                        !- Speed Gross Rated Heating COP 1 {W/W}
  0.093415703748864,                      !- Speed Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Supply Air Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Supply Air Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  Heat-CAP-fT1,                           !- Speed Heating Capacity Function of Temperature Curve Name 1
  Heat-CAP-fFF1,                          !- Speed Heating Capacity Function of Flow Fraction Curve Name 1
  Heat-EIR-fT1,                           !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Heat-EIR-fFF1,                          !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 1
  Heat-PLF-fPLR1,                         !- Speed Part Load Fraction Correlation Curve Name 1
  0.2,                                    !- Speed Rated Waste Heat Fraction of Power Input 1 {dimensionless}
  ConstantBiquadratic 1,                  !- Speed Waste Heat Function of Temperature Curve Name 1
  6850.94403087158,                       !- Speed Gross Rated Heating Capacity 2 {W}
  3.082890434904,                         !- Speed Gross Rated Heating COP 2 {W/W}
  0.37069898505216,                       !- Speed Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Supply Air Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Supply Air Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  Heat-CAP-fT2,                           !- Speed Heating Capacity Function of Temperature Curve Name 2
  Heat-CAP-fFF2,                          !- Speed Heating Capacity Function of Flow Fraction Curve Name 2
  Heat-EIR-fT2,                           !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Heat-EIR-fFF2,                          !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 2
  Heat-PLF-fPLR2,                         !- Speed Part Load Fraction Correlation Curve Name 2
  0.2,                                    !- Speed Rated Waste Heat Fraction of Power Input 2 {dimensionless}
  ConstantBiquadratic 1;                  !- Speed Waste Heat Function of Temperature Curve Name 2

Curve:Biquadratic,
  Defrosteir,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Table:Lookup,
  Heat-CAP-fT1,                           !- Name
  Heat-CAP-fT1 Independent Variable List, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.642626837152257,                      !- Output Value 1 {BasedOnField A4}
  0.663742610405677,                      !- Output Value 2 {BasedOnField A4}
  0.687202561793886,                      !- Output Value 3 {BasedOnField A4}
  0.713379474142258,                      !- Output Value 4 {BasedOnField A4}
  0.742733132625481,                      !- Output Value 5 {BasedOnField A4}
  0.775836855674399,                      !- Output Value 6 {BasedOnField A4}
  0.81341442248416,                       !- Output Value 7 {BasedOnField A4}
  0.854921755259911,                      !- Output Value 8 {BasedOnField A4}
  0.902575895975042,                      !- Output Value 9 {BasedOnField A4}
  0.957804365528584,                      !- Output Value 10 {BasedOnField A4}
  1.02251771643941,                       !- Output Value 11 {BasedOnField A4}
  1.07814669692731,                       !- Output Value 12 {BasedOnField A4}
  1.14183254847938,                       !- Output Value 13 {BasedOnField A4}
  0.611197209254796,                      !- Output Value 14 {BasedOnField A4}
  0.633395611264139,                      !- Output Value 15 {BasedOnField A4}
  0.657890629705969,                      !- Output Value 16 {BasedOnField A4}
  0.685058114238473,                      !- Output Value 17 {BasedOnField A4}
  0.715360658746661,                      !- Output Value 18 {BasedOnField A4}
  0.749374158845934,                      !- Output Value 19 {BasedOnField A4}
  0.78782476276476,                       !- Output Value 20 {BasedOnField A4}
  0.830144249865188,                      !- Output Value 21 {BasedOnField A4}
  0.878579991482711,                      !- Output Value 22 {BasedOnField A4}
  0.934561200823462,                      !- Output Value 23 {BasedOnField A4}
  1,                                      !- Output Value 24 {BasedOnField A4}
  1.05615024977672,                       !- Output Value 25 {BasedOnField A4}
  1.12034372094494,                       !- Output Value 26 {BasedOnField A4}
  0.579767581357335,                      !- Output Value 27 {BasedOnField A4}
  0.603048612122602,                      !- Output Value 28 {BasedOnField A4}
  0.628578697618052,                      !- Output Value 29 {BasedOnField A4}
  0.656736754334688,                      !- Output Value 30 {BasedOnField A4}
  0.687988184867841,                      !- Output Value 31 {BasedOnField A4}
  0.722911462017468,                      !- Output Value 32 {BasedOnField A4}
  0.76223510304536,                       !- Output Value 33 {BasedOnField A4}
  0.805366744470466,                      !- Output Value 34 {BasedOnField A4}
  0.85458408699038,                       !- Output Value 35 {BasedOnField A4}
  0.91131803611834,                       !- Output Value 36 {BasedOnField A4}
  0.977482283560593,                      !- Output Value 37 {BasedOnField A4}
  1.03415380262613,                       !- Output Value 38 {BasedOnField A4}
  1.09885489341051;                       !- Output Value 39 {BasedOnField A4}

Table:IndependentVariableList,
  Heat-CAP-fT1 Independent Variable List, !- Name
  dry_bulb_temp_in,                       !- Independent Variable Name 1
  dry_bulb_temp_out 4;                    !- Independent Variable Name 2

Table:IndependentVariable,
  dry_bulb_temp_in,                       !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A4}
  100,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15.5555555555556,                       !- Value 1
  21.1111111111111,                       !- Value 2
  26.6666666666667;                       !- Value 3

Table:IndependentVariable,
  dry_bulb_temp_out 4,                    !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A4}
  100,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -15,                                    !- Value 1
  -13.6678009369259,                      !- Value 2
  -12.197774373552,                       !- Value 3
  -10.5673643366022,                      !- Value 4
  -8.74880904665036,                      !- Value 5
  -6.70754711504604,                      !- Value 6
  -4.4,                                   !- Value 7
  -1.860268489541,                        !- Value 8
  1.04651955650854,                       !- Value 9
  4.40613591997975,                       !- Value 10
  8.33333333333333,                       !- Value 11
  11.7030943689447,                       !- Value 12
  15.5555555555556;                       !- Value 13

Curve:Quadratic,
  Heat-CAP-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Table:Lookup,
  Heat-EIR-fT1,                           !- Name
  Heat-EIR-fT1 Independent Variable List, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.61192345026836,                       !- Output Value 1 {BasedOnField A4}
  1.53523164343757,                       !- Output Value 2 {BasedOnField A4}
  1.45875537317866,                       !- Output Value 3 {BasedOnField A4}
  1.38256026999439,                       !- Output Value 4 {BasedOnField A4}
  1.30673694126608,                       !- Output Value 5 {BasedOnField A4}
  1.23141223016214,                       !- Output Value 6 {BasedOnField A4}
  1.15676602517749,                       !- Output Value 7 {BasedOnField A4}
  1.08539753630995,                       !- Output Value 8 {BasedOnField A4}
  1.01523976270071,                       !- Output Value 9 {BasedOnField A4}
  0.946763600767816,                      !- Output Value 10 {BasedOnField A4}
  0.880610146537593,                      !- Output Value 11 {BasedOnField A4}
  0.833512551097367,                      !- Output Value 12 {BasedOnField A4}
  0.788450488137438,                      !- Output Value 13 {BasedOnField A4}
  1.86147056055765,                       !- Output Value 14 {BasedOnField A4}
  1.77420620743788,                       !- Output Value 15 {BasedOnField A4}
  1.68694185431811,                       !- Output Value 16 {BasedOnField A4}
  1.59967750119834,                       !- Output Value 17 {BasedOnField A4}
  1.51241314807857,                       !- Output Value 18 {BasedOnField A4}
  1.4251487949588,                        !- Output Value 19 {BasedOnField A4}
  1.33788444183903,                       !- Output Value 20 {BasedOnField A4}
  1.25341333137927,                       !- Output Value 21 {BasedOnField A4}
  1.16894222091952,                       !- Output Value 22 {BasedOnField A4}
  1.08447111045976,                       !- Output Value 23 {BasedOnField A4}
  1,                                      !- Output Value 24 {BasedOnField A4}
  0.937351717821702,                      !- Output Value 25 {BasedOnField A4}
  0.874703435643403,                      !- Output Value 26 {BasedOnField A4}
  2.14496293736725,                       !- Output Value 27 {BasedOnField A4}
  2.04651098967,                          !- Output Value 28 {BasedOnField A4}
  1.94786870379617,                       !- Output Value 29 {BasedOnField A4}
  1.84897269905678,                       !- Output Value 30 {BasedOnField A4}
  1.749733987708,                         !- Output Value 31 {BasedOnField A4}
  1.65002579301491,                       !- Output Value 32 {BasedOnField A4}
  1.54966494764689,                       !- Output Value 33 {BasedOnField A4}
  1.45164339539874,                       !- Output Value 34 {BasedOnField A4}
  1.35240498180072,                       !- Output Value 35 {BasedOnField A4}
  1.25143550278573,                       !- Output Value 36 {BasedOnField A4}
  1.14800916174494,                       !- Output Value 37 {BasedOnField A4}
  1.06916153927674,                       !- Output Value 38 {BasedOnField A4}
  0.988016726898257;                      !- Output Value 39 {BasedOnField A4}

Table:IndependentVariableList,
  Heat-EIR-fT1 Independent Variable List, !- Name
  dry_bulb_temp_in 1,                     !- Independent Variable Name 1
  dry_bulb_temp_out 5;                    !- Independent Variable Name 2

Table:IndependentVariable,
  dry_bulb_temp_in 1,                     !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A4}
  100,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15.5555555555556,                       !- Value 1
  21.1111111111111,                       !- Value 2
  26.6666666666667;                       !- Value 3

Table:IndependentVariable,
  dry_bulb_temp_out 5,                    !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A4}
  100,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -15,                                    !- Value 1
  -13.6678009369259,                      !- Value 2
  -12.197774373552,                       !- Value 3
  -10.5673643366022,                      !- Value 4
  -8.74880904665036,                      !- Value 5
  -6.70754711504604,                      !- Value 6
  -4.4,                                   !- Value 7
  -1.860268489541,                        !- Value 8
  1.04651955650854,                       !- Value 9
  4.40613591997975,                       !- Value 10
  8.33333333333333,                       !- Value 11
  11.7030943689447,                       !- Value 12
  15.5555555555556;                       !- Value 13

Curve:Quadratic,
  Heat-EIR-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Heat-PLF-fPLR1,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Table:Lookup,
  Heat-CAP-fT2,                           !- Name
  Heat-CAP-fT2 Independent Variable List, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.417314993077439,                      !- Output Value 1 {BasedOnField A4}
  0.496898562664653,                      !- Output Value 2 {BasedOnField A4}
  0.587792985557451,                      !- Output Value 3 {BasedOnField A4}
  0.692673611023883,                      !- Output Value 4 {BasedOnField A4}
  0.788224971089031,                      !- Output Value 5 {BasedOnField A4}
  0.897156735998641,                      !- Output Value 6 {BasedOnField A4}
  1.02251771643941,                       !- Output Value 7 {BasedOnField A4}
  1.20943333085684,                       !- Output Value 8 {BasedOnField A4}
  0.396904928962193,                      !- Output Value 9 {BasedOnField A4}
  0.475948515010341,                      !- Output Value 10 {BasedOnField A4}
  0.566388891229049,                      !- Output Value 11 {BasedOnField A4}
  0.670882404090797,                      !- Output Value 12 {BasedOnField A4}
  0.766164818262719,                      !- Output Value 13 {BasedOnField A4}
  0.874855816066702,                      !- Output Value 14 {BasedOnField A4}
  1,                                      !- Output Value 15 {BasedOnField A4}
  1.18667228389265,                       !- Output Value 16 {BasedOnField A4}
  0.376494864846946,                      !- Output Value 17 {BasedOnField A4}
  0.454998467356029,                      !- Output Value 18 {BasedOnField A4}
  0.544984796900647,                      !- Output Value 19 {BasedOnField A4}
  0.64909119715771,                       !- Output Value 20 {BasedOnField A4}
  0.744104665436408,                      !- Output Value 21 {BasedOnField A4}
  0.852554896134764,                      !- Output Value 22 {BasedOnField A4}
  0.977482283560593,                      !- Output Value 23 {BasedOnField A4}
  1.16391123692847;                       !- Output Value 24 {BasedOnField A4}

Table:IndependentVariableList,
  Heat-CAP-fT2 Independent Variable List, !- Name
  dry_bulb_temp_in 2,                     !- Independent Variable Name 1
  dry_bulb_temp_out 6;                    !- Independent Variable Name 2

Table:IndependentVariable,
  dry_bulb_temp_in 2,                     !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A4}
  100,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15.5555555555556,                       !- Value 1
  21.1111111111111,                       !- Value 2
  26.6666666666667;                       !- Value 3

Table:IndependentVariable,
  dry_bulb_temp_out 6,                    !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A4}
  100,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -15,                                    !- Value 1
  -11.9418580424647,                      !- Value 2
  -8.44278211489688,                      !- Value 3
  -4.4,                                   !- Value 4
  -0.713588955631137,                     !- Value 5
  3.49159096356264,                       !- Value 6
  8.33333333333333,                       !- Value 7
  15.5555555555556;                       !- Value 8

Curve:Quadratic,
  Heat-CAP-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Table:Lookup,
  Heat-EIR-fT2,                           !- Name
  Heat-EIR-fT2 Independent Variable List, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.31022554825265,                       !- Output Value 1 {BasedOnField A4}
  1.2258400718209,                        !- Output Value 2 {BasedOnField A4}
  1.14253955222677,                       !- Output Value 3 {BasedOnField A4}
  1.06094782528649,                       !- Output Value 4 {BasedOnField A4}
  0.998039194364197,                      !- Output Value 5 {BasedOnField A4}
  0.937587947101184,                      !- Output Value 6 {BasedOnField A4}
  0.880610146537593,                      !- Output Value 7 {BasedOnField A4}
  0.815771285040473,                      !- Output Value 8 {BasedOnField A4}
  1.51306582540056,                       !- Output Value 9 {BasedOnField A4}
  1.41773178076637,                       !- Output Value 10 {BasedOnField A4}
  1.32239773613218,                       !- Output Value 11 {BasedOnField A4}
  1.22706369149799,                       !- Output Value 12 {BasedOnField A4}
  1.15137579433199,                       !- Output Value 13 {BasedOnField A4}
  1.075687897166,                         !- Output Value 14 {BasedOnField A4}
  1,                                      !- Output Value 15 {BasedOnField A4}
  0.905013005204396,                      !- Output Value 16 {BasedOnField A4}
  1.74349795588973,                       !- Output Value 17 {BasedOnField A4}
  1.63729472284137,                       !- Output Value 18 {BasedOnField A4}
  1.53010698740997,                       !- Output Value 19 {BasedOnField A4}
  1.42130181933412,                       !- Output Value 20 {BasedOnField A4}
  1.33308419046242,                       !- Output Value 21 {BasedOnField A4}
  1.24237125154586,                       !- Output Value 22 {BasedOnField A4}
  1.14800916174494,                       !- Output Value 23 {BasedOnField A4}
  1.02225274391964;                       !- Output Value 24 {BasedOnField A4}

Table:IndependentVariableList,
  Heat-EIR-fT2 Independent Variable List, !- Name
  dry_bulb_temp_in 3,                     !- Independent Variable Name 1
  dry_bulb_temp_out 7;                    !- Independent Variable Name 2

Table:IndependentVariable,
  dry_bulb_temp_in 3,                     !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A4}
  100,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15.5555555555556,                       !- Value 1
  21.1111111111111,                       !- Value 2
  26.6666666666667;                       !- Value 3

Table:IndependentVariable,
  dry_bulb_temp_out 7,                    !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A4}
  100,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -15,                                    !- Value 1
  -11.9418580424647,                      !- Value 2
  -8.44278211489688,                      !- Value 3
  -4.4,                                   !- Value 4
  -0.713588955631137,                     !- Value 5
  3.49159096356264,                       !- Value 6
  8.33333333333333,                       !- Value 7
  15.5555555555556;                       !- Value 8

Curve:Quadratic,
  Heat-EIR-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Heat-PLF-fPLR2,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:MultiSpeed,
  mini split heat pump clg coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  mini split heat pump unitary system Fan - Cooling Coil Node, !- Air Inlet Node Name
  mini split heat pump unitary system Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  Electricity,                            !- Fuel Type
  2,                                      !- Number of Speeds
  1430.44048335399,                       !- Speed Gross Rated Total Cooling Capacity 1 {W}
  0.805933450505511,                      !- Speed Gross Rated Sensible Heat Ratio 1
  3.79971525009802,                       !- Speed Gross Rated Cooling COP 1 {W/W}
  0.076757532162048,                      !- Speed Rated Air Flow Rate 1 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 1 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 1 {W/(m3/s)}
  Cool-CAP-fT1,                           !- Speed Total Cooling Capacity Function of Temperature Curve Name 1
  Cool-CAP-fFF1,                          !- Speed Total Cooling Capacity Function of Flow Fraction Curve Name 1
  Cool-EIR-fT1,                           !- Speed Energy Input Ratio Function of Temperature Curve Name 1
  Cool-EIR-fFF1,                          !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 1
  Cool-PLF-fPLR1,                         !- Speed Part Load Fraction Correlation Curve Name 1
  1000,                                   !- Speed Nominal Time for Condensate Removal to Begin 1 {s}
  1.5,                                    !- Speed Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity 1 {dimensionless}
  3,                                      !- Speed Maximum Cycling Rate 1 {cycles/hr}
  45,                                     !- Speed Latent Capacity Time Constant 1 {s}
  0.2,                                    !- Speed Rated Waste Heat Fraction of Power Input 1 {dimensionless}
  ConstantBiquadratic,                    !- Speed Waste Heat Function of Temperature Curve Name 1
  0.9,                                    !- Speed Evaporative Condenser Effectiveness 1 {dimensionless}
  AutoSize,                               !- Speed Evaporative Condenser Air Flow Rate 1 {m3/s}
  AutoSize,                               !- Speed Rated Evaporative Condenser Pump Power Consumption 1 {W}
  5637.05902736158,                       !- Speed Gross Rated Total Cooling Capacity 2 {W}
  0.729645330065235,                      !- Speed Gross Rated Sensible Heat Ratio 2
  2.89065703979087,                       !- Speed Gross Rated Cooling COP 2 {W/W}
  0.30100807927296,                       !- Speed Rated Air Flow Rate 2 {m3/s}
  773.3,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 2 {W/(m3/s)}
  934.4,                                  !- Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 2 {W/(m3/s)}
  Cool-CAP-fT2,                           !- Speed Total Cooling Capacity Function of Temperature Curve Name 2
  Cool-CAP-fFF2,                          !- Speed Total Cooling Capacity Function of Flow Fraction Curve Name 2
  Cool-EIR-fT2,                           !- Speed Energy Input Ratio Function of Temperature Curve Name 2
  Cool-EIR-fFF2,                          !- Speed Energy Input Ratio Function of Flow Fraction Curve Name 2
  Cool-PLF-fPLR2,                         !- Speed Part Load Fraction Correlation Curve Name 2
  1000,                                   !- Speed Nominal Time for Condensate Removal to Begin 2 {s}
  1.5,                                    !- Speed Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity 2 {dimensionless}
  3,                                      !- Speed Maximum Cycling Rate 2 {cycles/hr}
  45,                                     !- Speed Latent Capacity Time Constant 2 {s}
  0.2,                                    !- Speed Rated Waste Heat Fraction of Power Input 2 {dimensionless}
  ConstantBiquadratic,                    !- Speed Waste Heat Function of Temperature Curve Name 2
  0.9,                                    !- Speed Evaporative Condenser Effectiveness 2 {dimensionless}
  AutoSize,                               !- Speed Evaporative Condenser Air Flow Rate 2 {m3/s}
  AutoSize;                               !- Speed Rated Evaporative Condenser Pump Power Consumption 2 {W}

Table:Lookup,
  Cool-CAP-fT1,                           !- Name
  Cool-CAP-fT1 Independent Variable List, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.18716167299321,                       !- Output Value 1 {BasedOnField A4}
  1.12919462532765,                       !- Output Value 2 {BasedOnField A4}
  1.08520879652815,                       !- Output Value 3 {BasedOnField A4}
  1.05072444060504,                       !- Output Value 4 {BasedOnField A4}
  1.0235667018057,                        !- Output Value 5 {BasedOnField A4}
  1.00115489001404,                       !- Output Value 6 {BasedOnField A4}
  0.982347972560544,                      !- Output Value 7 {BasedOnField A4}
  0.963598844947535,                      !- Output Value 8 {BasedOnField A4}
  1.30482941438721,                       !- Output Value 9 {BasedOnField A4}
  1.21597282418738,                       !- Output Value 10 {BasedOnField A4}
  1.14999585655029,                       !- Output Value 11 {BasedOnField A4}
  1.09906955967584,                       !- Output Value 12 {BasedOnField A4}
  1.05942734909948,                       !- Output Value 13 {BasedOnField A4}
  1.02700708333501,                       !- Output Value 14 {BasedOnField A4}
  1,                                      !- Output Value 15 {BasedOnField A4}
  0.973251218887522,                      !- Output Value 16 {BasedOnField A4}
  1.80474325542452,                       !- Output Value 17 {BasedOnField A4}
  1.68214096135988,                       !- Output Value 18 {BasedOnField A4}
  1.59199849135871,                       !- Output Value 19 {BasedOnField A4}
  1.52290855353237,                       !- Output Value 20 {BasedOnField A4}
  1.46940892401176,                       !- Output Value 21 {BasedOnField A4}
  1.42583218649958,                       !- Output Value 22 {BasedOnField A4}
  1.38964886789985,                       !- Output Value 23 {BasedOnField A4}
  1.35391391246195;                       !- Output Value 24 {BasedOnField A4}

Table:IndependentVariableList,
  Cool-CAP-fT1 Independent Variable List, !- Name
  wet_bulb_temp_in,                       !- Independent Variable Name 1
  dry_bulb_temp_out;                      !- Independent Variable Name 2

Table:IndependentVariable,
  wet_bulb_temp_in,                       !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A4}
  100,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  10,                                     !- Value 1
  19.4444444444444,                       !- Value 2
  26.6666666666667;                       !- Value 3

Table:IndependentVariable,
  dry_bulb_temp_out,                      !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A4}
  100,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.7777777777778,                       !- Value 1
  19.2554692344865,                       !- Value 2
  24.0652243538443,                       !- Value 3
  27.7777777777778,                       !- Value 4
  30.6677154649889,                       !- Value 5
  33.0311696341668,                       !- Value 6
  35,                                     !- Value 7
  36.95;                                  !- Value 8

Curve:Quadratic,
  Cool-CAP-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Table:Lookup,
  Cool-EIR-fT1,                           !- Name
  Cool-EIR-fT1 Independent Variable List, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.409926312134765,                      !- Output Value 1 {BasedOnField A4}
  0.514609035989787,                      !- Output Value 2 {BasedOnField A4}
  0.617346936256763,                      !- Output Value 3 {BasedOnField A4}
  0.716940018131824,                      !- Output Value 4 {BasedOnField A4}
  0.811730239786672,                      !- Output Value 5 {BasedOnField A4}
  0.90475625655607,                       !- Output Value 6 {BasedOnField A4}
  0.996521551486126,                      !- Output Value 7 {BasedOnField A4}
  1.1043602198084,                        !- Output Value 8 {BasedOnField A4}
  0.493066501448568,                      !- Output Value 9 {BasedOnField A4}
  0.578559786874542,                      !- Output Value 10 {BasedOnField A4}
  0.664053072300516,                      !- Output Value 11 {BasedOnField A4}
  0.74954635772649,                       !- Output Value 12 {BasedOnField A4}
  0.833030905150993,                      !- Output Value 13 {BasedOnField A4}
  0.916515452575497,                      !- Output Value 14 {BasedOnField A4}
  1,                                      !- Output Value 15 {BasedOnField A4}
  1.09916427032564,                       !- Output Value 16 {BasedOnField A4}
  0.221476539226185,                      !- Output Value 17 {BasedOnField A4}
  0.268699590363743,                      !- Output Value 18 {BasedOnField A4}
  0.330329517868507,                      !- Output Value 19 {BasedOnField A4}
  0.397172747634006,                      !- Output Value 20 {BasedOnField A4}
  0.463975489118339,                      !- Output Value 21 {BasedOnField A4}
  0.531021319786298,                      !- Output Value 22 {BasedOnField A4}
  0.597866378053765,                      !- Output Value 23 {BasedOnField A4}
  0.676826600944791;                      !- Output Value 24 {BasedOnField A4}

Table:IndependentVariableList,
  Cool-EIR-fT1 Independent Variable List, !- Name
  wet_bulb_temp_in 1,                     !- Independent Variable Name 1
  dry_bulb_temp_out 1;                    !- Independent Variable Name 2

Table:IndependentVariable,
  wet_bulb_temp_in 1,                     !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A4}
  100,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  10,                                     !- Value 1
  19.4444444444444,                       !- Value 2
  26.6666666666667;                       !- Value 3

Table:IndependentVariable,
  dry_bulb_temp_out 1,                    !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A4}
  100,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.7777777777778,                       !- Value 1
  19.2554692344865,                       !- Value 2
  24.0652243538443,                       !- Value 3
  27.7777777777778,                       !- Value 4
  30.6677154649889,                       !- Value 5
  33.0311696341668,                       !- Value 6
  35,                                     !- Value 7
  36.95;                                  !- Value 8

Curve:Quadratic,
  Cool-EIR-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Cool-PLF-fPLR1,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Table:Lookup,
  Cool-CAP-fT2,                           !- Name
  Cool-CAP-fT2 Independent Variable List, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1.00321310226639,                       !- Output Value 1 {BasedOnField A4}
  0.996250728305303,                      !- Output Value 2 {BasedOnField A4}
  0.991383111234135,                      !- Output Value 3 {BasedOnField A4}
  0.987905977826976,                      !- Output Value 4 {BasedOnField A4}
  0.98551231591028,                       !- Output Value 5 {BasedOnField A4}
  0.983713499203907,                      !- Output Value 6 {BasedOnField A4}
  0.982347972560544,                      !- Output Value 7 {BasedOnField A4}
  0.981164272631489,                      !- Output Value 8 {BasedOnField A4}
  1.10264843830021,                       !- Output Value 9 {BasedOnField A4}
  1.07307663968917,                       !- Output Value 10 {BasedOnField A4}
  1.0507770029728,                        !- Output Value 11 {BasedOnField A4}
  1.03336074244757,                       !- Output Value 12 {BasedOnField A4}
  1.02016920583523,                       !- Output Value 13 {BasedOnField A4}
  1.00922542580744,                       !- Output Value 14 {BasedOnField A4}
  1,                                      !- Output Value 15 {BasedOnField A4}
  0.990992599539156,                      !- Output Value 16 {BasedOnField A4}
  1.52510152682391,                       !- Output Value 17 {BasedOnField A4}
  1.48445214990087,                       !- Output Value 18 {BasedOnField A4}
  1.45462767636422,                       !- Output Value 19 {BasedOnField A4}
  1.43186015817062,                       !- Output Value 20 {BasedOnField A4}
  1.41494029767235,                       !- Output Value 21 {BasedOnField A4}
  1.40112744213239,                       !- Output Value 22 {BasedOnField A4}
  1.38964886789985,                       !- Output Value 23 {BasedOnField A4}
  1.37859438716815;                       !- Output Value 24 {BasedOnField A4}

Table:IndependentVariableList,
  Cool-CAP-fT2 Independent Variable List, !- Name
  wet_bulb_temp_in 2,                     !- Independent Variable Name 1
  dry_bulb_temp_out 2;                    !- Independent Variable Name 2

Table:IndependentVariable,
  wet_bulb_temp_in 2,                     !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A4}
  100,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  10,                                     !- Value 1
  19.4444444444444,                       !- Value 2
  26.6666666666667;                       !- Value 3

Table:IndependentVariable,
  dry_bulb_temp_out 2,                    !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A4}
  100,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.7777777777778,                       !- Value 1
  19.179736649508,                        !- Value 2
  24.0073549824511,                       !- Value 3
  27.7777777777778,                       !- Value 4
  30.6335957805286,                       !- Value 5
  33.0027999862209,                       !- Value 6
  35,                                     !- Value 7
  36.95;                                  !- Value 8

Curve:Quadratic,
  Cool-CAP-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Table:Lookup,
  Cool-EIR-fT2,                           !- Name
  Cool-EIR-fT2 Independent Variable List, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.426796014922564,                      !- Output Value 1 {BasedOnField A4}
  0.530667888781543,                      !- Output Value 2 {BasedOnField A4}
  0.632580883529039,                      !- Output Value 3 {BasedOnField A4}
  0.7312194581476,                        !- Output Value 4 {BasedOnField A4}
  0.821262735567165,                      !- Output Value 5 {BasedOnField A4}
  0.909536969328732,                      !- Output Value 6 {BasedOnField A4}
  0.996521551486125,                      !- Output Value 7 {BasedOnField A4}
  1.09588683334719,                       !- Output Value 8 {BasedOnField A4}
  0.513357673514935,                      !- Output Value 9 {BasedOnField A4}
  0.597063523954369,                      !- Output Value 10 {BasedOnField A4}
  0.680769374393802,                      !- Output Value 11 {BasedOnField A4}
  0.764475224833236,                      !- Output Value 12 {BasedOnField A4}
  0.842983483222158,                      !- Output Value 13 {BasedOnField A4}
  0.921491741611079,                      !- Output Value 14 {BasedOnField A4}
  1,                                      !- Output Value 15 {BasedOnField A4}
  1.09073075064632,                       !- Output Value 16 {BasedOnField A4}
  0.230590966089294,                      !- Output Value 17 {BasedOnField A4}
  0.277054660358498,                      !- Output Value 18 {BasedOnField A4}
  0.338325009488082,                      !- Output Value 19 {BasedOnField A4}
  0.405083317949942,                      !- Output Value 20 {BasedOnField A4}
  0.469246059921734,                      !- Output Value 21 {BasedOnField A4}
  0.533657360387283,                      !- Output Value 22 {BasedOnField A4}
  0.597866378053765,                      !- Output Value 23 {BasedOnField A4}
  0.671633536893621;                      !- Output Value 24 {BasedOnField A4}

Table:IndependentVariableList,
  Cool-EIR-fT2 Independent Variable List, !- Name
  wet_bulb_temp_in 3,                     !- Independent Variable Name 1
  dry_bulb_temp_out 3;                    !- Independent Variable Name 2

Table:IndependentVariable,
  wet_bulb_temp_in 3,                     !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A4}
  100,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  10,                                     !- Value 1
  19.4444444444444,                       !- Value 2
  26.6666666666667;                       !- Value 3

Table:IndependentVariable,
  dry_bulb_temp_out 3,                    !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -100,                                   !- Minimum Value {BasedOnField A4}
  100,                                    !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  12.7777777777778,                       !- Value 1
  19.179736649508,                        !- Value 2
  24.0073549824511,                       !- Value 3
  27.7777777777778,                       !- Value 4
  30.6335957805286,                       !- Value 5
  33.0027999862209,                       !- Value 6
  35,                                     !- Value 7
  36.95;                                  !- Value 8

Curve:Quadratic,
  Cool-EIR-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Cool-PLF-fPLR2,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Heating:Electric,
  mini split heat pump backup htg coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  8178.44128422603,                       !- Nominal Capacity {W}
  mini split heat pump unitary system Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 4;                                 !- Air Outlet Node Name

UnitarySystemPerformance:Multispeed,
  Unitary System Performance Multispeed 1, !- Name
  2,                                      !- Number of Speeds for Heating
  2,                                      !- Number of Speeds for Cooling
  No,                                     !- Single Mode Operation
  1,                                      !- No Load Supply Air Flow Rate Ratio
  0.310342845197031,                      !- Heating Speed Supply Air Flow Ratio 1
  0.255001567889621,                      !- Cooling Speed Supply Air Flow Ratio 1
  1.23152503397094,                       !- Heating Speed Supply Air Flow Ratio 2
  1;                                      !- Cooling Speed Supply Air Flow Ratio 2

AirLoopHVAC:SupplyPath,
  mini split heat pump airloop Node 5 Supply Path, !- Name
  Node 5,                                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  mini split heat pump zone splitter;     !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  mini split heat pump zone splitter,     !- Name
  Node 5,                                 !- Inlet Node Name
  Node 9;                                 !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  mini split heat pump airloop Return Path, !- Name
  Node 6,                                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  mini split heat pump zone mixer;        !- Component Name 1

AirLoopHVAC:ZoneMixer,
  mini split heat pump zone mixer,        !- Name
  Node 6,                                 !- Outlet Node Name
  Node 8;                                 !- Inlet Node Name 1

PlantLoop,
  dhw loop,                               !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  dhw loop Operation Schemes,             !- Plant Equipment Operation Scheme Name
  Node 11,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  Node 10,                                !- Plant Side Inlet Node Name
  Node 11,                                !- Plant Side Outlet Node Name
  dhw loop Supply Branches,               !- Plant Side Branch List Name
  dhw loop Supply Connector List,         !- Plant Side Connector List Name
  Node 13,                                !- Demand Side Inlet Node Name
  Node 14,                                !- Demand Side Outlet Node Name
  dhw loop Demand Branches,               !- Demand Side Branch List Name
  dhw loop Demand Connector List,         !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  dhw loop,                               !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  dhw loop Supply Branches,               !- Name
  dhw loop Supply Inlet Branch,           !- Branch Name 1
  dhw loop Supply Branch 1,               !- Branch Name 2
  dhw loop Supply Branch 2,               !- Branch Name 3
  dhw loop Supply Outlet Branch;          !- Branch Name 4

ConnectorList,
  dhw loop Supply Connector List,         !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  dhw loop Supply Splitter,               !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  dhw loop Supply Mixer;                  !- Connector Name 2

Connector:Splitter,
  dhw loop Supply Splitter,               !- Name
  dhw loop Supply Inlet Branch,           !- Inlet Branch Name
  dhw loop Supply Branch 1,               !- Outlet Branch Name 1
  dhw loop Supply Branch 2;               !- Outlet Branch Name 2

Connector:Mixer,
  dhw loop Supply Mixer,                  !- Name
  dhw loop Supply Outlet Branch,          !- Outlet Branch Name
  dhw loop Supply Branch 1,               !- Inlet Branch Name 1
  dhw loop Supply Branch 2;               !- Inlet Branch Name 2

Branch,
  dhw loop Supply Inlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  dhw loop pump,                          !- Component Name 1
  Node 10,                                !- Component Inlet Node Name 1
  Node 18;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  dhw loop pump,                          !- Name
  Node 10,                                !- Inlet Node Name
  Node 18,                                !- Outlet Node Name
  0.01,                                   !- Design Maximum Flow Rate {m3/s}
  1,                                      !- Design Pump Head {Pa}
  0,                                      !- Design Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  dhw loop Supply Branch 1,               !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 12,                                !- Component Inlet Node Name 1
  Node 16;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 12,                                !- Inlet Node Name
  Node 16;                                !- Outlet Node Name

Branch,
  dhw loop Supply Branch 2,               !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:HeatPump:WrappedCondenser,  !- Component Object Type 1
  water heater hpwh,                      !- Component Name 1
  Node 19,                                !- Component Inlet Node Name 1
  Node 20;                                !- Component Outlet Node Name 1

WaterHeater:Stratified,
  water heater tank,                      !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.170343530278643,                      !- Tank Volume {m3}
  1.0335,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  water heater TopElementSetpoint,        !- Heater 1 Setpoint Temperature Schedule Name
  18.5,                                   !- Heater 1 Deadband Temperature Difference {deltaC}
  4500.10628249447,                       !- Heater 1 Capacity {W}
  0.8181875,                              !- Heater 1 Height {m}
  water heater BottomElementSetpoint,     !- Heater 2 Setpoint Temperature Schedule Name
  3.89,                                   !- Heater 2 Deadband Temperature Difference {deltaC}
  4500.10628249447,                       !- Heater 2 Capacity {W}
  0.2153125,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  water heater Tamb act,                  !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.04512031266918,                       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 19,                                !- Use Side Inlet Node Name
  Node 20,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  Autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00283433494640006,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  6,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/K}
  ,                                       !- Node 7 Additional Loss Coefficient {W/K}
  ,                                       !- Node 8 Additional Loss Coefficient {W/K}
  ,                                       !- Node 9 Additional Loss Coefficient {W/K}
  ,                                       !- Node 10 Additional Loss Coefficient {W/K}
  ,                                       !- Node 11 Additional Loss Coefficient {W/K}
  ,                                       !- Node 12 Additional Loss Coefficient {W/K}
  ;                                       !- Source Side Flow Control Mode

WaterHeater:Sizing,
  water heater tank,                      !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

WaterHeater:HeatPump:WrappedCondenser,
  water heater hpwh,                      !- Name
  ,                                       !- Availability Schedule Name
  water heater setpoint,                  !- Compressor Setpoint Temperature Schedule Name
  3.89,                                   !- Dead Band Temperature Difference {deltaC}
  0.0430625,                              !- Condenser Bottom Location {m}
  0.5598125,                              !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  water heater hpwh Inlet,                !- Air Inlet Node Name
  water heater hpwh Outlet,               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  ,                                       !- Exhaust Air Node Name
  water heater Tamb act,                  !- Inlet Air Temperature Schedule Name
  water heater RHamb act,                 !- Inlet Air Humidity Schedule Name
  ,                                       !- Inlet Air Zone Name
  WaterHeater:Stratified,                 !- Tank Object Type
  water heater tank,                      !- Tank Name
  Node 19,                                !- Tank Use Side Inlet Node Name
  Node 20,                                !- Tank Use Side Outlet Node Name
  Coil:WaterHeating:AirToWaterHeatPump:Wrapped, !- DX Coil Object Type
  water heater coil,                      !- DX Coil Name
  5.55555555555556,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  water heater Tamb act,                  !- Compressor Ambient Temperature Schedule Name
  Fan:SystemModel,                        !- Fan Object Type
  water heater fan,                       !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Node Name
  ,                                       !- Outlet Air Splitter Node Name
  Always On Discrete,                     !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  0.8181875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  0.75,                                   !- Control Sensor 1 Weight {dimensionless}
  0.3014375;                              !- Control Sensor 2 Height In Stratified Tank {m}

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  water heater coil,                      !- Name
  2018.38046027609,                       !- Rated Heating Capacity {W}
  4.036802,                               !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.5609953322795,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  water heater hpwh Inlet,                !- Evaporator Air Inlet Node Name
  water heater hpwh Evap Outlet - Fan Inlet, !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  HPWH-Cap-fT,                            !- Heating Capacity Function of Temperature Curve Name
  HPWH-Htg-Cap-FF,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
  HPWH-COP-fT,                            !- Heating COP Function of Temperature Curve Name
  HPWH-Htg-COP-FF,                        !- Heating COP Function of Air Flow Fraction Curve Name
  HPWH-COP-fPLR;                          !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  HPWH-Cap-fT,                            !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  HPWH-Htg-Cap-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  HPWH-COP-fT,                            !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  HPWH-Htg-COP-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Fan:SystemModel,
  water heater fan,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  water heater hpwh Evap Outlet - Fan Inlet, !- Air Inlet Node Name
  water heater hpwh Outlet,               !- Air Outlet Node Name
  0.0854224872192,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  Autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  97.8922561519664,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  Domestic Hot Water,                     !- End-Use Subcategory
  1;                                      !- Number of Speeds

Branch,
  dhw loop Supply Outlet Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 17,                                !- Component Inlet Node Name 1
  Node 11;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 17,                                !- Inlet Node Name
  Node 11;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  dhw temp,                               !- Schedule Name
  Node 11;                                !- Setpoint Node or NodeList Name

BranchList,
  dhw loop Demand Branches,               !- Name
  dhw loop Demand Inlet Branch,           !- Branch Name 1
  dhw loop Demand Branch 1,               !- Branch Name 2
  dhw loop Demand Bypass Branch,          !- Branch Name 3
  dhw loop Demand Outlet Branch;          !- Branch Name 4

ConnectorList,
  dhw loop Demand Connector List,         !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  dhw loop Demand Splitter,               !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  dhw loop Demand Mixer;                  !- Connector Name 2

Connector:Splitter,
  dhw loop Demand Splitter,               !- Name
  dhw loop Demand Inlet Branch,           !- Inlet Branch Name
  dhw loop Demand Branch 1,               !- Outlet Branch Name 1
  dhw loop Demand Bypass Branch;          !- Outlet Branch Name 2

Connector:Mixer,
  dhw loop Demand Mixer,                  !- Name
  dhw loop Demand Outlet Branch,          !- Outlet Branch Name
  dhw loop Demand Branch 1,               !- Inlet Branch Name 1
  dhw loop Demand Bypass Branch;          !- Inlet Branch Name 2

Branch,
  dhw loop Demand Inlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Inlet Pipe,             !- Component Name 1
  Node 13,                                !- Component Inlet Node Name 1
  dhw loop Demand Inlet Pipe Node;        !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Inlet Pipe,             !- Name
  Node 13,                                !- Inlet Node Name
  dhw loop Demand Inlet Pipe Node;        !- Outlet Node Name

Branch,
  dhw loop Demand Branch 1,               !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 15,                                !- Component Inlet Node Name 1
  Node 21;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 15,                                !- Inlet Node Name
  Node 21,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  dhw fixtures,                           !- Water Use Equipment Name 1
  dhw distribution waste,                 !- Water Use Equipment Name 2
  clothes washer,                         !- Water Use Equipment Name 3
  dishwasher;                             !- Water Use Equipment Name 4

WaterUse:Equipment,
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  3.85200599124304e-05,                   !- Peak Flow Rate {m3/s}
  hot_water_fixtures,                     !- Flow Rate Fraction Schedule Name
  mixed water temperature schedule;       !- Target Temperature Schedule Name

WaterUse:Equipment,
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  2.00438683846658e-05,                   !- Peak Flow Rate {m3/s}
  hot_water_fixtures,                     !- Flow Rate Fraction Schedule Name
  mixed water temperature schedule;       !- Target Temperature Schedule Name

WaterUse:Equipment,
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  1.56676765057113e-05,                   !- Peak Flow Rate {m3/s}
  hot_water_clothes_washer;               !- Flow Rate Fraction Schedule Name

WaterUse:Equipment,
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  4.92564403069627e-05,                   !- Peak Flow Rate {m3/s}
  hot_water_dishwasher;                   !- Flow Rate Fraction Schedule Name

Branch,
  dhw loop Demand Bypass Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Bypass Pipe,            !- Component Name 1
  dhw loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  dhw loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Bypass Pipe,            !- Name
  dhw loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  dhw loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  dhw loop Demand Outlet Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Outlet Pipe,            !- Component Name 1
  dhw loop Demand Outlet Pipe Node,       !- Component Inlet Node Name 1
  Node 14;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Outlet Pipe,            !- Name
  dhw loop Demand Outlet Pipe Node,       !- Inlet Node Name
  Node 14;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  dhw loop Operation Schemes,             !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  dhw loop Heating Operation Scheme,      !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  dhw loop Heating Operation Scheme,      !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  dhw loop Heating Equipment List;        !- Range Equipment List Name 1

PlantEquipmentList,
  dhw loop Heating Equipment List,        !- Name
  WaterHeater:HeatPump:WrappedCondenser,  !- Equipment Object Type 1
  water heater hpwh;                      !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  Mar 11,                                 !- Start Date
  Nov 4;                                  !- End Date

OutputControl:Files,
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  No,                                     !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  Yes,                                    !- Output END
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

Output:Diagnostics,
  DisplayAdvancedReportVariables;         !- Key 1

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

PerformancePrecisionTradeoffs,
  No,                                     !- Use Coil Direct Solutions
  CarrollMRT,                             !- Zone Radiant Exchange Algorithm
  ,                                       !- Override Mode
  ,                                       !- MaxZoneTempDiff
  ,                                       !- MaxAllowedDelTemp
  No;                                     !- Use Representative Surfaces for Calculations

Site:Location,
  Portland Intl Arpt_OR,                  !- Name
  45.59,                                  !- Latitude {deg}
  -122.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  33,                                     !- Elevation {m}
  Yes;                                    !- Keep Site Location Information

Site:GroundTemperature:Shallow,
  10.2558044641633,                       !- January Surface Ground Temperature {C}
  8.96328398056839,                       !- February Surface Ground Temperature {C}
  8.85977430498792,                       !- March Surface Ground Temperature {C}
  9.47314131759795,                       !- April Surface Ground Temperature {C}
  11.9354680782591,                       !- May Surface Ground Temperature {C}
  14.3863242762951,                       !- June Surface Ground Temperature {C}
  16.5110856158237,                       !- July Surface Ground Temperature {C}
  17.857069666975,                        !- August Surface Ground Temperature {C}
  17.9714184050852,                       !- September Surface Ground Temperature {C}
  16.8766866085166,                       !- October Surface Ground Temperature {C}
  14.8061079306247,                       !- November Surface Ground Temperature {C}
  12.4304340182317;                       !- December Surface Ground Temperature {C}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  mains temperature schedule;             !- Temperature Schedule Name

Foundation:Kiva,
  Foundation Kiva 1,                      !- Name
  17.7777777777778,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.1016,                                 !- Wall Height Above Grade {m}
  0.2032;                                 !- Wall Depth Below Slab {m}

Foundation:Kiva:Settings,
  2.9427,                                 !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

Exterior:Lights,
  exterior lighting,                      !- Name
  exterior lighting schedule,             !- Schedule Name
  5.52520547945205,                       !- Design Level {W}
  ,                                       !- Control Option
  exterior lighting;                      !- End-Use Subcategory

Curve:Biquadratic,
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  100,                                    !- Maximum Value of y {BasedOnField A3}
  0;                                      !- Minimum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Meter:Custom,
  Electricity:Net,                        !- Name
  Electricity,                            !- Resource Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

Meter:Custom,
  Electricity:Total,                      !- Name
  Electricity,                            !- Resource Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

EnergyManagementSystem:GlobalVariable,
  infil_program_Qfan;                     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  infil_program_Qinf;                     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  mini_split_heat_pump_airloop_Fan_RTF;   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  natural_vent_program_Qnv;               !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  natural_vent_program_Qwhf;              !- Erl Variable Name 1

EnergyManagementSystem:InternalVariable,
  mini_split_heat_pump_airloop_max_sup_fan_mfr, !- Name
  mini split heat pump supply fan,        !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

EnergyManagementSystem:Sensor,
  airflow_gain,                           !- Name
  infil flow,                             !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_gain_1,                         !- Name
  natural vent flow,                      !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_gain_2,                         !- Name
  whole house fan flow,                   !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_loss,                           !- Name
  infil flow,                             !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_loss_1,                         !- Name
  natural vent flow,                      !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_loss_2,                         !- Name
  whole house fan flow,                   !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_load_cond,                          !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_sp_s_1,                             !- Name
  cooling setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes_dryer,                          !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  conditioned_space_clg_unmet_s,          !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  conditioned_space_htg_unmet_s,          !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  cool_season,                            !- Name
  cooling season schedule,                !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  fridge_tin_s,                           !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  fridge_tin_s_1,                         !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_load_cond,                          !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_sp_s_1,                             !- Name
  heating setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv,                             !- Name
  ceiling fan,                            !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_1,                           !- Name
  clothes dryer,                          !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_10,                          !- Name
  misc plug loads,                        !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_11,                          !- Name
  misc tv,                                !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_12,                          !- Name
  whole house fan,                        !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_2,                           !- Name
  clothes washer,                         !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_3,                           !- Name
  cooking range,                          !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_4,                           !- Name
  dishwasher,                             !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_5,                           !- Name
  freezer,                                !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_6,                           !- Name
  fridge,                                 !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_7,                           !- Name
  fridge 1,                               !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_8,                           !- Name
  misc permanent spa heater,              !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_9,                           !- Name
  misc permanent spa pump,                !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad,                              !- Name
  ceiling fan,                            !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_1,                            !- Name
  clothes dryer,                          !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_10,                           !- Name
  misc plug loads,                        !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_11,                           !- Name
  misc tv,                                !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_12,                           !- Name
  whole house fan,                        !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_2,                            !- Name
  clothes washer,                         !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_3,                            !- Name
  cooking range,                          !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_4,                            !- Name
  dishwasher,                             !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_5,                            !- Name
  freezer,                                !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_6,                            !- Name
  fridge,                                 !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_7,                            !- Name
  fridge 1,                               !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_8,                            !- Name
  misc permanent spa heater,              !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_9,                            !- Name
  misc permanent spa pump,                !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_lgt_conv,                            !- Name
  interior lighting,                      !- Output:Variable or Output:Meter Index Key Name
  Lights Convective Heating Energy;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_lgt_rad,                             !- Name
  interior lighting,                      !- Output:Variable or Output:Meter Index Key Name
  Lights Radiant Heating Energy;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_lgt_vis,                             !- Name
  interior lighting,                      !- Output:Variable or Output:Meter Index Key Name
  Lights Visible Radiation Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv,                             !- Name
  clothes dryer 1,                        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv_1,                           !- Name
  cooking range 1,                        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv_2,                           !- Name
  general water use latent,               !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv_3,                           !- Name
  general water use sensible,             !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv_4,                           !- Name
  water heater energy adjustment1,        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv_5,                           !- Name
  water heater lat,                       !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv_6,                           !- Name
  water heater sens,                      !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad,                              !- Name
  clothes dryer 1,                        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad_1,                            !- Name
  cooking range 1,                        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad_2,                            !- Name
  general water use latent,               !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad_3,                            !- Name
  general water use sensible,             !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad_4,                            !- Name
  water heater energy adjustment1,        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad_5,                            !- Name
  water heater lat,                       !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad_6,                            !- Name
  water heater sens,                      !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ppl_conv,                            !- Name
  occupants,                              !- Output:Variable or Output:Meter Index Key Name
  People Convective Heating Energy;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ppl_rad,                             !- Name
  occupants,                              !- Output:Variable or Output:Meter Index Key Name
  People Radiant Heating Energy;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_conv,                                !- Name
  furniture mass conditioned space 1,     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_conv_1,                              !- Name
  partition wall mass,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_ig,                                  !- Name
  furniture mass conditioned space 1,     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_ig_1,                                !- Name
  partition wall mass,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_lgt,                                 !- Name
  furniture mass conditioned space 1,     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_lgt_1,                               !- Name
  partition wall mass,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_sol,                                 !- Name
  furniture mass conditioned space 1,     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_sol_1,                               !- Name
  partition wall mass,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_surf,                                !- Name
  furniture mass conditioned space 1,     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_surf_1,                              !- Name
  partition wall mass,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mini_split_heat_pump_airloop_Fan_RTF_s, !- Name
  mini split heat pump supply fan,        !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mini_split_heat_pump_airloop_Fan_RTF_s_1, !- Name
  mini split heat pump supply fan,        !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mini_split_heat_pump_airloop_Fan_RTF_s_2, !- Name
  mini split heat pump supply fan,        !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction Speed 3;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mini_split_heat_pump_airloop_Fan_RTF_s_3, !- Name
  mini split heat pump supply fan,        !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction Speed 4;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mini_split_heat_pump_backup_htg_coil_s, !- Name
  mini split heat pump backup htg coil,   !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;            !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mini_split_heat_pump_clg_coil_s,        !- Name
  mini split heat pump clg coil,          !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mini_split_heat_pump_htg_coil_s,        !- Name
  mini split heat pump htg coil,          !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;            !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mini_split_heat_pump_supply_fan_s,      !- Name
  mini split heat pump supply fan,        !- Output:Variable or Output:Meter Index Key Name
  Fan Electricity Energy;                 !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv,                                !- Name
  mech vent bath fan 0,                   !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv_1,                              !- Name
  mech vent house fan,                    !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv_2,                              !- Name
  mech vent house fan cfis,               !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv_3,                              !- Name
  mech vent range fan 0,                  !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv_4,                              !- Name
  mech vent house fan latent load,        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv_5,                              !- Name
  mech vent house fan sensible load,      !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad,                                 !- Name
  mech vent bath fan 0,                   !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad_1,                               !- Name
  mech vent house fan,                    !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad_2,                               !- Name
  mech vent house fan cfis,               !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad_3,                               !- Name
  mech vent range fan 0,                  !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad_4,                               !- Name
  mech vent house fan latent load,        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad_5,                               !- Name
  mech vent house fan sensible load,      !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  out_pb_s,                               !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  out_wt_s,                               !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  site_vw_s,                              !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Wind Speed;                        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out,                            !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_1,                          !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_2,                          !- Name
  Window3,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_3,                          !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv,                                !- Name
  Door1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_1,                              !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_2,                              !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_3,                              !- Name
  Window3,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_4,                              !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig,                                  !- Name
  Door1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_1,                                !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_2,                                !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_3,                                !- Name
  Window3,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_4,                                !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_lgt,                                 !- Name
  Door1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_sol,                                 !- Name
  Door1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf,                                !- Name
  Door1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_1,                              !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_2,                              !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_3,                              !- Name
  Window3,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_4,                              !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in,                            !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_1,                          !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_2,                          !- Name
  Window3,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_3,                          !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out,                           !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_1,                         !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_2,                         !- Name
  Window3,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_3,                         !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv,                                 !- Name
  Floor1,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_1,                               !- Name
  Slab1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_2,                               !- Name
  Wall1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_3,                               !- Name
  Wall2,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_4,                               !- Name
  Wall3,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_5,                               !- Name
  Wall4,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig,                                   !- Name
  Floor1,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_1,                                 !- Name
  Slab1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_2,                                 !- Name
  Wall1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_3,                                 !- Name
  Wall2,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_4,                                 !- Name
  Wall3,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_5,                                 !- Name
  Wall4,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt,                                  !- Name
  Floor1,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_1,                                !- Name
  Slab1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_2,                                !- Name
  Wall1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_3,                                !- Name
  Wall2,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_4,                                !- Name
  Wall3,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_5,                                !- Name
  Wall4,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol,                                  !- Name
  Floor1,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_1,                                !- Name
  Slab1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_2,                                !- Name
  Wall1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_3,                                !- Name
  Wall2,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_4,                                !- Name
  Wall3,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_5,                                !- Name
  Wall4,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf,                                 !- Name
  Floor1,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_1,                               !- Name
  Slab1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_2,                               !- Name
  Wall1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_3,                               !- Name
  Wall2,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_4,                               !- Name
  Wall3,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_5,                               !- Name
  Wall4,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  tin_s,                                  !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  tin_s_1,                                !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  tout_s,                                 !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_amb_rh,                    !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Air Relative Humidity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_amb_temp,                  !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_coil_energy,               !- Name
  water heater coil,                      !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Water Heating Electricity Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_fan_energy,                !- Name
  water heater fan,                       !- Output:Variable or Output:Meter Index Key Name
  Fan Electricity Rate;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_fan_pwr,                   !- Name
  water heater fan,                       !- Output:Variable or Output:Meter Index Key Name
  Fan Electricity Rate;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_lat_cool,                  !- Name
  water heater coil,                      !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Latent Cooling Rate;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_sens_cool,                 !- Name
  water heater coil,                      !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Sensible Cooling Rate;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_tank_energy,               !- Name
  water heater tank,                      !- Output:Variable or Output:Meter Index Key Name
  Water Heater Electricity Rate;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_tank_off_cycle_parasitic,  !- Name
  water heater tank,                      !- Output:Variable or Output:Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_tank_on_cycle_parasitic,   !- Name
  water heater tank,                      !- Output:Variable or Output:Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_tl,                        !- Name
  water heater tank,                      !- Output:Variable or Output:Meter Index Key Name
  Water Heater Heat Loss Rate;            !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_T_set,                     !- Name
  water heater setpoint,                  !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  win_s,                                  !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  fridge_schedule_1_act,                  !- Name
  fridge schedule 1,                      !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  fridge_schedule_act,                    !- Name
  fridge schedule,                        !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  infil_flow_act,                         !- Name
  infil flow,                             !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_cfis_act,           !- Name
  mech vent house fan cfis,               !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_latent_load_act,    !- Name
  mech vent house fan latent load,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_sensible_load_act,  !- Name
  mech vent house fan sensible load,      !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  natural_vent_flow_act,                  !- Name
  natural vent flow,                      !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  water_heater_HPWHSchedOverride,         !- Name
  water heater setpoint,                  !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  water_heater_hpwh_ec_adj_act,           !- Name
  water heater energy adjustment1,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  water_heater_lat_act,                   !- Name
  water heater lat,                       !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  water_heater_LESchedOverride,           !- Name
  water heater BottomElementSetpoint,     !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  water_heater_RHamb_act,                 !- Name
  water heater RHamb act,                 !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  water_heater_sens_act,                  !- Name
  water heater sens,                      !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  water_heater_Tamb_act,                  !- Name
  water heater Tamb act,                  !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  water_heater_UESchedOverride,           !- Name
  water heater TopElementSetpoint,        !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_act,                    !- Name
  whole house fan,                        !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_flow_act,               !- Name
  whole house fan flow,                   !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_mix_act,                !- Name
  whole house fan mix,                    !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Program,
  component_loads_program,                !- Name
  Set loads_htg_walls = 0,                !- Program Line 1
  Set loads_htg_rim_joists = 0,           !- Program Line 2
  Set loads_htg_foundation_walls = 0,     !- Program Line 3
  Set loads_htg_floors = 0,               !- Program Line 4
  Set loads_htg_slabs = 0,                !- Program Line 5
  Set loads_htg_ceilings = 0,             !- Program Line 6
  Set loads_htg_roofs = 0,                !- Program Line 7
  Set loads_htg_windows_conduction = 0,   !- Program Line 8
  Set loads_htg_windows_solar = 0,        !- Program Line 9
  Set loads_htg_doors = 0,                !- Program Line 10
  Set loads_htg_skylights_conduction = 0, !- Program Line 11
  Set loads_htg_skylights_solar = 0,      !- Program Line 12
  Set loads_htg_internal_mass = 0,        !- Program Line 13
  Set loads_htg_intgains = 0,             !- Program Line 14
  Set loads_htg_lighting = 0,             !- Program Line 15
  Set loads_htg_infil = 0,                !- Program Line 16
  Set loads_htg_mechvent = 0,             !- Program Line 17
  Set loads_htg_natvent = 0,              !- Program Line 18
  Set loads_htg_whf = 0,                  !- Program Line 19
  Set loads_htg_ducts = 0,                !- Program Line 20
  Set loads_clg_walls = 0,                !- Program Line 21
  Set loads_clg_rim_joists = 0,           !- Program Line 22
  Set loads_clg_foundation_walls = 0,     !- Program Line 23
  Set loads_clg_floors = 0,               !- Program Line 24
  Set loads_clg_slabs = 0,                !- Program Line 25
  Set loads_clg_ceilings = 0,             !- Program Line 26
  Set loads_clg_roofs = 0,                !- Program Line 27
  Set loads_clg_windows_conduction = 0,   !- Program Line 28
  Set loads_clg_windows_solar = 0,        !- Program Line 29
  Set loads_clg_doors = 0,                !- Program Line 30
  Set loads_clg_skylights_conduction = 0, !- Program Line 31
  Set loads_clg_skylights_solar = 0,      !- Program Line 32
  Set loads_clg_internal_mass = 0,        !- Program Line 33
  Set loads_clg_intgains = 0,             !- Program Line 34
  Set loads_clg_lighting = 0,             !- Program Line 35
  Set loads_clg_infil = 0,                !- Program Line 36
  Set loads_clg_mechvent = 0,             !- Program Line 37
  Set loads_clg_natvent = 0,              !- Program Line 38
  Set loads_clg_whf = 0,                  !- Program Line 39
  Set loads_clg_ducts = 0,                !- Program Line 40
  Set hr_walls = 0,                       !- Program Line 41
  Set hr_walls = hr_walls + s_conv_2 + s_ig_2 + s_sol_2 + s_lgt_2 + s_surf_2, !- Program Line 42
  Set hr_walls = hr_walls + s_conv_3 + s_ig_3 + s_sol_3 + s_lgt_3 + s_surf_3, !- Program Line 43
  Set hr_walls = hr_walls + s_conv_4 + s_ig_4 + s_sol_4 + s_lgt_4 + s_surf_4, !- Program Line 44
  Set hr_walls = hr_walls + s_conv_5 + s_ig_5 + s_sol_5 + s_lgt_5 + s_surf_5, !- Program Line 45
  Set hr_rim_joists = 0,                  !- Program Line 46
  Set hr_foundation_walls = 0,            !- Program Line 47
  Set hr_floors = 0,                      !- Program Line 48
  Set hr_slabs = 0,                       !- Program Line 49
  Set hr_slabs = hr_slabs + s_conv_1 + s_ig_1 + s_sol_1 + s_lgt_1 + s_surf_1, !- Program Line 50
  Set hr_ceilings = 0,                    !- Program Line 51
  Set hr_ceilings = hr_ceilings + s_conv + s_ig + s_sol + s_lgt + s_surf, !- Program Line 52
  Set hr_roofs = 0,                       !- Program Line 53
  Set hr_windows_conduction = 0,          !- Program Line 54
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_1, !- Program Line 55
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_1, !- Program Line 56
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_1, !- Program Line 57
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_2, !- Program Line 58
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_2, !- Program Line 59
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_2, !- Program Line 60
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_3, !- Program Line 61
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_3, !- Program Line 62
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_3, !- Program Line 63
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_4, !- Program Line 64
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_4, !- Program Line 65
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_4, !- Program Line 66
  Set hr_windows_solar = 0,               !- Program Line 67
  Set hr_windows_solar = hr_windows_solar - ss_trans_in * ZoneTimestep * 3600 + ss_back_out * ZoneTimestep * 3600 + ss_trans_out * ZoneTimestep * 3600, !- Program Line 68
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_1 * ZoneTimestep * 3600 + ss_back_out_1 * ZoneTimestep * 3600 + ss_trans_out_1 * ZoneTimestep * 3600, !- Program Line 69
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_2 * ZoneTimestep * 3600 + ss_back_out_2 * ZoneTimestep * 3600 + ss_trans_out_2 * ZoneTimestep * 3600, !- Program Line 70
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_3 * ZoneTimestep * 3600 + ss_back_out_3 * ZoneTimestep * 3600 + ss_trans_out_3 * ZoneTimestep * 3600, !- Program Line 71
  Set hr_doors = 0,                       !- Program Line 72
  Set hr_doors = hr_doors + ss_sol,       !- Program Line 73
  Set hr_doors = hr_doors + ss_lgt,       !- Program Line 74
  Set hr_doors = hr_doors + ss_conv,      !- Program Line 75
  Set hr_doors = hr_doors + ss_ig,        !- Program Line 76
  Set hr_doors = hr_doors + ss_surf,      !- Program Line 77
  Set hr_skylights_conduction = 0,        !- Program Line 78
  Set hr_skylights_solar = 0,             !- Program Line 79
  Set hr_internal_mass = 0,               !- Program Line 80
  Set hr_internal_mass = hr_internal_mass + im_conv + im_ig + im_sol + im_lgt + im_surf, !- Program Line 81
  Set hr_internal_mass = hr_internal_mass + im_conv_1 + im_ig_1 + im_sol_1 + im_lgt_1 + im_surf_1, !- Program Line 82
  Set hr_intgains = 0,                    !- Program Line 83
  Set hr_intgains = hr_intgains - ig_ee_conv - ig_ee_rad - ig_ee_conv_1 - ig_ee_rad_1 - ig_ee_conv_2 - ig_ee_rad_2 - ig_ee_conv_3 - ig_ee_rad_3 - ig_ee_conv_4 - ig_ee_rad_4 - ig_ee_conv_5 - ig_ee_rad_5 - ig_ee_conv_6 - ig_ee_rad_6 - ig_ee_conv_7 - ig_ee_rad_7 - ig_ee_conv_8 - ig_ee_rad_8 - ig_ee_conv_9 - ig_ee_rad_9 - ig_ee_conv_10 - ig_ee_rad_10 - ig_ee_conv_11 - ig_ee_rad_11 - ig_ee_conv_12 - ig_ee_rad_12 - ig_oe_conv - ig_oe_rad - ig_oe_conv_1 - ig_oe_rad_1 - ig_oe_conv_2 - ig_oe_rad_2 - ig_oe_conv_3 - ig_oe_rad_3 - ig_oe_conv_4 - ig_oe_rad_4 - ig_oe_conv_5 - ig_oe_rad_5 - ig_oe_conv_6 - ig_oe_rad_6 - ig_ppl_conv - ig_ppl_rad, !- Program Line 84
  Set hr_lighting = 0,                    !- Program Line 85
  Set hr_lighting = hr_lighting - ig_lgt_conv - ig_lgt_rad - ig_lgt_vis, !- Program Line 86
  Set hr_infil = 0,                       !- Program Line 87
  Set hr_infil = hr_infil - airflow_gain + airflow_loss, !- Program Line 88
  Set hr_natvent = 0,                     !- Program Line 89
  Set hr_natvent = hr_natvent - airflow_gain_1 + airflow_loss_1, !- Program Line 90
  Set hr_whf = 0,                         !- Program Line 91
  Set hr_whf = hr_whf - airflow_gain_2 + airflow_loss_2, !- Program Line 92
  Set hr_mechvent = 0,                    !- Program Line 93
  Set hr_mechvent = hr_mechvent - mv_conv - mv_rad - mv_conv_1 - mv_rad_1 - mv_conv_2 - mv_rad_2 - mv_conv_3 - mv_rad_3 - mv_conv_4 - mv_rad_4 - mv_conv_5 - mv_rad_5, !- Program Line 94
  Set hr_ducts = 0,                       !- Program Line 95
  Set htg_mode = 0,                       !- Program Line 96
  Set clg_mode = 0,                       !- Program Line 97
  If (htg_load_cond > 0),                 !- Program Line 98
  Set htg_mode = 1.0,                     !- Program Line 99
  ElseIf (clg_load_cond > 0),             !- Program Line 100
  Set clg_mode = 1.0,                     !- Program Line 101
  Else,                                   !- Program Line 102
  Set htg_season = 0,                     !- Program Line 103
  Set clg_season = 0,                     !- Program Line 104
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 105
  Set clg_season = 1,                     !- Program Line 106
  EndIf,                                  !- Program Line 107
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 108
  Set htg_season = 1,                     !- Program Line 109
  EndIf,                                  !- Program Line 110
  If ((airflow_gain_1 <> 0) || (airflow_loss_1 <> 0)) && (clg_season == 1), !- Program Line 111
  Set clg_mode = 1.0,                     !- Program Line 112
  ElseIf ((airflow_gain_2 <> 0) || (airflow_loss_2 <> 0)) && (clg_season == 1), !- Program Line 113
  Set clg_mode = 1.0,                     !- Program Line 114
  Else,                                   !- Program Line 115
  Set Tmid_setpoint = (htg_sp_s_1 + clg_sp_s_1) / 2, !- Program Line 116
  If (tin_s_1 > Tmid_setpoint) && (clg_season == 1), !- Program Line 117
  Set clg_mode = 1.0,                     !- Program Line 118
  ElseIf (tin_s_1 < Tmid_setpoint) && (htg_season == 1), !- Program Line 119
  Set htg_mode = 1.0,                     !- Program Line 120
  EndIf,                                  !- Program Line 121
  EndIf,                                  !- Program Line 122
  EndIf,                                  !- Program Line 123
  Set loads_htg_walls = loads_htg_walls + (hr_walls * htg_mode * 1), !- Program Line 124
  Set loads_htg_rim_joists = loads_htg_rim_joists + (hr_rim_joists * htg_mode * 1), !- Program Line 125
  Set loads_htg_foundation_walls = loads_htg_foundation_walls + (hr_foundation_walls * htg_mode * 1), !- Program Line 126
  Set loads_htg_floors = loads_htg_floors + (hr_floors * htg_mode * 1), !- Program Line 127
  Set loads_htg_slabs = loads_htg_slabs + (hr_slabs * htg_mode * 1), !- Program Line 128
  Set loads_htg_ceilings = loads_htg_ceilings + (hr_ceilings * htg_mode * 1), !- Program Line 129
  Set loads_htg_roofs = loads_htg_roofs + (hr_roofs * htg_mode * 1), !- Program Line 130
  Set loads_htg_windows_conduction = loads_htg_windows_conduction + (hr_windows_conduction * htg_mode * 1), !- Program Line 131
  Set loads_htg_windows_solar = loads_htg_windows_solar + (hr_windows_solar * htg_mode * 1), !- Program Line 132
  Set loads_htg_doors = loads_htg_doors + (hr_doors * htg_mode * 1), !- Program Line 133
  Set loads_htg_skylights_conduction = loads_htg_skylights_conduction + (hr_skylights_conduction * htg_mode * 1), !- Program Line 134
  Set loads_htg_skylights_solar = loads_htg_skylights_solar + (hr_skylights_solar * htg_mode * 1), !- Program Line 135
  Set loads_htg_internal_mass = loads_htg_internal_mass + (hr_internal_mass * htg_mode * 1), !- Program Line 136
  Set loads_htg_intgains = loads_htg_intgains + (hr_intgains * htg_mode * 1), !- Program Line 137
  Set loads_htg_lighting = loads_htg_lighting + (hr_lighting * htg_mode * 1), !- Program Line 138
  Set loads_htg_infil = loads_htg_infil + (hr_infil * htg_mode * 1), !- Program Line 139
  Set loads_htg_mechvent = loads_htg_mechvent + (hr_mechvent * htg_mode * 1), !- Program Line 140
  Set loads_htg_natvent = loads_htg_natvent + (hr_natvent * htg_mode * 1), !- Program Line 141
  Set loads_htg_whf = loads_htg_whf + (hr_whf * htg_mode * 1), !- Program Line 142
  Set loads_htg_ducts = loads_htg_ducts + (hr_ducts * htg_mode * 1), !- Program Line 143
  Set loads_clg_walls = loads_clg_walls + (-hr_walls * clg_mode * 1), !- Program Line 144
  Set loads_clg_rim_joists = loads_clg_rim_joists + (-hr_rim_joists * clg_mode * 1), !- Program Line 145
  Set loads_clg_foundation_walls = loads_clg_foundation_walls + (-hr_foundation_walls * clg_mode * 1), !- Program Line 146
  Set loads_clg_floors = loads_clg_floors + (-hr_floors * clg_mode * 1), !- Program Line 147
  Set loads_clg_slabs = loads_clg_slabs + (-hr_slabs * clg_mode * 1), !- Program Line 148
  Set loads_clg_ceilings = loads_clg_ceilings + (-hr_ceilings * clg_mode * 1), !- Program Line 149
  Set loads_clg_roofs = loads_clg_roofs + (-hr_roofs * clg_mode * 1), !- Program Line 150
  Set loads_clg_windows_conduction = loads_clg_windows_conduction + (-hr_windows_conduction * clg_mode * 1), !- Program Line 151
  Set loads_clg_windows_solar = loads_clg_windows_solar + (-hr_windows_solar * clg_mode * 1), !- Program Line 152
  Set loads_clg_doors = loads_clg_doors + (-hr_doors * clg_mode * 1), !- Program Line 153
  Set loads_clg_skylights_conduction = loads_clg_skylights_conduction + (-hr_skylights_conduction * clg_mode * 1), !- Program Line 154
  Set loads_clg_skylights_solar = loads_clg_skylights_solar + (-hr_skylights_solar * clg_mode * 1), !- Program Line 155
  Set loads_clg_internal_mass = loads_clg_internal_mass + (-hr_internal_mass * clg_mode * 1), !- Program Line 156
  Set loads_clg_intgains = loads_clg_intgains + (-hr_intgains * clg_mode * 1), !- Program Line 157
  Set loads_clg_lighting = loads_clg_lighting + (-hr_lighting * clg_mode * 1), !- Program Line 158
  Set loads_clg_infil = loads_clg_infil + (-hr_infil * clg_mode * 1), !- Program Line 159
  Set loads_clg_mechvent = loads_clg_mechvent + (-hr_mechvent * clg_mode * 1), !- Program Line 160
  Set loads_clg_natvent = loads_clg_natvent + (-hr_natvent * clg_mode * 1), !- Program Line 161
  Set loads_clg_whf = loads_clg_whf + (-hr_whf * clg_mode * 1), !- Program Line 162
  Set loads_clg_ducts = loads_clg_ducts + (-hr_ducts * clg_mode * 1); !- Program Line 163

EnergyManagementSystem:Program,
  fridge_schedule_1_program,              !- Name
  Set Tin = fridge_tin_s_1*(9.0/5.0)+32.0, !- Program Line 1
  Set fridge_schedule_1_act = 0,          !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_1_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_1_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_1_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_1_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_1_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_1_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_1_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_1_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_1_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_1_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_1_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_1_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_1_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_1_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_1_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_1_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_1_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_1_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_1_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_1_act = (-0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_1_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_1_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_1_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_1_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

EnergyManagementSystem:Program,
  fridge_schedule_program,                !- Name
  Set Tin = fridge_tin_s*(9.0/5.0)+32.0,  !- Program Line 1
  Set fridge_schedule_act = 0,            !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_act = (0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

EnergyManagementSystem:Program,
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0863,                         !- Program Line 10
  Set Cs = 0.057,                         !- Program Line 11
  Set Cw = 0.1634,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.0236 * mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.70392 * clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 42
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  Set Qducts = 0,                         !- Program Line 45
  If Qducts < 0,                          !- Program Line 46
  Set Qsupply = Qsupply - Qducts,         !- Program Line 47
  Else,                                   !- Program Line 48
  Set Qexhaust = Qexhaust + Qducts,       !- Program Line 49
  EndIf,                                  !- Program Line 50
  Set Qfan_with_ducts = (@Max Qexhaust Qsupply), !- Program Line 51
  Set Qimb = (@Abs (Qsupply - Qexhaust)), !- Program Line 52
  If Qinf + Qimb > 0,                     !- Program Line 53
  Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb), !- Program Line 54
  Else,                                   !- Program Line 55
  Set Qtot = Qfan_with_ducts,             !- Program Line 56
  EndIf,                                  !- Program Line 57
  Set Qinf_adj = Qtot - Qfan,             !- Program Line 58
  Set infil_flow_act = Qinf_adj,          !- Program Line 59
  Set infil_program_Qinf = Qinf_adj,      !- Program Line 60
  Set infil_program_Qfan = Qfan,          !- Program Line 61
  Set Qload = Qfan,                       !- Program Line 62
  Set Effectiveness_Sens = 0.0,           !- Program Line 63
  Set Effectiveness_Lat = 0.0,            !- Program Line 64
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 65
  Set ZoneInEnth = OASupInEnth,           !- Program Line 66
  Set ZoneInTemp = OASupInTemp,           !- Program Line 67
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 68
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 69
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 70
  Set mech_vent_house_fan_sensible_load_act = mech_vent_house_fan_sensible_load_act + FanSensToCond, !- Program Line 71
  Set mech_vent_house_fan_latent_load_act = mech_vent_house_fan_latent_load_act + FanLatToCond; !- Program Line 72

EnergyManagementSystem:Program,
  mini_split_heat_pump_supply_fan_disaggregate_program, !- Name
  Set mini_split_heat_pump_supply_fan_clg = 0, !- Program Line 1
  Set mini_split_heat_pump_supply_fan_primary_htg = 0, !- Program Line 2
  Set mini_split_heat_pump_supply_fan_backup_htg = 0, !- Program Line 3
  If mini_split_heat_pump_clg_coil_s > 0, !- Program Line 4
  Set mini_split_heat_pump_supply_fan_clg = mini_split_heat_pump_supply_fan_s, !- Program Line 5
  ElseIf mini_split_heat_pump_htg_coil_s > 0 && (mini_split_heat_pump_backup_htg_coil_s > 0), !- Program Line 6
  Set mini_split_heat_pump_supply_fan_primary_htg = mini_split_heat_pump_supply_fan_s * mini_split_heat_pump_htg_coil_s / (mini_split_heat_pump_htg_coil_s + mini_split_heat_pump_backup_htg_coil_s), !- Program Line 7
  Set mini_split_heat_pump_supply_fan_backup_htg = mini_split_heat_pump_supply_fan_s * mini_split_heat_pump_backup_htg_coil_s / (mini_split_heat_pump_htg_coil_s + mini_split_heat_pump_backup_htg_coil_s), !- Program Line 8
  ElseIf mini_split_heat_pump_htg_coil_s > 0, !- Program Line 9
  Set mini_split_heat_pump_supply_fan_primary_htg = mini_split_heat_pump_supply_fan_s, !- Program Line 10
  Else,                                   !- Program Line 11
  Set mini_split_heat_pump_supply_fan_backup_htg = mini_split_heat_pump_supply_fan_s, !- Program Line 12
  EndIf;                                  !- Program Line 13

EnergyManagementSystem:Program,
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 7
  Set NVavail = natural_vent_s,           !- Program Line 8
  Set ClgSsnAvail = cool_season,          !- Program Line 9
  Set Qnv = 0,                            !- Program Line 10
  Set Qwhf = 0,                           !- Program Line 11
  Set whole_house_fan_mix_act = 0,        !- Program Line 12
  Set whole_house_fan_act = 0,            !- Program Line 13
  If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 14
  Set WHF_Flow = 0,                       !- Program Line 15
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 16
  Set Adj = (@Min Adj 1),                 !- Program Line 17
  Set Adj = (@Max Adj 0),                 !- Program Line 18
  If (WHF_Flow > 0),                      !- Program Line 19
  Set Qwhf = WHF_Flow*Adj,                !- Program Line 20
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 21
  Set WHF_W = 0,                          !- Program Line 22
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 23
  ElseIf (NVavail > 0),                   !- Program Line 24
  Set NVArea = 5549.767481088001,         !- Program Line 25
  Set Cs = 8.968567957270247e-05,         !- Program Line 26
  Set Cw = 6.158219665777789e-05,         !- Program Line 27
  Set Tdiff = Tin-Tout,                   !- Program Line 28
  Set dT = (@Abs Tdiff),                  !- Program Line 29
  Set Vwind = site_vw_s,                  !- Program Line 30
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 31
  Set MaxNV = 1.1087618598912004,         !- Program Line 32
  Set Qnv = (@Min SGNV MaxNV),            !- Program Line 33
  EndIf,                                  !- Program Line 34
  EndIf,                                  !- Program Line 35
  Set natural_vent_flow_act = Qnv,        !- Program Line 36
  Set whole_house_fan_flow_act = Qwhf,    !- Program Line 37
  Set natural_vent_program_Qnv = Qnv,     !- Program Line 38
  Set natural_vent_program_Qwhf = Qwhf;   !- Program Line 39

EnergyManagementSystem:Program,
  total_airflows_program,                 !- Name
  Set total_infil_flow_rate = 0,          !- Program Line 1
  Set total_mechvent_flow_rate = 0,       !- Program Line 2
  Set total_natvent_flow_rate = 0,        !- Program Line 3
  Set total_whf_flow_rate = 0,            !- Program Line 4
  Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1), !- Program Line 5
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1), !- Program Line 6
  Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1), !- Program Line 7
  Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1); !- Program Line 8

EnergyManagementSystem:Program,
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  EndIf,                                  !- Program Line 5
  Set loads_htg_tot = (@Max loads_htg_tot 0), !- Program Line 6
  If clg_load_cond > 0,                   !- Program Line 7
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0, !- Program Line 8
  EndIf,                                  !- Program Line 9
  Set loads_clg_tot = (@Max loads_clg_tot 0); !- Program Line 10

EnergyManagementSystem:Program,
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  Set unit_htg_unmet_hours = 0,           !- Program Line 3
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 4
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s, !- Program Line 5
  If unit_htg_unmet_hours > htg_unmet_hours, !- Program Line 6
  Set htg_unmet_hours = unit_htg_unmet_hours, !- Program Line 7
  EndIf,                                  !- Program Line 8
  EndIf,                                  !- Program Line 9
  Set unit_clg_unmet_hours = 0,           !- Program Line 10
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 11
  Set unit_clg_unmet_hours = unit_clg_unmet_hours + conditioned_space_clg_unmet_s, !- Program Line 12
  If unit_clg_unmet_hours > clg_unmet_hours, !- Program Line 13
  Set clg_unmet_hours = unit_clg_unmet_hours, !- Program Line 14
  EndIf,                                  !- Program Line 15
  EndIf;                                  !- Program Line 16

EnergyManagementSystem:Program,
  water_heater_Control,                   !- Name
  Set water_heater_HPWHSchedOverride = water_heater_T_set, !- Program Line 1
  If (water_heater_amb_temp<5.56) || (water_heater_amb_temp>48.89), !- Program Line 2
  Set water_heater_UESchedOverride = water_heater_T_set, !- Program Line 3
  Set water_heater_LESchedOverride = water_heater_T_set, !- Program Line 4
  Else,                                   !- Program Line 5
  Set water_heater_UESchedOverride = water_heater_T_set - 9.0, !- Program Line 6
  Set water_heater_LESchedOverride = 0,   !- Program Line 7
  EndIf;                                  !- Program Line 8

EnergyManagementSystem:Program,
  water_heater_hpwh_EC_adj,               !- Name
  If WarmupFlag == 0,                     !- Program Line 1
  Set dhw_e_cons = water_heater_tank_energy + water_heater_tank_on_cycle_parasitic + water_heater_tank_off_cycle_parasitic + water_heater_coil_energy + water_heater_fan_energy, !- Program Line 2
  Set water_heater_hpwh_ec_adj_act = 0.0 * dhw_e_cons / 1, !- Program Line 3
  EndIf;                                  !- Program Line 4

EnergyManagementSystem:Program,
  water_heater_InletAir,                  !- Name
  Set water_heater_Tamb_act = water_heater_amb_temp, !- Program Line 1
  Set water_heater_RHamb_act = 0,         !- Program Line 2
  Set water_heater_RHamb_act = water_heater_RHamb_act + (water_heater_amb_rh / 100) / 1, !- Program Line 3
  Set water_heater_sens_act = (0 - water_heater_sens_cool - (water_heater_tl + water_heater_fan_pwr)) / 1, !- Program Line 4
  Set water_heater_lat_act = (0 - water_heater_lat_cool) / 1; !- Program Line 5

EnergyManagementSystem:ProgramCallingManager,
  component_loads_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  component_loads_program;                !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  fridge_schedule_1_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  fridge_schedule_1_program;              !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  fridge_schedule_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  fridge_schedule_program;                !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  infil_program_calling_manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  infil_program;                          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  mini_split_heat_pump_supply_fan_disaggregate_program_calling_manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  mini_split_heat_pump_supply_fan_disaggregate_program; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  natural_vent_program_calling_manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  natural_vent_program;                   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  total_airflows_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  total_airflows_program;                 !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  total_loads_program_calling_manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  total_loads_program;                    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  unmet_hours_program_calling_manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  unmet_hours_program;                    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  water_heater_hpwh_EC_adj_ProgramManager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  water_heater_hpwh_EC_adj;               !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  water_heater_ProgramManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  water_heater_Control,                   !- Program Name 1
  water_heater_InletAir;                  !- Program Name 2

EnergyManagementSystem:OutputVariable,
  mini split heat pump supply fan disaggregate clg, !- Name
  mini_split_heat_pump_supply_fan_clg,    !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  mini_split_heat_pump_supply_fan_disaggregate_program, !- EMS Program or Subroutine Name
  J;                                      !- Units

EnergyManagementSystem:OutputVariable,
  mini split heat pump supply fan disaggregate htg backup, !- Name
  mini_split_heat_pump_supply_fan_backup_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  mini_split_heat_pump_supply_fan_disaggregate_program, !- EMS Program or Subroutine Name
  J;                                      !- Units

EnergyManagementSystem:OutputVariable,
  mini split heat pump supply fan disaggregate htg primary, !- Name
  mini_split_heat_pump_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  mini_split_heat_pump_supply_fan_disaggregate_program, !- EMS Program or Subroutine Name
  J;                                      !- Units

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Meter,
  ELECTRICITY:TOTAL,                      !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ELECTRICITY:TOTAL,                      !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ELECTRICITY:NET,                        !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ELECTRICITY:NET,                        !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  MINI SPLIT HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  MINI SPLIT HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  MINI SPLIT HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Crankcase Heater Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  MINI SPLIT HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Crankcase Heater Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  MINI SPLIT HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Defrost Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  MINI SPLIT HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Defrost Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  mini split heat pump supply fan disaggregate htg primary, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  mini split heat pump supply fan disaggregate htg primary, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  MINI SPLIT HEAT PUMP BACKUP HTG COIL,   !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  MINI SPLIT HEAT PUMP BACKUP HTG COIL,   !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  mini split heat pump supply fan disaggregate htg backup, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  mini split heat pump supply fan disaggregate htg backup, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  MINI SPLIT HEAT PUMP CLG COIL,          !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  MINI SPLIT HEAT PUMP CLG COIL,          !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  mini split heat pump supply fan disaggregate clg, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  mini split heat pump supply fan disaggregate clg, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER FAN,                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER FAN,                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER COIL,                      !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER COIL,                      !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER TANK,                      !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER TANK,                      !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER TANK,                      !- Key Value
  Water Heater Off Cycle Parasitic Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER TANK,                      !- Key Value
  Water Heater Off Cycle Parasitic Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER TANK,                      !- Key Value
  Water Heater On Cycle Parasitic Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER TANK,                      !- Key Value
  Water Heater On Cycle Parasitic Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  water heater energy adjustment1:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  water heater energy adjustment1:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  freezer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  freezer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ceiling fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ceiling fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  misc tv:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  misc tv:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  misc permanent spa heater:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  misc permanent spa heater:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  misc permanent spa pump:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  misc permanent spa pump:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:NaturalGas:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:NaturalGas:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  CLOTHES WASHER,                         !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  CLOTHES WASHER,                         !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  DISHWASHER,                             !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DISHWASHER,                             !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  DHW FIXTURES,                           !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DHW FIXTURES,                           !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  DHW DISTRIBUTION WASTE,                 !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DHW DISTRIBUTION WASTE,                 !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Peak Electricity Total,                 !- Name
  2,                                      !- Digits After Decimal
  Electricity:Total,                      !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
  Peak Electricity Net,                   !- Name
  2,                                      !- Digits After Decimal
  Electricity:Net,                        !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_peakload_outvar,          !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Table:Monthly,
  Peak Heating Load,                      !- Name
  2,                                      !- Digits After Decimal
  loads_htg_tot_peakload_outvar,          !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_peakload_outvar,          !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Table:Monthly,
  Peak Cooling Load,                      !- Name
  2,                                      !- Digits After Decimal
  loads_clg_tot_peakload_outvar,          !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  htg_unmet_hours_annual_outvar,          !- Name
  htg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  htg_unmet_hours_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  htg_unmet_hours_timeseries_outvar,      !- Name
  htg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  htg_unmet_hours_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  clg_unmet_hours_annual_outvar,          !- Name
  clg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  clg_unmet_hours_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  clg_unmet_hours_timeseries_outvar,      !- Name
  clg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  clg_unmet_hours_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_roofs_annual_outvar,          !- Name
  loads_htg_roofs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_roofs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_roofs_timeseries_outvar,      !- Name
  loads_htg_roofs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_roofs_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_ceilings_annual_outvar,       !- Name
  loads_htg_ceilings,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_ceilings_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_ceilings_timeseries_outvar,   !- Name
  loads_htg_ceilings,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_ceilings_timeseries_outvar,   !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_walls_annual_outvar,          !- Name
  loads_htg_walls,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_walls_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_walls_timeseries_outvar,      !- Name
  loads_htg_walls,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_walls_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_rim_joists_annual_outvar,     !- Name
  loads_htg_rim_joists,                   !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_rim_joists_annual_outvar,     !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_rim_joists_timeseries_outvar, !- Name
  loads_htg_rim_joists,                   !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_rim_joists_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_foundation_walls_annual_outvar, !- Name
  loads_htg_foundation_walls,             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_foundation_walls_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_foundation_walls_timeseries_outvar, !- Name
  loads_htg_foundation_walls,             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_foundation_walls_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_doors_annual_outvar,          !- Name
  loads_htg_doors,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_doors_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_doors_timeseries_outvar,      !- Name
  loads_htg_doors,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_doors_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_windows_conduction_annual_outvar, !- Name
  loads_htg_windows_conduction,           !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_windows_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_windows_conduction_timeseries_outvar, !- Name
  loads_htg_windows_conduction,           !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_windows_conduction_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_windows_solar_annual_outvar,  !- Name
  loads_htg_windows_solar,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_windows_solar_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_windows_solar_timeseries_outvar, !- Name
  loads_htg_windows_solar,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_windows_solar_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_skylights_conduction_annual_outvar, !- Name
  loads_htg_skylights_conduction,         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_skylights_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_skylights_conduction_timeseries_outvar, !- Name
  loads_htg_skylights_conduction,         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_skylights_conduction_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_skylights_solar_annual_outvar, !- Name
  loads_htg_skylights_solar,              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_skylights_solar_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_skylights_solar_timeseries_outvar, !- Name
  loads_htg_skylights_solar,              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_skylights_solar_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_floors_annual_outvar,         !- Name
  loads_htg_floors,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_floors_annual_outvar,         !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_floors_timeseries_outvar,     !- Name
  loads_htg_floors,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_floors_timeseries_outvar,     !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_slabs_annual_outvar,          !- Name
  loads_htg_slabs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_slabs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_slabs_timeseries_outvar,      !- Name
  loads_htg_slabs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_slabs_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_internal_mass_annual_outvar,  !- Name
  loads_htg_internal_mass,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_internal_mass_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_internal_mass_timeseries_outvar, !- Name
  loads_htg_internal_mass,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_internal_mass_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_infil_annual_outvar,          !- Name
  loads_htg_infil,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_infil_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_infil_timeseries_outvar,      !- Name
  loads_htg_infil,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_infil_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_natvent_annual_outvar,        !- Name
  loads_htg_natvent,                      !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_natvent_annual_outvar,        !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_natvent_timeseries_outvar,    !- Name
  loads_htg_natvent,                      !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_natvent_timeseries_outvar,    !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_mechvent_annual_outvar,       !- Name
  loads_htg_mechvent,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_mechvent_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_mechvent_timeseries_outvar,   !- Name
  loads_htg_mechvent,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_mechvent_timeseries_outvar,   !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_whf_annual_outvar,            !- Name
  loads_htg_whf,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_whf_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_whf_timeseries_outvar,        !- Name
  loads_htg_whf,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_whf_timeseries_outvar,        !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_ducts_annual_outvar,          !- Name
  loads_htg_ducts,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_ducts_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_ducts_timeseries_outvar,      !- Name
  loads_htg_ducts,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_ducts_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_intgains_annual_outvar,       !- Name
  loads_htg_intgains,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_intgains_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_intgains_timeseries_outvar,   !- Name
  loads_htg_intgains,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_intgains_timeseries_outvar,   !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_lighting_annual_outvar,       !- Name
  loads_htg_lighting,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_lighting_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_lighting_timeseries_outvar,   !- Name
  loads_htg_lighting,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_lighting_timeseries_outvar,   !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_roofs_annual_outvar,          !- Name
  loads_clg_roofs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_roofs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_roofs_timeseries_outvar,      !- Name
  loads_clg_roofs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_roofs_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_ceilings_annual_outvar,       !- Name
  loads_clg_ceilings,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_ceilings_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_ceilings_timeseries_outvar,   !- Name
  loads_clg_ceilings,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_ceilings_timeseries_outvar,   !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_walls_annual_outvar,          !- Name
  loads_clg_walls,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_walls_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_walls_timeseries_outvar,      !- Name
  loads_clg_walls,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_walls_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_rim_joists_annual_outvar,     !- Name
  loads_clg_rim_joists,                   !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_rim_joists_annual_outvar,     !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_rim_joists_timeseries_outvar, !- Name
  loads_clg_rim_joists,                   !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_rim_joists_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_foundation_walls_annual_outvar, !- Name
  loads_clg_foundation_walls,             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_foundation_walls_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_foundation_walls_timeseries_outvar, !- Name
  loads_clg_foundation_walls,             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_foundation_walls_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_doors_annual_outvar,          !- Name
  loads_clg_doors,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_doors_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_doors_timeseries_outvar,      !- Name
  loads_clg_doors,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_doors_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_windows_conduction_annual_outvar, !- Name
  loads_clg_windows_conduction,           !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_windows_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_windows_conduction_timeseries_outvar, !- Name
  loads_clg_windows_conduction,           !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_windows_conduction_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_windows_solar_annual_outvar,  !- Name
  loads_clg_windows_solar,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_windows_solar_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_windows_solar_timeseries_outvar, !- Name
  loads_clg_windows_solar,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_windows_solar_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_skylights_conduction_annual_outvar, !- Name
  loads_clg_skylights_conduction,         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_skylights_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_skylights_conduction_timeseries_outvar, !- Name
  loads_clg_skylights_conduction,         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_skylights_conduction_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_skylights_solar_annual_outvar, !- Name
  loads_clg_skylights_solar,              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_skylights_solar_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_skylights_solar_timeseries_outvar, !- Name
  loads_clg_skylights_solar,              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_skylights_solar_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_floors_annual_outvar,         !- Name
  loads_clg_floors,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_floors_annual_outvar,         !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_floors_timeseries_outvar,     !- Name
  loads_clg_floors,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_floors_timeseries_outvar,     !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_slabs_annual_outvar,          !- Name
  loads_clg_slabs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_slabs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_slabs_timeseries_outvar,      !- Name
  loads_clg_slabs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_slabs_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_internal_mass_annual_outvar,  !- Name
  loads_clg_internal_mass,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_internal_mass_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_internal_mass_timeseries_outvar, !- Name
  loads_clg_internal_mass,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_internal_mass_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_infil_annual_outvar,          !- Name
  loads_clg_infil,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_infil_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_infil_timeseries_outvar,      !- Name
  loads_clg_infil,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_infil_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_natvent_annual_outvar,        !- Name
  loads_clg_natvent,                      !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_natvent_annual_outvar,        !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_natvent_timeseries_outvar,    !- Name
  loads_clg_natvent,                      !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_natvent_timeseries_outvar,    !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_mechvent_annual_outvar,       !- Name
  loads_clg_mechvent,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_mechvent_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_mechvent_timeseries_outvar,   !- Name
  loads_clg_mechvent,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_mechvent_timeseries_outvar,   !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_whf_annual_outvar,            !- Name
  loads_clg_whf,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_whf_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_whf_timeseries_outvar,        !- Name
  loads_clg_whf,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_whf_timeseries_outvar,        !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_ducts_annual_outvar,          !- Name
  loads_clg_ducts,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_ducts_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_ducts_timeseries_outvar,      !- Name
  loads_clg_ducts,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_ducts_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_intgains_annual_outvar,       !- Name
  loads_clg_intgains,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_intgains_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_intgains_timeseries_outvar,   !- Name
  loads_clg_intgains,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_intgains_timeseries_outvar,   !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_lighting_annual_outvar,       !- Name
  loads_clg_lighting,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_lighting_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_lighting_timeseries_outvar,   !- Name
  loads_clg_lighting,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_lighting_timeseries_outvar,   !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_annual_outvar,            !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_tot_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_timeseries_outvar,        !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_tot_timeseries_outvar,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  MINI SPLIT HEAT PUMP BACKUP HTG COIL,   !- Key Value
  Heating Coil Heating Energy,            !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  MINI SPLIT HEAT PUMP BACKUP HTG COIL,   !- Key Value
  Heating Coil Heating Energy,            !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_annual_outvar,            !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_tot_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_timeseries_outvar,        !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_tot_timeseries_outvar,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER USE CONNECTIONS 1,                !- Key Value
  Water Use Connections Plant Hot Water Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER USE CONNECTIONS 1,                !- Key Value
  Water Use Connections Plant Hot Water Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER TANK,                      !- Key Value
  Water Heater Heat Loss Energy,          !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER TANK,                      !- Key Value
  Water Heater Heat Loss Energy,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  CONDITIONED SPACE,                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  CONDITIONED SPACE,                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Humidity Ratio,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Dewpoint Temperature,     !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Operative Temperature,             !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  total_infil_flow_rate_timeseries_outvar, !- Name
  total_infil_flow_rate,                  !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_airflows_program,                 !- EMS Program or Subroutine Name
  m^3/s;                                  !- Units

Output:Variable,
  *,                                      !- Key Value
  total_infil_flow_rate_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  total_mechvent_flow_rate_timeseries_outvar, !- Name
  total_mechvent_flow_rate,               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_airflows_program,                 !- EMS Program or Subroutine Name
  m^3/s;                                  !- Units

Output:Variable,
  *,                                      !- Key Value
  total_mechvent_flow_rate_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  total_natvent_flow_rate_timeseries_outvar, !- Name
  total_natvent_flow_rate,                !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_airflows_program,                 !- EMS Program or Subroutine Name
  m^3/s;                                  !- Units

Output:Variable,
  *,                                      !- Key Value
  total_natvent_flow_rate_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  total_whf_flow_rate_timeseries_outvar,  !- Name
  total_whf_flow_rate,                    !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_airflows_program,                 !- EMS Program or Subroutine Name
  m^3/s;                                  !- Units

Output:Variable,
  *,                                      !- Key Value
  total_whf_flow_rate_timeseries_outvar,  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Wind Speed,                        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  People Sensible Heating Rate,           !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  People Total Heating Rate,              !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Humidity Ratio,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ELECTRICITY:TOTAL,                      !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating Water, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,              !- Variable or Meter Name 15
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 15

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Water Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeatingWater:Facility,          !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeatingWater:Facility,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

